!EMSThermochromicWindow.idf
!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!  EMS emulation of thermochromic window model in ThermochromicWindow, which was from Small Office DOE Commercial Reference Building
!
! A sample thermochromic window construction is assigned to the window Perimeter_ZN_1_wall_south_Window_1.
!
! The overall window properties (U/SHGC/VT) of the thermochromic window at different specification temperatures are reported in the EIO file.
! DOE Commercial Building Benchmark
! Small Office, new construction
! Benchmark V 1.0_3.0
! EnergyPlus V 3.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, five zone office building.
! Form:         Area = 511 m2 (5,500 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 19%, equal distribution of punched windows
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               No economizer
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2);
!               elec. plug loads = 6.78 W/m2 (0.63 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 7.53/100 m2 (7.0/1000 ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC:1
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
!
! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.
! WeatherFileName=USA_NV_Las.Vegas_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! RoofConstruction=Attic and Other
! ExtWallConstruction=Mass

Version,27.1;

Timestep,6;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  July,                    !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

ConvergenceLimits,
  1,                       !- Minimum System Timestep {minutes}
  20;                      !- Maximum HVAC Iterations

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Timestep,                !- Shading Calculation Update Frequency Method
  30,                      !- Shading Calculation Update Frequency
  15000;                   !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative;                !- Daylighting Reference Point Coordinate System

Building,
  Benchmark Small Office New V1.0_3.0,  !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

Site:Location,
  LAS_VEGAS_NV_USA TMY2-23169,  !- Name
  36.08,                   !- Latitude {deg}
  -115.17,                 !- Longitude {deg}
  -8.0,                    !- Time Zone {hr}
  664.0;                   !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.75,19.79,19.8,19.83,19.86,19.86,19.81,19.8,19.83,19.86,19.87,19.84;

! Daily Avg, 6.9, 11.3, 11.8, 19.4, 22.7, 30.0, 32.5, 31.5, 27.5, 19.5, 12.4, 8.3

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  19.48,                   !- Annual Average Outdoor Air Temperature {C}
  25.6;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! LAS_VEGAS_NV_USA Annual Heating 99.6%, MaxDB=-1.7°C

SizingPeriod:DesignDay,
  LAS_VEGAS Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -1.7,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -1.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  93598.0,                 !- Barometric Pressure {Pa}
  3.1,                     !- Wind Speed {m/s}
  240.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! LAS_VEGAS_NV_USA Annual Cooling (DB=>MWB) .4%, MaxDB=42.4°C MWB=19.4°C

SizingPeriod:DesignDay,
  LAS_VEGAS Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  42.4,                    !- Maximum Dry-Bulb Temperature {C}
  13.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  19.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  93598.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,0.05,       !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.3,        !- Field 7
  Until: 17:00,0.9,        !- Field 9
  Until: 18:00,0.5,        !- Field 11
  Until: 20:00,0.3,        !- Field 13
  Until: 22:00,0.2,        !- Field 15
  Until: 23:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,1.0,        !- Field 22
  For: Saturday,           !- Field 24
  Until: 06:00,0.05,       !- Field 25
  Until: 08:00,0.1,        !- Field 27
  Until: 12:00,0.3,        !- Field 29
  Until: 17:00,0.15,       !- Field 31
  Until: 24:00,0.05,       !- Field 33
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,0.0,        !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,0.05;       !- Field 39

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,0.40,       !- Field 3
  Until: 12:00,0.90,       !- Field 5
  Until: 13:00,0.80,       !- Field 7
  Until: 17:00,0.90,       !- Field 9
  Until: 18:00,0.50,       !- Field 11
  Until: 24:00,0.40,       !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1.0,        !- Field 16
  For: Saturday,           !- Field 18
  Until: 06:00,0.30,       !- Field 19
  Until: 08:00,0.4,        !- Field 21
  Until: 12:00,0.5,        !- Field 23
  Until: 17:00,0.35,       !- Field 25
  Until: 24:00,0.30,       !- Field 27
  For: WinterDesignDay,    !- Field 29
  Until: 24:00,0.0,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,0.30;       !- Field 33

! Schedule Office Occupancy,

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.2,        !- Field 7
  Until: 12:00,0.95,       !- Field 9
  Until: 13:00,0.5,        !- Field 11
  Until: 17:00,0.95,       !- Field 13
  Until: 18:00,0.3,        !- Field 15
  Until: 20:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,0.0,        !- Field 22
  Until: 22:00,1.0,        !- Field 24
  Until: 24:00,0.05,       !- Field 26
  For: Saturday,           !- Field 28
  Until: 06:00,0.0,        !- Field 29
  Until: 08:00,0.1,        !- Field 31
  Until: 12:00,0.3,        !- Field 33
  Until: 17:00,0.1,        !- Field 35
  Until: 19:00,0.0,        !- Field 37
  Until: 24:00,0.0,        !- Field 39
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,0.0,        !- Field 42
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,0.0,        !- Field 45
  Until: 18:00,0.0,        !- Field 47
  Until: 24:00,0.0;        !- Field 49

! Schedule Elevator

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.25,       !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.25,       !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,0.05,       !- Field 3
  Until: 06:00,0.08,       !- Field 5
  Until: 07:00,0.07,       !- Field 7
  Until: 08:00,0.19,       !- Field 9
  Until: 09:00,0.35,       !- Field 11
  Until: 10:00,0.38,       !- Field 13
  Until: 11:00,0.39,       !- Field 15
  Until: 12:00,0.47,       !- Field 17
  Until: 13:00,0.57,       !- Field 19
  Until: 14:00,0.54,       !- Field 21
  Until: 15:00,0.34,       !- Field 23
  Until: 16:00,0.33,       !- Field 25
  Until: 17:00,0.44,       !- Field 27
  Until: 18:00,0.26,       !- Field 29
  Until: 19:00,0.21,       !- Field 31
  Until: 20:00,0.15,       !- Field 33
  Until: 21:00,0.17,       !- Field 35
  Until: 22:00,0.08,       !- Field 37
  Until: 24:00,0.05,       !- Field 39
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,0.05,       !- Field 42
  Until: 06:00,0.08,       !- Field 44
  Until: 07:00,0.07,       !- Field 46
  Until: 08:00,0.11,       !- Field 48
  Until: 09:00,0.15,       !- Field 50
  Until: 10:00,0.21,       !- Field 52
  Until: 11:00,0.19,       !- Field 54
  Until: 12:00,0.23,       !- Field 56
  Until: 13:00,0.20,       !- Field 58
  Until: 14:00,0.19,       !- Field 60
  Until: 15:00,0.15,       !- Field 62
  Until: 16:00,0.13,       !- Field 64
  Until: 17:00,0.14,       !- Field 66
  Until: 21:00,0.07,       !- Field 68
  Until: 22:00,0.09,       !- Field 70
  Until: 24:00,0.05,       !- Field 72
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,0.04,       !- Field 75
  Until: 06:00,0.07,       !- Field 77
  Until: 11:00,0.04,       !- Field 79
  Until: 13:00,0.06,       !- Field 81
  Until: 14:00,0.09,       !- Field 83
  Until: 15:00,0.06,       !- Field 85
  Until: 21:00,0.04,       !- Field 87
  Until: 22:00,0.07,       !- Field 89
  Until: 24:00,0.04;       !- Field 91

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 05:00,15.6,       !- Field 3
  Until: 19:00,21.0,       !- Field 5
  Until: 24:00,13.,        !- Field 7
  For SummerDesignDay,     !- Field 9
  Until: 24:00,15.6,       !- Field 10
  For: Saturday,           !- Field 12
  Until: 06:00,15.6,       !- Field 13
  Until: 17:00,21.0,       !- Field 15
  Until: 24:00,15.6,       !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,15.6;       !- Field 20

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,30.0,       !- Field 3
  Until: 22:00,24.0,       !- Field 5
  Until: 24:00,30.0,       !- Field 7
  For: Saturday,           !- Field 9
  Until: 06:00,30.0,       !- Field 10
  Until: 18:00,24.0,       !- Field 12
  Until: 24:00,30.0,       !- Field 14
  For WinterDesignDay,     !- Field 16
  Until: 24:00,30.0,       !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,30.0;       !- Field 20

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

WindowMaterial:Glazing,
  Theoretical Glass [68],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.2442,                  !- Solar Transmittance at Normal Incidence
  0.7058,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,                  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                  !- Visible Transmittance at Normal Incidence
  0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.0199,                  !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [63],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.3461,                  !- Solar Transmittance at Normal Incidence
  0.6039,                  !- Front Side Solar Reflectance at Normal Incidence
  0.6039,                  !- Back Side Solar Reflectance at Normal Incidence
  0.4573,                  !- Visible Transmittance at Normal Incidence
  0.4927,                  !- Front Side Visible Reflectance at Normal Incidence
  0.4927,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.999,                   !- Front Side Infrared Hemispherical Emissivity
  0.999,                   !- Back Side Infrared Hemispherical Emissivity
  299.383,                 !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

Material,
  Wood Shingles,           !- Name
  VeryRough,               !- Roughness
  0.0178,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1255.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  1IN Wood Decking,        !- Name
  MediumSmooth,            !- Roughness
  0.0254,                  !- Thickness {m}
  0.1211,                  !- Conductivity {W/m-K}
  593.0,                   !- Density {kg/m3}
  2510.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  Roof Insulation [2],     !- Name
  MediumRough,             !- Roughness
  0.2216,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  1IN Stucco,              !- Name
  Smooth,                  !- Roughness
  0.0253,                  !- Thickness {m}
  0.6918,                  !- Conductivity {W/m-K}
  1858.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  8IN Concrete HW,         !- Name
  MediumRough,             !- Roughness
  0.2033,                  !- Thickness {m}
  1.7296,                  !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  Wall Insulation [4],     !- Name
  MediumRough,             !- Roughness
  0.0339,                  !- Thickness {m}
  0.0432,                  !- Conductivity {W/m-K}
  91.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1016,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material,
  Floor Insulation [1],    !- Name
  MediumRough,             !- Roughness
  0.0464,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1/2IN Gypsum Top,        !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  AtticFloor Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2379,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,     !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1121.29,                 !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680.0,                  !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.3;                     !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,  !- Name
  Smooth,                  !- Roughness
  0.0013,                  !- Thickness {m}
  45.3149,                 !- Conductivity {W/m-K}
  7833.03,                 !- Density {kg/m3}
  502.08,                  !- Specific Heat {J/kg-K}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material:NoMass,
  AIR,                     !- Name
  Smooth,                  !- Roughness
  0.2515,                  !- Thermal Resistance {m2-K/W}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,  !- Name
  Smooth,                  !- Roughness
  0.0013,                  !- Thickness {m}
  45.3149,                 !- Conductivity {W/m-K}
  7833.03,                 !- Density {kg/m3}
  502.08,                  !- Specific Heat {J/kg-K}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material:NoMass,
  AIR [1],                 !- Name
  Smooth,                  !- Roughness
  0.1214,                  !- Thermal Resistance {m2-K/W}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1,                     !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237.0,                   !- Conductivity {W/m-K}
  2702.0,                  !- Density {kg/m3}
  903.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance

WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  Std Steel_Brown_Regular,  !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.73,                    !- Solar Absorptance
  0.73;                    !- Visible Absorptance

Material,
  PW05_Plywood3/4_in,      !- Name
  MediumSmooth,            !- Roughness
  0.0191,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Overhead Door Panel,  !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0;                     !- Cost per Area {$/m2}

Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2

Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2

ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  15.0;                    !- Cost per Area {$/m2}

Construction,
  window_south,            !- Name
  Theoretical Glass [68];  !- Outside Layer

ComponentCost:LineItem,
  south:window_south,      !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  window_south,            !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  243.623;                 !- Cost per Area {$/m2}

Construction,
  window_east,             !- Name
  Theoretical Glass [68];  !- Outside Layer

ComponentCost:LineItem,
  east:window_east,        !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  window_east,             !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  243.623;                 !- Cost per Area {$/m2}

Construction,
  window_north,            !- Name
  Theoretical Glass [68];  !- Outside Layer

ComponentCost:LineItem,
  north:window_north,      !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  window_north,            !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  243.623;                 !- Cost per Area {$/m2}

Construction,
  window_west,             !- Name
  Theoretical Glass [68];  !- Outside Layer

ComponentCost:LineItem,
  west:window_west,        !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  window_west,             !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  243.623;                 !- Cost per Area {$/m2}

Construction,
  roofs,                   !- Name
  Wood Shingles,           !- Outside Layer
  1IN Wood Decking,        !- Layer 2
  Roof Insulation [2],     !- Layer 3
  1/2IN Gypsum;            !- Layer 4

ComponentCost:LineItem,
  roofs:roofs,             !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  roofs,                   !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  14.9259;                 !- Cost per Area {$/m2}

Construction,
  int-walls,               !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2

ComponentCost:LineItem,
  int-walls:int-walls,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  int-walls,               !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0;                     !- Cost per Area {$/m2}

Construction,
  ext-walls,               !- Name
  1IN Stucco,              !- Outside Layer
  8IN Concrete HW,         !- Layer 2
  Wall Insulation [4],     !- Layer 3
  1/2IN Gypsum;            !- Layer 4

ComponentCost:LineItem,
  ext-walls:ext-walls,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ext-walls,               !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  41.16;                   !- Cost per Area {$/m2}

Construction,
  ext-slab,                !- Name
  MAT-CC05 4 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

ComponentCost:LineItem,
  ext-slab:ext-slab,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ext-slab,                !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  24.86;                   !- Cost per Area {$/m2}

Construction,
  exposed-floor,           !- Name
  Floor Insulation [1],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

ComponentCost:LineItem,
  exposed-floor:exposed-floor,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  exposed-floor,           !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  32.9966;                 !- Cost per Area {$/m2}

Zone,
  Core_ZN,                 !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  456.4551,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_ZN_floor,           !- Name
  Floor,                   !- Surface Type
  ext-slab,                !- Construction Name
  Core_ZN,                 !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,5.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_south,      !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Core_ZN,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_east,       !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Core_ZN,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_2_wall_west,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_north,      !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Core_ZN,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_ceiling,         !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Core_ZN,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic_floor_core,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_west,       !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Core_ZN,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Core_ZN_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Core_ZN,                 !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  299.3148;                !- Surface Area {m2}

People,
  Core_ZN,                 !- Name
  Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.0516,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Core_ZN,          !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Core_ZN,                 !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  8.0516;                  !- Quantity {dimensionless}

Lights,
  Core_ZN_Lights,          !- Name
  Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1610.3136,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Core_ZN,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Core_ZN,                 !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0;                     !- Cost per Unit of Output Capacity {$/kW}

ElectricEquipment,
  Core_ZN_MiscPlug_Equip,  !- Name
  Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1207.7352,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Core_ZN:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Core_ZN,                 !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.2077;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Core_ZN *****

Sizing:Zone,
  Core_ZN,                 !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_ZN,         !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_ZN,         !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0805156812;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Core_ZN Thermostat,      !- Name
  Core_ZN,                 !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_ZN DualSPSched;     !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Core_ZN DualSPSched,     !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_ZN,                 !- Zone Name
  Core_ZN Equipment,       !- Zone Conditioning Equipment List Name
  Core_ZN Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Core_ZN Air Node,        !- Zone Air Node Name
  Core_ZN Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Core_ZN Inlet Nodes,     !- Name
  Core_ZN Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Core_ZN Equipment,       !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_ZN Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Core_ZN Direct Air,      !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Core_ZN Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Core_ZN Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Core_ZN Direct Air ADU,  !- Name
  Core_ZN Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Core_ZN Direct Air,      !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_ZN,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Core_ZN,                 !- Control Zone Name
  Core_ZN Air Node,        !- Zone Node Name
  Core_ZN Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: Core_ZN *****

WaterUse:Connections,
  Core_ZN Water Equipment,  !- Name
  Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_ZN Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Core_ZN Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.15444444444444e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  Core_ZN Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_ZN Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Core_ZN,                 !- Zone Name
  Core_ZN Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_ZN Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Core_ZN Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Core_ZN Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Core_ZN Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.8;       !- Field 3

Schedule:Compact,
  Core_ZN Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Perimeter_ZN_1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  346.0225,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,    !- Name
  Floor,                   !- Surface Type
  ext-slab,                !- Construction Name
  Perimeter_ZN_1,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,5.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,  !- Name
  Wall,                    !- Surface Type
  ext-walls,               !- Construction Name
  Perimeter_ZN_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,  !- Name
  Window,                  !- Surface Type
  TCwindow_41,             !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.39,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  1.39,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  3.22,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  3.22,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,  !- Name
  Window,                  !- Surface Type
  window_south,            !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  6.01,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  6.01,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  7.84,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  7.84,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,  !- Name
  Window,                  !- Surface Type
  window_south,            !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.62,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  10.62,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  12.45,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  12.45,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,  !- Name
  Window,                  !- Surface Type
  window_south,            !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  15.24,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  17.07,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  17.07,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,  !- Name
  Window,                  !- Surface Type
  window_south,            !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  19.85,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  19.85,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  21.68,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  21.68,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,  !- Name
  Window,                  !- Surface Type
  window_south,            !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  24.47,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  24.47,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  26.3,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  26.3,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,  !- Name
  GlassDoor,               !- Surface Type
  window_south,            !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  12.93,0.0,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  12.93,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  14.76,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  14.76,0.0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Perimeter_ZN_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic_floor_perimeter_south,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_ZN_wall_south,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Perimeter_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_ZN_1,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  226.9;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Infiltration,  !- Name
  Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0596,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_ZN_1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_1,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0596;                  !- Quantity {dimensionless}

People,
  Perimeter_ZN_1,          !- Name
  Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.1036,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Perimeter_ZN_1,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_1,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.1036;                  !- Quantity {dimensionless}

Lights,
  Perimeter_ZN_1_Lights,   !- Name
  Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1220.722,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_ZN_1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Perimeter_ZN_1,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0;                     !- Cost per Unit of Output Capacity {$/kW}

ElectricEquipment,
  Perimeter_ZN_1_MiscPlug_Equip,  !- Name
  Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  915.5415,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_ZN_1:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_1,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.9155;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_1 *****

Sizing:Zone,
  Perimeter_ZN_1,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_1,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0610361;               !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Perimeter_ZN_1 Thermostat,  !- Name
  Perimeter_ZN_1,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1,          !- Zone Name
  Perimeter_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_1 Inlet Nodes,  !- Name
  Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_1 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_1 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_1 Direct Air ADU,  !- Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Perimeter_ZN_1 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_1,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_1,          !- Control Zone Name
  Perimeter_ZN_1 Air Node,  !- Zone Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Perimeter_ZN_2,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  205.265,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,    !- Name
  Floor,                   !- Surface Type
  ext-slab,                !- Construction Name
  Perimeter_ZN_2,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,5.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,  !- Name
  Wall,                    !- Surface Type
  ext-walls,               !- Construction Name
  Perimeter_ZN_2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,  !- Name
  Window,                  !- Surface Type
  window_east,             !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.69,15.24,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,15.24,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,17.07,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,17.07,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,  !- Name
  Window,                  !- Surface Type
  window_east,             !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.69,10.62,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,10.62,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,12.45,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,12.45,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,  !- Name
  Window,                  !- Surface Type
  window_east,             !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.69,6.01,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,6.01,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,7.84,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,7.84,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,  !- Name
  Window,                  !- Surface Type
  window_east,             !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.69,1.39,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,1.39,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,3.22,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,3.22,2.424;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Perimeter_ZN_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic_floor_perimeter_east,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_ZN_wall_east,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Perimeter_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_ZN_2,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  134.6;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2_Infiltration,  !- Name
  Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0376,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_ZN_2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_2,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0376;                  !- Quantity {dimensionless}

People,
  Perimeter_ZN_2,          !- Name
  Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.6207,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Perimeter_ZN_2,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_2,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.6207;                  !- Quantity {dimensionless}

Lights,
  Perimeter_ZN_2_Lights,   !- Name
  Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  724.148,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_ZN_2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Perimeter_ZN_2,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0;                     !- Cost per Unit of Output Capacity {$/kW}

ElectricEquipment,
  Perimeter_ZN_2_MiscPlug_Equip,  !- Name
  Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  543.111,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_ZN_2:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_2,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5431;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_2 *****

Sizing:Zone,
  Perimeter_ZN_2,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_2,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0362074;               !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Perimeter_ZN_2 Thermostat,  !- Name
  Perimeter_ZN_2,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2,          !- Zone Name
  Perimeter_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_2 Inlet Nodes,  !- Name
  Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_2 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_2 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_2 Direct Air ADU,  !- Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Perimeter_ZN_2 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_2,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_2,          !- Control Zone Name
  Perimeter_ZN_2 Air Node,  !- Zone Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Perimeter_ZN_3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  346.0225,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,    !- Name
  Floor,                   !- Surface Type
  ext-slab,                !- Construction Name
  Perimeter_ZN_3,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,13.46,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_ZN_wall_north,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Perimeter_ZN_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic_floor_perimeter_north,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,  !- Name
  Wall,                    !- Surface Type
  ext-walls,               !- Construction Name
  Perimeter_ZN_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,  !- Name
  Window,                  !- Surface Type
  window_north,            !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  26.3,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  26.3,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  24.47,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  24.47,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,  !- Name
  Window,                  !- Surface Type
  window_north,            !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.68,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  21.68,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  19.85,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  19.85,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,  !- Name
  Window,                  !- Surface Type
  window_north,            !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  17.07,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  17.07,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,  !- Name
  Window,                  !- Surface Type
  window_north,            !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  12.45,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  12.45,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  10.62,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  10.62,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,  !- Name
  Window,                  !- Surface Type
  window_north,            !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.84,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  7.84,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  6.01,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  6.01,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,  !- Name
  Window,                  !- Surface Type
  window_north,            !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.22,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  3.22,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  1.39,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  1.39,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Perimeter_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_ZN_3,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  226.9;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3_Infiltration,  !- Name
  Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0596,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_ZN_3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_3,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0596;                  !- Quantity {dimensionless}

People,
  Perimeter_ZN_3,          !- Name
  Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.1036,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Perimeter_ZN_3,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_3,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.1036;                  !- Quantity {dimensionless}

Lights,
  Perimeter_ZN_3_Lights,   !- Name
  Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1220.722,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_ZN_3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Perimeter_ZN_3,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0;                     !- Cost per Unit of Output Capacity {$/kW}

ElectricEquipment,
  Perimeter_ZN_3_MiscPlug_Equip,  !- Name
  Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  915.5415,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_ZN_3:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_3,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.9155;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_3 *****

Sizing:Zone,
  Perimeter_ZN_3,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_3,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0610361;               !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Perimeter_ZN_3 Thermostat,  !- Name
  Perimeter_ZN_3,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3,          !- Zone Name
  Perimeter_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_3 Inlet Nodes,  !- Name
  Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_3 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_3 Direct Air ADU,  !- Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Perimeter_ZN_3 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_3,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_3,          !- Control Zone Name
  Perimeter_ZN_3 Air Node,  !- Zone Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Perimeter_ZN_4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  205.265,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,    !- Name
  Floor,                   !- Surface Type
  ext-slab,                !- Construction Name
  Perimeter_ZN_4,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,13.46,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_1_wall_west,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Perimeter_ZN_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic_floor_perimeter_west,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_3_wall_west,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Perimeter_ZN_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_ZN_wall_west,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,  !- Name
  Wall,                    !- Surface Type
  ext-walls,               !- Construction Name
  Perimeter_ZN_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,  !- Name
  Window,                  !- Surface Type
  window_west,             !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,3.22,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.22,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.39,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.39,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,  !- Name
  Window,                  !- Surface Type
  window_west,             !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,7.84,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.84,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.01,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.01,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,  !- Name
  Window,                  !- Surface Type
  window_west,             !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,12.45,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.45,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,10.62,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,10.62,2.424;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,  !- Name
  Window,                  !- Surface Type
  window_west,             !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,17.07,2.424,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,17.07,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.24,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.24,2.424;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Perimeter_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_ZN_4,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  134.6;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4_Infiltration,  !- Name
  Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0376,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Perimeter_ZN_4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_4,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0376;                  !- Quantity {dimensionless}

People,
  Perimeter_ZN_4,          !- Name
  Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.6207,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Perimeter_ZN_4,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_4,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.6207;                  !- Quantity {dimensionless}

Lights,
  Perimeter_ZN_4_Lights,   !- Name
  Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  724.148,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Perimeter_ZN_4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Perimeter_ZN_4,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0;                     !- Cost per Unit of Output Capacity {$/kW}

ElectricEquipment,
  Perimeter_ZN_4_MiscPlug_Equip,  !- Name
  Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  543.111,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Perimeter_ZN_4:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Perimeter_ZN_4,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5431;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_4 *****

Sizing:Zone,
  Perimeter_ZN_4,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_4,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0362074;               !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Perimeter_ZN_4 Thermostat,  !- Name
  Perimeter_ZN_4,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4,          !- Zone Name
  Perimeter_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_4 Inlet Nodes,  !- Name
  Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_4 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_4 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_4 Direct Air ADU,  !- Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Perimeter_ZN_4 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_4,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_4,          !- Control Zone Name
  Perimeter_ZN_4 Air Node,  !- Zone Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Attic,                   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  720.1877,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_soffit_west,       !- Name
  Floor,                   !- Surface Type
  exposed-floor,           !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  -0.6,-0.6,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_south,      !- Name
  Floor,                   !- Surface Type
  exposed-floor,           !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  -0.6,-0.6,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_east,       !- Name
  Floor,                   !- Surface Type
  exposed-floor,           !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_1_ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_4_ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_2_ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_core,        !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_ZN_ceiling,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_ZN_3_ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_north,      !- Name
  Floor,                   !- Surface Type
  exposed-floor,           !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_north,        !- Name
  Roof,                    !- Surface Type
  roofs,                   !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  9.23,9.23,6.33,  !- X,Y,Z ==> Vertex 3 {m}
  18.46,9.23,6.33;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_west,         !- Name
  Roof,                    !- Surface Type
  roofs,                   !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  3,                       !- Number of Vertices
  -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  -0.6,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  9.23,9.23,6.33;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_east,         !- Name
  Roof,                    !- Surface Type
  roofs,                   !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  3,                       !- Number of Vertices
  28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  18.46,9.23,6.33;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_south,        !- Name
  Roof,                    !- Surface Type
  roofs,                   !- Construction Name
  Attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.6,-0.6,3.05,  !- X,Y,Z ==> Vertex 1 {m}
  28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
  18.46,9.23,6.33,  !- X,Y,Z ==> Vertex 3 {m}
  9.23,9.23,6.33;  !- X,Y,Z ==> Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Attic_Infiltration,      !- Name
  Attic,                   !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS_ON,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2001,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Attic,      !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Attic,                   !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.2001;                  !- Quantity {dimensionless}

!***** Air Loop: PSZ-AC:1 *****

AirLoopHVAC,
  PSZ-AC:1,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:1_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:1_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:1,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:1 Air Loop Branches,  !- Name
  PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:1 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:1_OA,             !- Component 1 Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 2 Object Type
  PSZ-AC:1_CoolC,          !- Component 2 Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 3 Object Type
  PSZ-AC:1_HeatC,          !- Component 3 Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  PSZ-AC:1 Fan,            !- Component 4 Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:1_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:1_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,             !- Name
  PSZ-AC:1_OA_Controllers,  !- Controller List Name
  PSZ-AC:1_OA_Equipment;   !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;    !- Node or NodeList Name 1

NodeList,
  PSZ-AC:1_OANode List,    !- Name
  PSZ-AC:1_OAInlet Node;   !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,   !- Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,  !- Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

CoilSystem:Cooling:DX,
  PSZ-AC:1_CoolC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:1_CoolC DXCoil;   !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1_CoolC DXCoil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.04924,                 !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:Biquadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -8e-05,                  !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
  1.2055,                  !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.771,                   !- Coefficient1 Constant
  0.229,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:1_CoolCOA Ref node;  !- Name

Coil:Heating:Fuel,
  PSZ-AC:1_HeatC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Air Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:1 Fan,            !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.263678,                !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  PSZ-AC:1_HeatC-PSZ-AC:1 FanNode,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,                !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_ZN Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Core_ZN Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:2 *****

AirLoopHVAC,
  PSZ-AC:2,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:2_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:2,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:2 Air Loop Branches,  !- Name
  PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:2 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:2_OA,             !- Component 1 Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 2 Object Type
  PSZ-AC:2_CoolC,          !- Component 2 Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 3 Object Type
  PSZ-AC:2_HeatC,          !- Component 3 Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  PSZ-AC:2 Fan,            !- Component 4 Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:2_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:2_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,             !- Name
  PSZ-AC:2_OA_Controllers,  !- Controller List Name
  PSZ-AC:2_OA_Equipment;   !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;    !- Node or NodeList Name 1

NodeList,
  PSZ-AC:2_OANode List,    !- Name
  PSZ-AC:2_OAInlet Node;   !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,   !- Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,  !- Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

CoilSystem:Cooling:DX,
  PSZ-AC:2_CoolC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:2_CoolC DXCoil;   !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2_CoolC DXCoil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.04924,                 !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:Biquadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -8e-05,                  !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
  1.2055,                  !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.771,                   !- Coefficient1 Constant
  0.229,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:2_CoolCOA Ref node;  !- Name

Coil:Heating:Fuel,
  PSZ-AC:2_HeatC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Air Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:2 Fan,            !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.263678,                !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  PSZ-AC:2_HeatC-PSZ-AC:2 FanNode,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,                !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:3 *****

AirLoopHVAC,
  PSZ-AC:3,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:3_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:3,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:3 Air Loop Branches,  !- Name
  PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:3 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:3_OA,             !- Component 1 Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 2 Object Type
  PSZ-AC:3_CoolC,          !- Component 2 Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 3 Object Type
  PSZ-AC:3_HeatC,          !- Component 3 Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  PSZ-AC:3 Fan,            !- Component 4 Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:3_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:3_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,             !- Name
  PSZ-AC:3_OA_Controllers,  !- Controller List Name
  PSZ-AC:3_OA_Equipment;   !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;    !- Node or NodeList Name 1

NodeList,
  PSZ-AC:3_OANode List,    !- Name
  PSZ-AC:3_OAInlet Node;   !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,   !- Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,  !- Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

CoilSystem:Cooling:DX,
  PSZ-AC:3_CoolC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:3_CoolC DXCoil;   !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3_CoolC DXCoil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.04924,                 !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:Biquadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -8e-05,                  !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
  1.2055,                  !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.771,                   !- Coefficient1 Constant
  0.229,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:3_CoolCOA Ref node;  !- Name

Coil:Heating:Fuel,
  PSZ-AC:3_HeatC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Air Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:3 Fan,            !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.263678,                !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  PSZ-AC:3_HeatC-PSZ-AC:3 FanNode,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,                !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:4 *****

AirLoopHVAC,
  PSZ-AC:4,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:4_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:4,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:4 Air Loop Branches,  !- Name
  PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:4 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:4_OA,             !- Component 1 Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 2 Object Type
  PSZ-AC:4_CoolC,          !- Component 2 Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 3 Object Type
  PSZ-AC:4_HeatC,          !- Component 3 Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  PSZ-AC:4 Fan,            !- Component 4 Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:4_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:4_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,             !- Name
  PSZ-AC:4_OA_Controllers,  !- Controller List Name
  PSZ-AC:4_OA_Equipment;   !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;    !- Node or NodeList Name 1

NodeList,
  PSZ-AC:4_OANode List,    !- Name
  PSZ-AC:4_OAInlet Node;   !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,   !- Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,  !- Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

CoilSystem:Cooling:DX,
  PSZ-AC:4_CoolC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:4_CoolC DXCoil;   !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4_CoolC DXCoil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.04924,                 !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:Biquadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -8e-05,                  !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
  1.2055,                  !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.771,                   !- Coefficient1 Constant
  0.229,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:4_CoolCOA Ref node;  !- Name

Coil:Heating:Fuel,
  PSZ-AC:4_HeatC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Air Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:4 Fan,            !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.263678,                !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  PSZ-AC:4_HeatC-PSZ-AC:4 FanNode,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,                !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:5 *****

AirLoopHVAC,
  PSZ-AC:5,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:5 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-AC:5_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:5,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  PSZ-AC:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:5 Air Loop Branches,  !- Name
  PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:5 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:5_OA,             !- Component 1 Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 1 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 2 Object Type
  PSZ-AC:5_CoolC,          !- Component 2 Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 3 Object Type
  PSZ-AC:5_HeatC,          !- Component 3 Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  PSZ-AC:5 Fan,            !- Component 4 Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:ControllerList,
  PSZ-AC:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:5_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:5_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:5_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,             !- Name
  PSZ-AC:5_OA_Controllers,  !- Controller List Name
  PSZ-AC:5_OA_Equipment;   !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  PSZ-AC:5_OANode List;    !- Node or NodeList Name 1

NodeList,
  PSZ-AC:5_OANode List,    !- Name
  PSZ-AC:5_OAInlet Node;   !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box,   !- Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:5_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller,  !- Name
  PSZ-AC:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

CoilSystem:Cooling:DX,
  PSZ-AC:5_CoolC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:5_CoolC DXCoil;   !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5_CoolC DXCoil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.04924,                 !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:Biquadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -8e-05,                  !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
  1.2055,                  !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
  0.771,                   !- Coefficient1 Constant
  0.229,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:Node,
  PSZ-AC:5_CoolCOA Ref node;  !- Name

Coil:Heating:Fuel,
  PSZ-AC:5_HeatC,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Air Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-AC:5 Fan,            !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.263678,                !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  PSZ-AC:5_HeatC-PSZ-AC:5 FanNode,  !- Air Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-AC:5,                !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter,  !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:5 Return Air Path,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name

!***** Plant Loop: SHWSys1 *****

PlantLoop,
  SHWSys1,                 !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,  !- Plant Side Branch List Name
  SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,  !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

Sizing:Plant,
  SHWSys1,                 !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,                    !- Design Loop Exit Temperature {C}
  5.0;                     !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SHWSys1 Equipment List;  !- Range 1 Equipment List Name

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

PlantEquipmentList,
  SHWSys1 Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  SHWSys1 Water Heater;    !- Equipment 1 Name

BranchList,
  SHWSys1 Supply Branches,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SHWSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Supply Mixer;    !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Supply Splitter,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Supply Mixer,    !- Name
  SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSys1 Pump,            !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SHWSys1 Water Heater,    !- Component 1 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Pump:ConstantSpeed,
  SHWSys1 Pump,            !- Name
  SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  0.001,                   !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  1.0,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

WaterHeater:Mixed,
  SHWSys1 Water Heater,    !- Name
  0.1514,                  !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  845000.0,                !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.8,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  20.0,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                !- Ambient Temperature Indicator
  SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,                        !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,  !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  SHWSys1 Demand Branches,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
  SHWSys1 Demand Bypass Branch,  !- Branch 3 Name
  SHWSys1 Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SHWSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Demand Mixer;    !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Demand Splitter,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Demand Mixer,    !- Name
  SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,  !- Name
  SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Core_ZN Water Equipment,  !- Component 1 Name
  Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,  !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,  !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,               !- Schedule Name
  1514.0892,               !- Design Level {W}
  AstronomicalClock,       !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!  NV_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Octt2004
!  NevadaPower_GS_GeneralService, Source TAP  Effective 2004-06-01
!  NevadaPower_LGS-1_LargeGeneral, Source TAP Effective 2004-06-01
!  NevadaPower_LGS-2_LargeGeneral, Source TAP Effective 2004-06-01
!  NevadaPower_LGS-3_LargeGeneral, Source TAP Effective 2004-06-01
!
!  Nevada electricity source and emission factors based on Deru and Torcellini 2007

FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  3.577,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  221.9,                   !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.09306,                 !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.6056,                  !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.3639,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.004722,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.528,                   !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.01131,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.007861,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  2.861e-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.367e-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  7.620555,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

UtilityCost:Tariff,
  NevadaPower_LGS-3_LargeGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  NevadaPowTOUSched,       !- Time of Use Period Schedule Name
  NevadaPowSeasonsSched,   !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  184.00,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

UtilityCost:Charge:Simple,
  SummerPeakEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0858;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0484;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerShoulderEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  ShoulderEnergy,          !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0706;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.04925;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  DeferredAccountingEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0128;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  FacilitiesDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.94;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.50;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.36;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerShoulderDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  ShoulderDemand,          !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.43;                    !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MinDemand1000kw,         !- Utility Cost Qualify Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

UtilityCost:Qualify,
  MinEnergy3500kwh,        !- Utility Cost Qualify Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

UtilityCost:Charge:Simple,
  TaxofSixPtfivePercent,   !- Utility Cost Charge Simple Name
  NevadaPower_LGS-3_LargeGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.065;                   !- Cost per Unit Value or Variable Name

!end NevadaPower_LGS-3_LargeGeneral

UtilityCost:Tariff,
  NevadaPower_LGS-2_LargeGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  NevadaPowTOUSched,       !- Time of Use Period Schedule Name
  NevadaPowSeasonsSched,   !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  179.00,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

Schedule:Compact,
  NevadaPowSeasonsSched,   !- Name
  number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,3,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Schedule:Compact,
  NevadaPowTOUSched,       !- Name
  number,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 10:00,3,          !- Field 3
  Until: 13:00,2,          !- Field 5
  Until: 19:00,1,          !- Field 7
  Until: 22:00,2,          !- Field 9
  Until: 24:00,3;          !- Field 11

UtilityCost:Charge:Simple,
  SummerPeakEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0889;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0502;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerShoulderEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  ShoulderEnergy,          !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0725;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0509;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  DeferredAccountingEnergyCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0128;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  FacilitiesDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  2.74;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.25;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.16;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SummerShoulderDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  ShoulderDemand,          !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.39;                    !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MinDemand300kw,          !- Utility Cost Qualify Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

UtilityCost:Qualify,
  MinEnergy3500kwh,        !- Utility Cost Qualify Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

UtilityCost:Qualify,
  MaxDemand1000kw,         !- Utility Cost Qualify Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  1000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

UtilityCost:Charge:Simple,
  TaxofSixPtfivePercent,   !- Utility Cost Charge Simple Name
  NevadaPower_LGS-2_LargeGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.065;                   !- Cost per Unit Value or Variable Name

!end NevadaPower_LGS-2_LargeGeneral

UtilityCost:Tariff,
  NevadaPower_LGS-1_LargeGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.70,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

UtilityCost:Charge:Simple,
  AnnualElectConsumpCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0646;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualDefferredAccountingCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0128;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualFacilitiesDemandCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.77;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualDemandCharge,      !- Utility Cost Charge Simple Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.1;                     !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MaxDemand300kw,          !- Utility Cost Qualify Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

UtilityCost:Qualify,
  MinEnergy3500kwh,        !- Utility Cost Qualify Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Minimum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

UtilityCost:Charge:Simple,
  TaxofSixPtfivePercent,   !- Utility Cost Charge Simple Name
  NevadaPower_LGS-1_LargeGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.065;                   !- Cost per Unit Value or Variable Name

!end  NevadaPower_LGS-1_LargeGeneral

UtilityCost:Tariff,
  NevadaPower_GS_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  11.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

UtilityCost:Charge:Simple,
  AnnualElectConsumpCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0783;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  AnnualDefferredAccountingCharge,  !- Utility Cost Charge Simple Name
  NevadaPower_GS_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0128;                  !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MaxDemand300kw,          !- Utility Cost Qualify Name
  NevadaPower_GS_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  300,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

UtilityCost:Qualify,
  MaxEnergy3500kwh,        !- Utility Cost Qualify Name
  NevadaPower_GS_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3500,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

UtilityCost:Charge:Simple,
  TaxofSixPtfivePercent,   !- Utility Cost Charge Simple Name
  NevadaPower_GS_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.065;                   !- Cost per Unit Value or Variable Name

!end NevadaPower_GS_GeneralService

UtilityCost:Tariff,
  NV_EIAMonthlyRateGas,    !- Name
  NaturalGas:Facility,     !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name

UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
  NV_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  NV_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Variable,
  NV_MonthlyGasRates,      !- Name
  NV_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  7.51,                    !- January Value
  7.65,                    !- February Value
  7.82,                    !- March Value
  7.88,                    !- April Value
  7.78,                    !- May Value
  8.22,                    !- June Value
  8.87,                    !- July Value
  9.26,                    !- August Value
  9.02,                    !- September Value
  9.31,                    !- October Value
  7.45,                    !- November Value
  7.24;                    !- December Value

UtilityCost:Charge:Simple,
  TaxofSixPtfivePercent,   !- Utility Cost Charge Simple Name
  NV_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.065;                   !- Cost per Unit Value or Variable Name

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  52.1,                    !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0399,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.00106,                 !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.0473,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00106,                 !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.000268,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00359,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00261,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11e-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13e-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
  FuelOilNo1,              !- Existing Fuel Resource Name
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  70.6,                    !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0168,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.000719,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.0667,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00037,                 !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.106,                   !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00582,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00114,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  62.7,                    !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0103,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.00103,                 !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.0741,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00461,                 !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00231,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00179,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

EnvironmentalImpactFactors,
  0.3,                     !- District Heating Water Efficiency
  3.0,                     !- District Cooling COP {W/W}
  0.25,                    !- District Heating Steam Conversion Efficiency
  80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

Output:Surfaces:Drawing,DXF;

Output:Surfaces:List,Details;

Output:VariableDictionary,IDF;

Output:Constructions,Constructions;

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Variable,Perimeter_ZN_1_wall_south_Window_1,Surface Window Transmitted Solar Radiation Rate,Timestep;

Output:Variable,*,SURFACE CONSTRUCTION INDEX,Timestep;

Output:Diagnostics,
  DisplayAdvancedReportVariables;  !- Key 1

!  Thermochromic Window Constructions and Erl pointer variables.

Construction,
  TCwindow_25,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT25,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_25,             !- Name
!    TCwindow_25;             !- Construction Object Name

Construction,
  TCwindow_27,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT27,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_27,             !- Name
!    TCwindow_27;             !- Construction Object Name

Construction,
  TCwindow_29,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT29,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_29,             !- Name
!    TCwindow_29;             !- Construction Object Name

Construction,
  TCwindow_31,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT31,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_31,             !- Name
!    TCwindow_31;             !- Construction Object Name

Construction,
  TCwindow_33,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT33,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_33,             !- Name
!    TCwindow_33;             !- Construction Object Name

Construction,
  TCwindow_35,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT35,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_35,             !- Name
!    TCwindow_35;             !- Construction Object Name

Construction,
  TCwindow_37,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT37,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_37,             !- Name
!    TCwindow_37;             !- Construction Object Name

Construction,
  TCwindow_39,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT39,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_39,             !- Name
!    TCwindow_39;             !- Construction Object Name

Construction,
  TCwindow_41,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT41,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_41,             !- Name
!    TCwindow_41;             !- Construction Object Name

Construction,
  TCwindow_43,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT43,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_43,             !- Name
!    TCwindow_43;             !- Construction Object Name

Construction,
  TCwindow_45,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT45,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_45,             !- Name
!    TCwindow_45;             !- Construction Object Name

Construction,
  TCwindow_50,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT50,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_50,             !- Name
!    TCwindow_50;             !- Construction Object Name

Construction,
  TCwindow_55,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT55,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_55,             !- Name
!    TCwindow_55;             !- Construction Object Name

Construction,
  TCwindow_60,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT60,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_60,             !- Name
!    TCwindow_60;             !- Construction Object Name

Construction,
  TCwindow_65,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT65,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_65,             !- Name
!    TCwindow_65;             !- Construction Object Name

Construction,
  TCwindow_70,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT70,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_70,             !- Name
!    TCwindow_70;             !- Construction Object Name

Construction,
  TCwindow_75,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT75,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_75,             !- Name
!    TCwindow_75;             !- Construction Object Name

Construction,
  TCwindow_80,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT80,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_80,             !- Name
!    TCwindow_80;             !- Construction Object Name

Construction,
  TCwindow_85,             !- Name
  Clear3PPG,               !- Outside Layer
  AIR 3MM,                 !- Layer 2
  WO18RT85,                !- Layer 3
  AIR 8MM,                 !- Layer 4
  SB60Clear3PPG;           !- Layer 5

!  EnergyManagementSystem:ConstructionIndexVariable,
!    TCwindow_85,             !- Name
!    TCwindow_85;             !- Construction Object Name
!  EnergyManagementSystem:Sensor,
!    Win1_Tout,               !- Name
!    Perimeter_ZN_1_wall_south_Window_1,  !- Output:Variable or Output:Meter Index Key Name
!    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

Output:Variable,Perimeter_ZN_1_wall_south_Window_1,Surface Outside Face Temperature,Hourly;

Output:Variable,Perimeter_ZN_1_wall_south_Window_1,Surface Inside Face Temperature,Hourly;

!  EnergyManagementSystem:Actuator,
!    Win1_Construct,          !- Name
!    Perimeter_ZN_1_wall_south_Window_1,  !- Actuated Component Unique Name
!    Surface,                 !- Actuated Component Type
!    Construction State;      !- Actuated Component Control Type
!  EnergyManagementSystem:ProgramCallingManager,
!    My thermochromic window emulator,  !- Name
!    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
!    ZN_1_wall_south_Window_1_Control;  !- Program Name 1

PythonPlugin:Instance,
  My thermochromic window emulator,  !- Name
  Yes,                     !- Run During Warmup Days
  PythonPluginThermochromicWindow,  !- Python Module Name
  ZN_1_wall_south_Window_1_Control;  !- Plugin Class Name

!  EnergyManagementSystem:Program,
!    ZN_1_wall_south_Window_1_Control,  !- Name
!    IF Win1_Tout <= 26.0,    !- Program Line 1
!    Set Win1_Construct = TCwindow_25,  !- Program Line 2
!    ELSEIF Win1_Tout <= 28.0,!- <none>
!    SEt Win1_Construct = TCwindow_27,  !- <none>
!    ELSEIF Win1_Tout <= 30.0,!- <none>
!    SET Win1_Construct = TCwindow_29,  !- <none>
!    ELSEIF Win1_Tout <= 32.0,!- <none>
!    SET Win1_Construct = TCwindow_31,  !- <none>
!    ELSEIF Win1_Tout <= 34.0,!- <none>
!    SET Win1_Construct = TCwindow_33,  !- <none>
!    ELSEIF Win1_Tout <= 36.0,!- <none>
!    SET Win1_Construct = TCwindow_35,  !- <none>
!    ELSEIF Win1_Tout <= 38.0,!- <none>
!    SET Win1_Construct = TCwindow_37,  !- <none>
!    ELSEIF Win1_Tout <= 40.0,!- <none>
!    SET Win1_Construct = TCwindow_39,  !- <none>
!    ELSEIF Win1_Tout <= 42.0,!- <none>
!    SET Win1_Construct = TCwindow_41,  !- <none>
!    ELSEIF Win1_Tout <= 44.0,!- <none>
!    SET Win1_Construct = TCwindow_43,  !- <none>
!    ELSEIF Win1_Tout <= 47.5,!- <none>
!    SET Win1_Construct = TCwindow_45,  !- <none>
!    ELSEIF Win1_Tout <= 52.5,!- <none>
!    SET Win1_Construct = TCwindow_50,  !- <none>
!    ELSEIF Win1_Tout <= 57.5,!- <none>
!    SET Win1_Construct = TCwindow_55,  !- <none>
!    ELSEIF Win1_Tout <= 62.5,!- <none>
!    SET Win1_Construct = TCwindow_60,  !- <none>
!    ELSEIF Win1_Tout <= 67.5,!- <none>
!    SET Win1_Construct = TCwindow_65,  !- <none>
!    ELSEIF Win1_Tout <= 72.5,!- <none>
!    SET Win1_Construct = TCwindow_70,  !- <none>
!    ELSEIF Win1_Tout <= 77.5,!- <none>
!    SET Win1_Construct = TCwindow_75,  !- <none>
!    ELSEIF Win1_Tout <= 82.5,!- <none>
!    SET Win1_Construct = TCwindow_80,  !- <none>
!    ELSE,                    !- <none>
!    SET Win1_Construct = TCwindow_85,  !- <none>
!    ENDIF;                   !- <none>

Output:EnergyManagementSystem,
  Verbose,                 !- Actuator Availability Dictionary Reporting
  Verbose,                 !- Internal Variable Availability Dictionary Reporting
  Verbose;                 !- EMS Runtime Language Debug Output Level

Output:Variable,Perimeter_ZN_1_wall_south_Window_1,Surface Construction Index,Timestep;

WindowMaterial:Gas,
  AIR 3MM,                 !- Name
  Air,                     !- Gas Type
  0.003;                   !- Thickness {m}

WindowMaterial:Gas,
  AIR 8MM,                 !- Name
  Air,                     !- Gas Type
  0.008;                   !- Thickness {m}

WindowMaterial:Glazing,
  SB60Clear3PPG,           !- Name
  Spectral,                !- Optical Data Type
  SB60Clear3PPGSP,         !- Window Glass Spectral Data Set Name
  0.003276,                !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.035,                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  Clear3PPG,               !- Name
  Spectral,                !- Optical Data Type
  Clear3PPGSP,             !- Window Glass Spectral Data Set Name
  0.003276,                !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  1.0,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

MaterialProperty:GlazingSpectralData,
  SB60Clear3PPGSP,         !- Name
  0.3,0.0,0.0511,0.25,
  0.305,0.0,0.0506,0.257,
  0.31,0.001,0.0506,0.27,
  0.315,0.004,0.0506,0.2829,
  0.32,0.013,0.0522,0.2929,
  0.325,0.029,0.0583,0.3015,
  0.33,0.053,0.0674,0.3063,
  0.335,0.082,0.0811,0.3041,
  0.34,0.115,0.0967,0.2962,
  0.345,0.151,0.1117,0.2846,
  0.35,0.189,0.1243,0.2696,
  0.355,0.23,0.1342,0.2517,
  0.36,0.273,0.1415,0.2316,
  0.365,0.318,0.1466,0.2101,
  0.37,0.364,0.1485,0.1883,
  0.375,0.409,0.1471,0.1669,
  0.38,0.455,0.1448,0.1461,
  0.385,0.506,0.1433,0.1269,
  0.39,0.557,0.1411,0.1103,
  0.395,0.603,0.1367,0.0958,
  0.4,0.642,0.1304,0.0831,
  0.41,0.701,0.1147,0.063,
  0.42,0.739,0.0988,0.0497,
  0.43,0.762,0.0853,0.0412,
  0.44,0.774,0.0747,0.0366,
  0.45,0.781,0.0674,0.0349,
  0.46,0.787,0.0621,0.0354,
  0.47,0.791,0.0588,0.0376,
  0.48,0.795,0.0575,0.0408,
  0.49,0.799,0.0575,0.0446,
  0.5,0.803,0.0585,0.0483,
  0.51,0.806,0.0603,0.0517,
  0.52,0.808,0.0622,0.0545,
  0.53,0.809,0.0637,0.0565,
  0.54,0.809,0.0642,0.0568,
  0.55,0.808,0.0639,0.0562,
  0.56,0.807,0.0623,0.0541,
  0.57,0.805,0.0598,0.0512,
  0.58,0.803,0.0566,0.0478,
  0.59,0.8,0.0532,0.0442,
  0.6,0.796,0.05,0.0408,
  0.61,0.79,0.0474,0.0385,
  0.62,0.781,0.0461,0.0381,
  0.63,0.771,0.0468,0.0399,
  0.64,0.758,0.0497,0.0447,
  0.65,0.743,0.0558,0.0532,
  0.66,0.723,0.0644,0.0654,
  0.67,0.701,0.0767,0.0819,
  0.68,0.675,0.092,0.1029,
  0.69,0.646,0.1107,0.1278,
  0.7,0.616,0.1313,0.1564,
  0.71,0.583,0.1545,0.1883,
  0.72,0.55,0.1787,0.223,
  0.73,0.516,0.2049,0.2586,
  0.74,0.482,0.2308,0.2963,
  0.75,0.448,0.2558,0.3333,
  0.76,0.416,0.2809,0.3712,
  0.77,0.385,0.3044,0.4075,
  0.78,0.355,0.3267,0.4425,
  0.79,0.328,0.3476,0.4774,
  0.8,0.302,0.368,0.5104,
  0.81,0.279,0.3861,0.541,
  0.82,0.257,0.4033,0.5692,
  0.83,0.237,0.4166,0.5954,
  0.84,0.219,0.4301,0.6208,
  0.85,0.202,0.4446,0.6414,
  0.86,0.187,0.4588,0.6673,
  0.87,0.173,0.468,0.6868,
  0.88,0.161,0.4744,0.7023,
  0.89,0.149,0.4825,0.7192,
  0.9,0.139,0.4907,0.7346,
  0.91,0.129,0.497,0.7488,
  0.92,0.121,0.5041,0.7618,
  0.93,0.113,0.5098,0.7733,
  0.94,0.106,0.5149,0.7847,
  0.95,0.1,0.5201,0.7949,
  0.96,0.093,0.5245,0.8046,
  0.97,0.086,0.5281,0.8135,
  0.98,0.081,0.5323,0.8218,
  0.99,0.076,0.5364,0.8292,
  1.0,0.072,0.5402,0.8365,
  1.05,0.055,0.5564,0.8654,
  1.1,0.043,0.5703,0.8865,
  1.15,0.034,0.5821,0.9019,
  1.2,0.028,0.5959,0.9154,
  1.25,0.023,0.6096,0.9245,
  1.3,0.02,0.6252,0.9312,
  1.35,0.016,0.6433,0.9372,
  1.4,0.014,0.6624,0.9426,
  1.45,0.012,0.6861,0.9473,
  1.5,0.011,0.7091,0.9494,
  1.55,0.011,0.729,0.9522,
  1.6,0.01,0.7431,0.9537,
  1.65,0.009,0.754,0.9566,
  1.7,0.01,0.758,0.9566,
  1.75,0.008,0.7591,0.9576,
  1.8,0.008,0.7588,0.9595,
  1.85,0.007,0.7574,0.9607,
  1.9,0.007,0.7558,0.9603,
  1.95,0.007,0.7609,0.9627,
  2.0,0.003,0.7563,0.9638,
  2.05,0.004,0.7567,0.964,
  2.1,0.004,0.7607,0.9664,
  2.15,0.006,0.7604,0.9665,
  2.2,0.005,0.7338,0.9661,
  2.25,0.005,0.7347,0.9634,
  2.3,0.005,0.7449,0.9734,
  2.35,0.01,0.7516,0.9639,
  2.4,0.001,0.754,0.9735,
  2.45,0.005,0.7222,0.953,
  2.5,0.018,0.7185,0.9648;

MaterialProperty:GlazingSpectralData,
  Clear3PPGSP,             !- Name
  0.3,0.008,0.0511,0.0571,
  0.305,0.008,0.0506,0.0564,
  0.31,0.018,0.0505,0.0559,
  0.315,0.053,0.0504,0.0555,
  0.32,0.137,0.051,0.0561,
  0.325,0.263,0.0536,0.0583,
  0.33,0.409,0.0586,0.0629,
  0.335,0.545,0.0657,0.0691,
  0.34,0.655,0.0729,0.0758,
  0.345,0.737,0.0792,0.0813,
  0.35,0.793,0.0838,0.0855,
  0.355,0.832,0.0872,0.0885,
  0.36,0.855,0.089,0.09,
  0.365,0.868,0.0907,0.0909,
  0.37,0.872,0.0904,0.0912,
  0.375,0.863,0.0891,0.0899,
  0.38,0.86,0.0889,0.0892,
  0.385,0.871,0.0897,0.0903,
  0.39,0.882,0.0907,0.091,
  0.395,0.889,0.091,0.0913,
  0.4,0.892,0.0909,0.0914,
  0.41,0.892,0.0903,0.0907,
  0.42,0.891,0.09,0.0903,
  0.43,0.892,0.0894,0.0898,
  0.44,0.893,0.0891,0.0895,
  0.45,0.896,0.0892,0.0892,
  0.46,0.9,0.0887,0.0889,
  0.47,0.902,0.0885,0.0886,
  0.48,0.903,0.0885,0.0886,
  0.49,0.904,0.0881,0.0882,
  0.5,0.904,0.0877,0.0879,
  0.51,0.905,0.0873,0.0876,
  0.52,0.905,0.0871,0.0873,
  0.53,0.905,0.087,0.087,
  0.54,0.904,0.0868,0.0869,
  0.55,0.903,0.0863,0.0865,
  0.56,0.901,0.0861,0.0862,
  0.57,0.899,0.0856,0.0858,
  0.58,0.897,0.0851,0.0854,
  0.59,0.895,0.0847,0.0849,
  0.6,0.891,0.0843,0.0846,
  0.61,0.888,0.0838,0.0841,
  0.62,0.885,0.0833,0.0834,
  0.63,0.881,0.0827,0.0831,
  0.64,0.877,0.0822,0.0826,
  0.65,0.873,0.0816,0.0822,
  0.66,0.869,0.0811,0.0816,
  0.67,0.864,0.0807,0.0812,
  0.68,0.859,0.08,0.0805,
  0.69,0.855,0.0796,0.08,
  0.7,0.849,0.0788,0.0796,
  0.71,0.844,0.0783,0.0788,
  0.72,0.839,0.0779,0.0784,
  0.73,0.834,0.0771,0.0778,
  0.74,0.829,0.0766,0.0775,
  0.75,0.824,0.0761,0.0768,
  0.76,0.818,0.0756,0.0762,
  0.77,0.813,0.0752,0.0759,
  0.78,0.808,0.0746,0.0754,
  0.79,0.804,0.0741,0.0751,
  0.8,0.799,0.0735,0.0744,
  0.81,0.795,0.0733,0.0742,
  0.82,0.791,0.0727,0.0737,
  0.83,0.786,0.0722,0.0735,
  0.84,0.783,0.0717,0.0721,
  0.85,0.777,0.0705,0.0722,
  0.86,0.776,0.0721,0.0725,
  0.87,0.772,0.0716,0.0724,
  0.88,0.769,0.0706,0.0713,
  0.89,0.766,0.0703,0.0711,
  0.9,0.764,0.07,0.0707,
  0.91,0.762,0.0691,0.0705,
  0.92,0.76,0.0691,0.0698,
  0.93,0.758,0.0687,0.0697,
  0.94,0.756,0.0683,0.0692,
  0.95,0.755,0.068,0.0689,
  0.96,0.753,0.0677,0.0686,
  0.97,0.752,0.0669,0.0676,
  0.98,0.751,0.0657,0.0666,
  0.99,0.75,0.0652,0.066,
  1.0,0.749,0.0645,0.0658,
  1.05,0.747,0.0636,0.0645,
  1.1,0.746,0.0633,0.0644,
  1.15,0.748,0.0633,0.0643,
  1.2,0.751,0.0633,0.0641,
  1.25,0.756,0.0636,0.0644,
  1.3,0.764,0.0641,0.0648,
  1.35,0.774,0.0644,0.0652,
  1.4,0.784,0.0648,0.0655,
  1.45,0.797,0.0657,0.0666,
  1.5,0.809,0.0666,0.0674,
  1.55,0.82,0.0673,0.0679,
  1.6,0.827,0.068,0.0687,
  1.65,0.832,0.0685,0.0692,
  1.7,0.834,0.0687,0.0692,
  1.75,0.834,0.0687,0.0694,
  1.8,0.832,0.0687,0.0691,
  1.85,0.83,0.0691,0.0696,
  1.9,0.829,0.0678,0.0683,
  1.95,0.829,0.069,0.0694,
  2.0,0.828,0.068,0.0685,
  2.05,0.829,0.0676,0.0683,
  2.1,0.83,0.0676,0.0678,
  2.15,0.827,0.0688,0.0687,
  2.2,0.812,0.0719,0.0721,
  2.25,0.814,0.0716,0.0714,
  2.3,0.82,0.0724,0.0725,
  2.35,0.818,0.0719,0.0734,
  2.4,0.82,0.0705,0.0715,
  2.45,0.811,0.071,0.0712,
  2.5,0.804,0.0682,0.0692;

WindowMaterial:Glazing,
  WO18RT25,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT25SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT27,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT27SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT29,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT29SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT31,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT31SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT33,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT33SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT35,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT35SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT37,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT37SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT39,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT39SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT41,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT41SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT43,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT43SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT45,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT45SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT50,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT50SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT55,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT55SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT60,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT60SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT65,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT65SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT70,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT70SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT75,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT75SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT80,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT80SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

WindowMaterial:Glazing,
  WO18RT85,                !- Name
  Spectral,                !- Optical Data Type
  WO18RT85SP,              !- Window Glass Spectral Data Set Name
  0.0075,                  !- Thickness {m}
  ,                        !- Solar Transmittance at Normal Incidence
  ,                        !- Front Side Solar Reflectance at Normal Incidence
  ,                        !- Back Side Solar Reflectance at Normal Incidence
  ,                        !- Visible Transmittance at Normal Incidence
  ,                        !- Front Side Visible Reflectance at Normal Incidence
  ,                        !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.6,                     !- Conductivity {W/m-K}
  1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                      !- Solar Diffusing

MaterialProperty:GlazingSpectralData,
  WO18RT25SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.001,0.04,0.04,
  0.33,0.001,0.04,0.04,
  0.335,0.001,0.04,0.04,
  0.34,0.001,0.04,0.04,
  0.345,0.001,0.04,0.04,
  0.35,0.001,0.04,0.04,
  0.355,0.01,0.04,0.04,
  0.36,0.018,0.041,0.041,
  0.365,0.025,0.041,0.041,
  0.37,0.035,0.041,0.041,
  0.375,0.049,0.042,0.042,
  0.38,0.068,0.043,0.043,
  0.385,0.096,0.044,0.044,
  0.39,0.134,0.045,0.045,
  0.395,0.156,0.046,0.046,
  0.4,0.181,0.047,0.047,
  0.405,0.213,0.049,0.049,
  0.41,0.248,0.05,0.05,
  0.415,0.294,0.052,0.052,
  0.42,0.337,0.053,0.053,
  0.425,0.375,0.055,0.055,
  0.43,0.426,0.057,0.057,
  0.435,0.464,0.059,0.059,
  0.44,0.506,0.06,0.06,
  0.445,0.541,0.062,0.062,
  0.45,0.571,0.063,0.063,
  0.455,0.596,0.064,0.064,
  0.46,0.618,0.065,0.065,
  0.465,0.64,0.066,0.066,
  0.47,0.662,0.066,0.066,
  0.475,0.679,0.067,0.067,
  0.48,0.699,0.068,0.068,
  0.485,0.715,0.069,0.069,
  0.49,0.731,0.069,0.069,
  0.495,0.743,0.07,0.07,
  0.5,0.753,0.07,0.07,
  0.505,0.755,0.07,0.07,
  0.51,0.753,0.07,0.07,
  0.515,0.75,0.07,0.07,
  0.52,0.746,0.07,0.07,
  0.525,0.745,0.07,0.07,
  0.53,0.745,0.07,0.07,
  0.535,0.745,0.07,0.07,
  0.54,0.745,0.07,0.07,
  0.545,0.745,0.07,0.07,
  0.55,0.745,0.07,0.07,
  0.555,0.743,0.07,0.07,
  0.56,0.74,0.07,0.07,
  0.565,0.736,0.069,0.069,
  0.57,0.729,0.069,0.069,
  0.575,0.722,0.069,0.069,
  0.58,0.714,0.069,0.069,
  0.585,0.705,0.068,0.068,
  0.59,0.693,0.068,0.068,
  0.595,0.682,0.067,0.067,
  0.6,0.673,0.067,0.067,
  0.605,0.664,0.067,0.067,
  0.61,0.655,0.066,0.066,
  0.615,0.646,0.066,0.066,
  0.62,0.637,0.065,0.065,
  0.625,0.63,0.065,0.065,
  0.63,0.624,0.065,0.065,
  0.635,0.619,0.065,0.065,
  0.64,0.616,0.065,0.065,
  0.645,0.614,0.065,0.065,
  0.65,0.611,0.064,0.064,
  0.655,0.611,0.064,0.064,
  0.66,0.612,0.064,0.064,
  0.665,0.614,0.065,0.065,
  0.67,0.616,0.065,0.065,
  0.675,0.618,0.065,0.065,
  0.68,0.621,0.065,0.065,
  0.685,0.624,0.065,0.065,
  0.69,0.627,0.065,0.065,
  0.695,0.628,0.065,0.065,
  0.7,0.632,0.065,0.065,
  0.705,0.635,0.065,0.065,
  0.71,0.639,0.066,0.066,
  0.715,0.644,0.066,0.066,
  0.72,0.646,0.066,0.066,
  0.725,0.646,0.066,0.066,
  0.73,0.649,0.066,0.066,
  0.735,0.65,0.066,0.066,
  0.74,0.652,0.066,0.066,
  0.745,0.655,0.066,0.066,
  0.75,0.658,0.066,0.066,
  0.755,0.659,0.066,0.066,
  0.76,0.666,0.067,0.067,
  0.765,0.668,0.067,0.067,
  0.77,0.671,0.067,0.067,
  0.775,0.676,0.067,0.067,
  0.78,0.678,0.067,0.067,
  0.785,0.681,0.067,0.067,
  0.79,0.682,0.067,0.067,
  0.795,0.682,0.067,0.067,
  0.8,0.687,0.067,0.067,
  0.805,0.689,0.068,0.068,
  0.81,0.688,0.068,0.068,
  0.815,0.689,0.068,0.068,
  0.82,0.689,0.068,0.068,
  0.825,0.689,0.068,0.068,
  0.83,0.687,0.067,0.067,
  0.835,0.689,0.068,0.068,
  0.84,0.687,0.067,0.067,
  0.845,0.685,0.067,0.067,
  0.85,0.682,0.067,0.067,
  0.855,0.682,0.067,0.067,
  0.86,0.679,0.067,0.067,
  0.865,0.678,0.067,0.067,
  0.87,0.678,0.067,0.067,
  0.875,0.678,0.067,0.067,
  0.88,0.675,0.067,0.067,
  0.885,0.671,0.067,0.067,
  0.89,0.665,0.067,0.067,
  0.895,0.665,0.067,0.067,
  0.9,0.662,0.066,0.066,
  0.905,0.656,0.066,0.066,
  0.91,0.65,0.066,0.066,
  0.915,0.648,0.066,0.066,
  0.92,0.644,0.066,0.066,
  0.925,0.644,0.066,0.066,
  0.93,0.638,0.066,0.066,
  0.935,0.638,0.066,0.066,
  0.94,0.632,0.065,0.065,
  0.945,0.63,0.065,0.065,
  0.95,0.627,0.065,0.065,
  0.955,0.622,0.065,0.065,
  0.96,0.619,0.065,0.065,
  0.965,0.617,0.065,0.065,
  0.97,0.612,0.064,0.064,
  0.975,0.607,0.064,0.064,
  0.98,0.607,0.064,0.064,
  0.985,0.605,0.064,0.064,
  0.99,0.596,0.064,0.064,
  0.995,0.59,0.064,0.064,
  1.0,0.591,0.064,0.064,
  1.005,0.59,0.064,0.064,
  1.01,0.59,0.064,0.064,
  1.015,0.589,0.064,0.064,
  1.02,0.59,0.064,0.064,
  1.025,0.59,0.064,0.064,
  1.03,0.591,0.064,0.064,
  1.035,0.593,0.064,0.064,
  1.04,0.596,0.064,0.064,
  1.045,0.6,0.064,0.064,
  1.05,0.604,0.064,0.064,
  1.055,0.608,0.064,0.064,
  1.06,0.611,0.064,0.064,
  1.065,0.613,0.065,0.065,
  1.07,0.615,0.065,0.065,
  1.075,0.617,0.065,0.065,
  1.08,0.619,0.065,0.065,
  1.085,0.624,0.065,0.065,
  1.09,0.629,0.065,0.065,
  1.095,0.633,0.065,0.065,
  1.1,0.636,0.065,0.065,
  1.105,0.638,0.066,0.066,
  1.11,0.64,0.066,0.066,
  1.115,0.64,0.066,0.066,
  1.12,0.64,0.066,0.066,
  1.125,0.64,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT27SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.001,0.04,0.04,
  0.33,0.001,0.04,0.04,
  0.335,0.001,0.04,0.04,
  0.34,0.001,0.04,0.04,
  0.345,0.001,0.04,0.04,
  0.35,0.001,0.04,0.04,
  0.355,0.008,0.04,0.04,
  0.36,0.013,0.041,0.041,
  0.365,0.018,0.041,0.041,
  0.37,0.024,0.041,0.041,
  0.375,0.033,0.041,0.041,
  0.38,0.045,0.042,0.042,
  0.385,0.066,0.043,0.043,
  0.39,0.106,0.044,0.044,
  0.395,0.14,0.046,0.046,
  0.4,0.17,0.047,0.047,
  0.405,0.201,0.048,0.048,
  0.41,0.235,0.049,0.049,
  0.415,0.278,0.051,0.051,
  0.42,0.319,0.053,0.053,
  0.425,0.357,0.054,0.054,
  0.43,0.407,0.056,0.056,
  0.435,0.443,0.058,0.058,
  0.44,0.486,0.059,0.059,
  0.445,0.52,0.061,0.061,
  0.45,0.55,0.062,0.062,
  0.455,0.575,0.063,0.063,
  0.46,0.597,0.064,0.064,
  0.465,0.619,0.065,0.065,
  0.47,0.642,0.066,0.066,
  0.475,0.661,0.066,0.066,
  0.48,0.682,0.067,0.067,
  0.485,0.7,0.068,0.068,
  0.49,0.718,0.069,0.069,
  0.495,0.731,0.069,0.069,
  0.5,0.74,0.07,0.07,
  0.505,0.74,0.07,0.07,
  0.51,0.735,0.069,0.069,
  0.515,0.728,0.069,0.069,
  0.52,0.722,0.069,0.069,
  0.525,0.719,0.069,0.069,
  0.53,0.718,0.069,0.069,
  0.535,0.719,0.069,0.069,
  0.54,0.72,0.069,0.069,
  0.545,0.72,0.069,0.069,
  0.55,0.721,0.069,0.069,
  0.555,0.72,0.069,0.069,
  0.56,0.718,0.069,0.069,
  0.565,0.715,0.069,0.069,
  0.57,0.708,0.068,0.068,
  0.575,0.701,0.068,0.068,
  0.58,0.693,0.068,0.068,
  0.585,0.684,0.067,0.067,
  0.59,0.673,0.067,0.067,
  0.595,0.662,0.066,0.066,
  0.6,0.653,0.066,0.066,
  0.605,0.645,0.066,0.066,
  0.61,0.636,0.065,0.065,
  0.615,0.628,0.065,0.065,
  0.62,0.62,0.065,0.065,
  0.625,0.613,0.065,0.065,
  0.63,0.608,0.064,0.064,
  0.635,0.604,0.064,0.064,
  0.64,0.601,0.064,0.064,
  0.645,0.599,0.064,0.064,
  0.65,0.597,0.064,0.064,
  0.655,0.598,0.064,0.064,
  0.66,0.6,0.064,0.064,
  0.665,0.602,0.064,0.064,
  0.67,0.604,0.064,0.064,
  0.675,0.607,0.064,0.064,
  0.68,0.61,0.064,0.064,
  0.685,0.613,0.065,0.065,
  0.69,0.617,0.065,0.065,
  0.695,0.619,0.065,0.065,
  0.7,0.623,0.065,0.065,
  0.705,0.627,0.065,0.065,
  0.71,0.631,0.065,0.065,
  0.715,0.637,0.065,0.065,
  0.72,0.639,0.066,0.066,
  0.725,0.639,0.066,0.066,
  0.73,0.643,0.066,0.066,
  0.735,0.645,0.066,0.066,
  0.74,0.647,0.066,0.066,
  0.745,0.65,0.066,0.066,
  0.75,0.653,0.066,0.066,
  0.755,0.655,0.066,0.066,
  0.76,0.662,0.066,0.066,
  0.765,0.665,0.067,0.067,
  0.77,0.668,0.067,0.067,
  0.775,0.673,0.067,0.067,
  0.78,0.675,0.067,0.067,
  0.785,0.678,0.067,0.067,
  0.79,0.68,0.067,0.067,
  0.795,0.68,0.067,0.067,
  0.8,0.685,0.067,0.067,
  0.805,0.686,0.067,0.067,
  0.81,0.686,0.067,0.067,
  0.815,0.687,0.067,0.067,
  0.82,0.687,0.067,0.067,
  0.825,0.687,0.067,0.067,
  0.83,0.686,0.067,0.067,
  0.835,0.687,0.067,0.067,
  0.84,0.685,0.067,0.067,
  0.845,0.684,0.067,0.067,
  0.85,0.681,0.067,0.067,
  0.855,0.681,0.067,0.067,
  0.86,0.678,0.067,0.067,
  0.865,0.676,0.067,0.067,
  0.87,0.676,0.067,0.067,
  0.875,0.676,0.067,0.067,
  0.88,0.673,0.067,0.067,
  0.885,0.67,0.067,0.067,
  0.89,0.664,0.067,0.067,
  0.895,0.663,0.067,0.067,
  0.9,0.661,0.066,0.066,
  0.905,0.654,0.066,0.066,
  0.91,0.648,0.066,0.066,
  0.915,0.646,0.066,0.066,
  0.92,0.642,0.066,0.066,
  0.925,0.642,0.066,0.066,
  0.93,0.636,0.065,0.065,
  0.935,0.636,0.065,0.065,
  0.94,0.63,0.065,0.065,
  0.945,0.627,0.065,0.065,
  0.95,0.624,0.065,0.065,
  0.955,0.62,0.065,0.065,
  0.96,0.617,0.065,0.065,
  0.965,0.614,0.065,0.065,
  0.97,0.609,0.064,0.064,
  0.975,0.604,0.064,0.064,
  0.98,0.604,0.064,0.064,
  0.985,0.602,0.064,0.064,
  0.99,0.593,0.064,0.064,
  0.995,0.587,0.063,0.063,
  1.0,0.587,0.063,0.063,
  1.005,0.586,0.063,0.063,
  1.01,0.585,0.063,0.063,
  1.015,0.585,0.063,0.063,
  1.02,0.585,0.063,0.063,
  1.025,0.586,0.063,0.063,
  1.03,0.587,0.063,0.063,
  1.035,0.589,0.064,0.064,
  1.04,0.592,0.064,0.064,
  1.045,0.596,0.064,0.064,
  1.05,0.6,0.064,0.064,
  1.055,0.604,0.064,0.064,
  1.06,0.607,0.064,0.064,
  1.065,0.61,0.064,0.064,
  1.07,0.612,0.064,0.064,
  1.075,0.614,0.065,0.065,
  1.08,0.616,0.065,0.065,
  1.085,0.622,0.065,0.065,
  1.09,0.627,0.065,0.065,
  1.095,0.631,0.065,0.065,
  1.1,0.634,0.065,0.065,
  1.105,0.636,0.065,0.065,
  1.11,0.639,0.066,0.066,
  1.115,0.639,0.066,0.066,
  1.12,0.639,0.066,0.066,
  1.125,0.64,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT29SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.001,0.04,0.04,
  0.33,0.001,0.04,0.04,
  0.335,0.001,0.04,0.04,
  0.34,0.001,0.04,0.04,
  0.345,0.001,0.04,0.04,
  0.35,0.001,0.04,0.04,
  0.355,0.006,0.04,0.04,
  0.36,0.01,0.04,0.04,
  0.365,0.013,0.041,0.041,
  0.37,0.017,0.041,0.041,
  0.375,0.022,0.041,0.041,
  0.38,0.029,0.041,0.041,
  0.385,0.046,0.042,0.042,
  0.39,0.083,0.043,0.043,
  0.395,0.125,0.045,0.045,
  0.4,0.16,0.046,0.046,
  0.405,0.189,0.048,0.048,
  0.41,0.222,0.049,0.049,
  0.415,0.263,0.051,0.051,
  0.42,0.302,0.052,0.052,
  0.425,0.34,0.054,0.054,
  0.43,0.388,0.056,0.056,
  0.435,0.424,0.057,0.057,
  0.44,0.466,0.059,0.059,
  0.445,0.501,0.06,0.06,
  0.45,0.53,0.061,0.061,
  0.455,0.555,0.062,0.062,
  0.46,0.577,0.063,0.063,
  0.465,0.599,0.064,0.064,
  0.47,0.623,0.065,0.065,
  0.475,0.643,0.066,0.066,
  0.48,0.666,0.067,0.067,
  0.485,0.685,0.067,0.067,
  0.49,0.704,0.068,0.068,
  0.495,0.718,0.069,0.069,
  0.5,0.728,0.069,0.069,
  0.505,0.726,0.069,0.069,
  0.51,0.718,0.069,0.069,
  0.515,0.708,0.068,0.068,
  0.52,0.699,0.068,0.068,
  0.525,0.694,0.068,0.068,
  0.53,0.693,0.068,0.068,
  0.535,0.694,0.068,0.068,
  0.54,0.695,0.068,0.068,
  0.545,0.697,0.068,0.068,
  0.55,0.699,0.068,0.068,
  0.555,0.698,0.068,0.068,
  0.56,0.696,0.068,0.068,
  0.565,0.694,0.068,0.068,
  0.57,0.688,0.068,0.068,
  0.575,0.681,0.067,0.067,
  0.58,0.673,0.067,0.067,
  0.585,0.664,0.067,0.067,
  0.59,0.653,0.066,0.066,
  0.595,0.643,0.066,0.066,
  0.6,0.634,0.065,0.065,
  0.605,0.626,0.065,0.065,
  0.61,0.618,0.065,0.065,
  0.615,0.61,0.064,0.064,
  0.62,0.603,0.064,0.064,
  0.625,0.597,0.064,0.064,
  0.63,0.592,0.064,0.064,
  0.635,0.588,0.064,0.064,
  0.64,0.586,0.063,0.063,
  0.645,0.585,0.063,0.063,
  0.65,0.583,0.063,0.063,
  0.655,0.585,0.063,0.063,
  0.66,0.587,0.063,0.063,
  0.665,0.59,0.064,0.064,
  0.67,0.593,0.064,0.064,
  0.675,0.596,0.064,0.064,
  0.68,0.6,0.064,0.064,
  0.685,0.603,0.064,0.064,
  0.69,0.607,0.064,0.064,
  0.695,0.61,0.064,0.064,
  0.7,0.614,0.065,0.065,
  0.705,0.619,0.065,0.065,
  0.71,0.623,0.065,0.065,
  0.715,0.63,0.065,0.065,
  0.72,0.632,0.065,0.065,
  0.725,0.633,0.065,0.065,
  0.73,0.637,0.065,0.065,
  0.735,0.639,0.066,0.066,
  0.74,0.642,0.066,0.066,
  0.745,0.645,0.066,0.066,
  0.75,0.649,0.066,0.066,
  0.755,0.652,0.066,0.066,
  0.76,0.658,0.066,0.066,
  0.765,0.661,0.066,0.066,
  0.77,0.665,0.067,0.067,
  0.775,0.67,0.067,0.067,
  0.78,0.671,0.067,0.067,
  0.785,0.675,0.067,0.067,
  0.79,0.677,0.067,0.067,
  0.795,0.678,0.067,0.067,
  0.8,0.683,0.067,0.067,
  0.805,0.684,0.067,0.067,
  0.81,0.684,0.067,0.067,
  0.815,0.685,0.067,0.067,
  0.82,0.685,0.067,0.067,
  0.825,0.685,0.067,0.067,
  0.83,0.684,0.067,0.067,
  0.835,0.686,0.067,0.067,
  0.84,0.684,0.067,0.067,
  0.845,0.682,0.067,0.067,
  0.85,0.68,0.067,0.067,
  0.855,0.68,0.067,0.067,
  0.86,0.676,0.067,0.067,
  0.865,0.675,0.067,0.067,
  0.87,0.675,0.067,0.067,
  0.875,0.675,0.067,0.067,
  0.88,0.671,0.067,0.067,
  0.885,0.669,0.067,0.067,
  0.89,0.663,0.067,0.067,
  0.895,0.662,0.066,0.066,
  0.9,0.659,0.066,0.066,
  0.905,0.653,0.066,0.066,
  0.91,0.647,0.066,0.066,
  0.915,0.644,0.066,0.066,
  0.92,0.64,0.066,0.066,
  0.925,0.64,0.066,0.066,
  0.93,0.634,0.065,0.065,
  0.935,0.634,0.065,0.065,
  0.94,0.628,0.065,0.065,
  0.945,0.625,0.065,0.065,
  0.95,0.622,0.065,0.065,
  0.955,0.618,0.065,0.065,
  0.96,0.614,0.065,0.065,
  0.965,0.611,0.064,0.064,
  0.97,0.606,0.064,0.064,
  0.975,0.601,0.064,0.064,
  0.98,0.6,0.064,0.064,
  0.985,0.598,0.064,0.064,
  0.99,0.59,0.064,0.064,
  0.995,0.584,0.063,0.063,
  1.0,0.583,0.063,0.063,
  1.005,0.582,0.063,0.063,
  1.01,0.581,0.063,0.063,
  1.015,0.581,0.063,0.063,
  1.02,0.581,0.063,0.063,
  1.025,0.581,0.063,0.063,
  1.03,0.582,0.063,0.063,
  1.035,0.584,0.063,0.063,
  1.04,0.587,0.063,0.063,
  1.045,0.592,0.064,0.064,
  1.05,0.596,0.064,0.064,
  1.055,0.601,0.064,0.064,
  1.06,0.604,0.064,0.064,
  1.065,0.606,0.064,0.064,
  1.07,0.608,0.064,0.064,
  1.075,0.611,0.064,0.064,
  1.08,0.614,0.065,0.065,
  1.085,0.619,0.065,0.065,
  1.09,0.624,0.065,0.065,
  1.095,0.629,0.065,0.065,
  1.1,0.632,0.065,0.065,
  1.105,0.635,0.065,0.065,
  1.11,0.637,0.065,0.065,
  1.115,0.638,0.066,0.066,
  1.12,0.639,0.066,0.066,
  1.125,0.64,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT31SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.001,0.04,0.04,
  0.33,0.001,0.04,0.04,
  0.335,0.001,0.04,0.04,
  0.34,0.001,0.04,0.04,
  0.345,0.001,0.04,0.04,
  0.35,0.001,0.04,0.04,
  0.355,0.005,0.04,0.04,
  0.36,0.008,0.04,0.04,
  0.365,0.01,0.04,0.04,
  0.37,0.012,0.04,0.04,
  0.375,0.015,0.041,0.041,
  0.38,0.019,0.041,0.041,
  0.385,0.032,0.041,0.041,
  0.39,0.066,0.043,0.043,
  0.395,0.111,0.044,0.044,
  0.4,0.15,0.046,0.046,
  0.405,0.177,0.047,0.047,
  0.41,0.21,0.048,0.048,
  0.415,0.249,0.05,0.05,
  0.42,0.286,0.051,0.051,
  0.425,0.324,0.053,0.053,
  0.43,0.37,0.055,0.055,
  0.435,0.405,0.056,0.056,
  0.44,0.447,0.058,0.058,
  0.445,0.482,0.059,0.059,
  0.45,0.511,0.06,0.06,
  0.455,0.535,0.061,0.061,
  0.46,0.557,0.062,0.062,
  0.465,0.58,0.063,0.063,
  0.47,0.603,0.064,0.064,
  0.475,0.625,0.065,0.065,
  0.48,0.649,0.066,0.066,
  0.485,0.671,0.067,0.067,
  0.49,0.691,0.068,0.068,
  0.495,0.706,0.068,0.068,
  0.5,0.715,0.069,0.069,
  0.505,0.712,0.068,0.068,
  0.51,0.701,0.068,0.068,
  0.515,0.687,0.067,0.067,
  0.52,0.676,0.067,0.067,
  0.525,0.67,0.067,0.067,
  0.53,0.669,0.067,0.067,
  0.535,0.67,0.067,0.067,
  0.54,0.672,0.067,0.067,
  0.545,0.674,0.067,0.067,
  0.55,0.677,0.067,0.067,
  0.555,0.677,0.067,0.067,
  0.56,0.676,0.067,0.067,
  0.565,0.673,0.067,0.067,
  0.57,0.668,0.067,0.067,
  0.575,0.661,0.066,0.066,
  0.58,0.654,0.066,0.066,
  0.585,0.644,0.066,0.066,
  0.59,0.634,0.065,0.065,
  0.595,0.624,0.065,0.065,
  0.6,0.616,0.065,0.065,
  0.605,0.608,0.064,0.064,
  0.61,0.6,0.064,0.064,
  0.615,0.593,0.064,0.064,
  0.62,0.587,0.063,0.063,
  0.625,0.581,0.063,0.063,
  0.63,0.577,0.063,0.063,
  0.635,0.573,0.063,0.063,
  0.64,0.572,0.063,0.063,
  0.645,0.571,0.063,0.063,
  0.65,0.57,0.063,0.063,
  0.655,0.572,0.063,0.063,
  0.66,0.575,0.063,0.063,
  0.665,0.578,0.063,0.063,
  0.67,0.581,0.063,0.063,
  0.675,0.585,0.063,0.063,
  0.68,0.589,0.064,0.064,
  0.685,0.593,0.064,0.064,
  0.69,0.597,0.064,0.064,
  0.695,0.601,0.064,0.064,
  0.7,0.605,0.064,0.064,
  0.705,0.611,0.064,0.064,
  0.71,0.616,0.065,0.065,
  0.715,0.622,0.065,0.065,
  0.72,0.625,0.065,0.065,
  0.725,0.627,0.065,0.065,
  0.73,0.631,0.065,0.065,
  0.735,0.634,0.065,0.065,
  0.74,0.637,0.065,0.065,
  0.745,0.641,0.066,0.066,
  0.75,0.645,0.066,0.066,
  0.755,0.648,0.066,0.066,
  0.76,0.654,0.066,0.066,
  0.765,0.658,0.066,0.066,
  0.77,0.662,0.066,0.066,
  0.775,0.667,0.067,0.067,
  0.78,0.668,0.067,0.067,
  0.785,0.672,0.067,0.067,
  0.79,0.674,0.067,0.067,
  0.795,0.676,0.067,0.067,
  0.8,0.68,0.067,0.067,
  0.805,0.682,0.067,0.067,
  0.81,0.682,0.067,0.067,
  0.815,0.684,0.067,0.067,
  0.82,0.684,0.067,0.067,
  0.825,0.684,0.067,0.067,
  0.83,0.683,0.067,0.067,
  0.835,0.684,0.067,0.067,
  0.84,0.682,0.067,0.067,
  0.845,0.681,0.067,0.067,
  0.85,0.679,0.067,0.067,
  0.855,0.678,0.067,0.067,
  0.86,0.675,0.067,0.067,
  0.865,0.673,0.067,0.067,
  0.87,0.673,0.067,0.067,
  0.875,0.673,0.067,0.067,
  0.88,0.669,0.067,0.067,
  0.885,0.667,0.067,0.067,
  0.89,0.662,0.066,0.066,
  0.895,0.661,0.066,0.066,
  0.9,0.658,0.066,0.066,
  0.905,0.651,0.066,0.066,
  0.91,0.645,0.066,0.066,
  0.915,0.642,0.066,0.066,
  0.92,0.638,0.066,0.066,
  0.925,0.637,0.065,0.065,
  0.93,0.633,0.065,0.065,
  0.935,0.632,0.065,0.065,
  0.94,0.626,0.065,0.065,
  0.945,0.623,0.065,0.065,
  0.95,0.62,0.065,0.065,
  0.955,0.616,0.065,0.065,
  0.96,0.611,0.064,0.064,
  0.965,0.608,0.064,0.064,
  0.97,0.603,0.064,0.064,
  0.975,0.598,0.064,0.064,
  0.98,0.597,0.064,0.064,
  0.985,0.595,0.064,0.064,
  0.99,0.587,0.063,0.063,
  0.995,0.582,0.063,0.063,
  1.0,0.579,0.063,0.063,
  1.005,0.578,0.063,0.063,
  1.01,0.577,0.063,0.063,
  1.015,0.576,0.063,0.063,
  1.02,0.576,0.063,0.063,
  1.025,0.577,0.063,0.063,
  1.03,0.578,0.063,0.063,
  1.035,0.58,0.063,0.063,
  1.04,0.583,0.063,0.063,
  1.045,0.588,0.064,0.064,
  1.05,0.592,0.064,0.064,
  1.055,0.597,0.064,0.064,
  1.06,0.6,0.064,0.064,
  1.065,0.603,0.064,0.064,
  1.07,0.605,0.064,0.064,
  1.075,0.608,0.064,0.064,
  1.08,0.611,0.064,0.064,
  1.085,0.617,0.065,0.065,
  1.09,0.622,0.065,0.065,
  1.095,0.627,0.065,0.065,
  1.1,0.63,0.065,0.065,
  1.105,0.633,0.065,0.065,
  1.11,0.636,0.065,0.065,
  1.115,0.637,0.065,0.065,
  1.12,0.639,0.066,0.066,
  1.125,0.64,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT33SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.004,0.04,0.04,
  0.36,0.006,0.04,0.04,
  0.365,0.007,0.04,0.04,
  0.37,0.008,0.04,0.04,
  0.375,0.01,0.04,0.04,
  0.38,0.013,0.041,0.041,
  0.385,0.022,0.041,0.041,
  0.39,0.052,0.042,0.042,
  0.395,0.099,0.044,0.044,
  0.4,0.14,0.046,0.046,
  0.405,0.167,0.047,0.047,
  0.41,0.199,0.048,0.048,
  0.415,0.235,0.049,0.049,
  0.42,0.271,0.051,0.051,
  0.425,0.308,0.052,0.052,
  0.43,0.353,0.054,0.054,
  0.435,0.388,0.056,0.056,
  0.44,0.429,0.057,0.057,
  0.445,0.463,0.059,0.059,
  0.45,0.492,0.06,0.06,
  0.455,0.516,0.061,0.061,
  0.46,0.538,0.062,0.062,
  0.465,0.561,0.062,0.062,
  0.47,0.585,0.063,0.063,
  0.475,0.608,0.064,0.064,
  0.48,0.634,0.065,0.065,
  0.485,0.656,0.066,0.066,
  0.49,0.679,0.067,0.067,
  0.495,0.694,0.068,0.068,
  0.5,0.703,0.068,0.068,
  0.505,0.698,0.068,0.068,
  0.51,0.684,0.067,0.067,
  0.515,0.668,0.067,0.067,
  0.52,0.654,0.066,0.066,
  0.525,0.647,0.066,0.066,
  0.53,0.645,0.066,0.066,
  0.535,0.647,0.066,0.066,
  0.54,0.649,0.066,0.066,
  0.545,0.652,0.066,0.066,
  0.55,0.655,0.066,0.066,
  0.555,0.656,0.066,0.066,
  0.56,0.656,0.066,0.066,
  0.565,0.654,0.066,0.066,
  0.57,0.649,0.066,0.066,
  0.575,0.642,0.066,0.066,
  0.58,0.635,0.065,0.065,
  0.585,0.625,0.065,0.065,
  0.59,0.615,0.065,0.065,
  0.595,0.606,0.064,0.064,
  0.6,0.598,0.064,0.064,
  0.605,0.59,0.064,0.064,
  0.61,0.583,0.063,0.063,
  0.615,0.576,0.063,0.063,
  0.62,0.571,0.063,0.063,
  0.625,0.566,0.063,0.063,
  0.63,0.562,0.062,0.062,
  0.635,0.559,0.062,0.062,
  0.64,0.558,0.062,0.062,
  0.645,0.558,0.062,0.062,
  0.65,0.557,0.062,0.062,
  0.655,0.559,0.062,0.062,
  0.66,0.563,0.063,0.063,
  0.665,0.567,0.063,0.063,
  0.67,0.57,0.063,0.063,
  0.675,0.575,0.063,0.063,
  0.68,0.579,0.063,0.063,
  0.685,0.583,0.063,0.063,
  0.69,0.587,0.063,0.063,
  0.695,0.592,0.064,0.064,
  0.7,0.597,0.064,0.064,
  0.705,0.603,0.064,0.064,
  0.71,0.608,0.064,0.064,
  0.715,0.615,0.065,0.065,
  0.72,0.619,0.065,0.065,
  0.725,0.621,0.065,0.065,
  0.73,0.626,0.065,0.065,
  0.735,0.629,0.065,0.065,
  0.74,0.633,0.065,0.065,
  0.745,0.636,0.065,0.065,
  0.75,0.64,0.066,0.066,
  0.755,0.644,0.066,0.066,
  0.76,0.65,0.066,0.066,
  0.765,0.655,0.066,0.066,
  0.77,0.659,0.066,0.066,
  0.775,0.664,0.067,0.067,
  0.78,0.665,0.067,0.067,
  0.785,0.669,0.067,0.067,
  0.79,0.672,0.067,0.067,
  0.795,0.674,0.067,0.067,
  0.8,0.678,0.067,0.067,
  0.805,0.68,0.067,0.067,
  0.81,0.68,0.067,0.067,
  0.815,0.682,0.067,0.067,
  0.82,0.682,0.067,0.067,
  0.825,0.682,0.067,0.067,
  0.83,0.681,0.067,0.067,
  0.835,0.683,0.067,0.067,
  0.84,0.68,0.067,0.067,
  0.845,0.679,0.067,0.067,
  0.85,0.678,0.067,0.067,
  0.855,0.677,0.067,0.067,
  0.86,0.674,0.067,0.067,
  0.865,0.672,0.067,0.067,
  0.87,0.672,0.067,0.067,
  0.875,0.671,0.067,0.067,
  0.88,0.667,0.067,0.067,
  0.885,0.666,0.067,0.067,
  0.89,0.66,0.066,0.066,
  0.895,0.659,0.066,0.066,
  0.9,0.656,0.066,0.066,
  0.905,0.649,0.066,0.066,
  0.91,0.644,0.066,0.066,
  0.915,0.64,0.066,0.066,
  0.92,0.636,0.065,0.065,
  0.925,0.635,0.065,0.065,
  0.93,0.631,0.065,0.065,
  0.935,0.63,0.065,0.065,
  0.94,0.624,0.065,0.065,
  0.945,0.621,0.065,0.065,
  0.95,0.618,0.065,0.065,
  0.955,0.614,0.065,0.065,
  0.96,0.608,0.064,0.064,
  0.965,0.605,0.064,0.064,
  0.97,0.6,0.064,0.064,
  0.975,0.596,0.064,0.064,
  0.98,0.594,0.064,0.064,
  0.985,0.591,0.064,0.064,
  0.99,0.584,0.063,0.063,
  0.995,0.579,0.063,0.063,
  1.0,0.576,0.063,0.063,
  1.005,0.574,0.063,0.063,
  1.01,0.573,0.063,0.063,
  1.015,0.572,0.063,0.063,
  1.02,0.572,0.063,0.063,
  1.025,0.572,0.063,0.063,
  1.03,0.574,0.063,0.063,
  1.035,0.576,0.063,0.063,
  1.04,0.579,0.063,0.063,
  1.045,0.585,0.063,0.063,
  1.05,0.589,0.064,0.064,
  1.055,0.593,0.064,0.064,
  1.06,0.597,0.064,0.064,
  1.065,0.6,0.064,0.064,
  1.07,0.602,0.064,0.064,
  1.075,0.605,0.064,0.064,
  1.08,0.608,0.064,0.064,
  1.085,0.615,0.065,0.065,
  1.09,0.62,0.065,0.065,
  1.095,0.625,0.065,0.065,
  1.1,0.628,0.065,0.065,
  1.105,0.631,0.065,0.065,
  1.11,0.635,0.065,0.065,
  1.115,0.637,0.065,0.065,
  1.12,0.639,0.066,0.066,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT35SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.003,0.04,0.04,
  0.36,0.004,0.04,0.04,
  0.365,0.005,0.04,0.04,
  0.37,0.006,0.04,0.04,
  0.375,0.007,0.04,0.04,
  0.38,0.008,0.04,0.04,
  0.385,0.015,0.041,0.041,
  0.39,0.041,0.042,0.042,
  0.395,0.089,0.044,0.044,
  0.4,0.132,0.045,0.045,
  0.405,0.157,0.046,0.046,
  0.41,0.188,0.048,0.048,
  0.415,0.222,0.049,0.049,
  0.42,0.256,0.05,0.05,
  0.425,0.293,0.052,0.052,
  0.43,0.336,0.053,0.053,
  0.435,0.371,0.055,0.055,
  0.44,0.412,0.056,0.056,
  0.445,0.446,0.058,0.058,
  0.45,0.474,0.059,0.059,
  0.455,0.498,0.06,0.06,
  0.46,0.52,0.061,0.061,
  0.465,0.542,0.062,0.062,
  0.47,0.567,0.063,0.063,
  0.475,0.591,0.064,0.064,
  0.48,0.618,0.065,0.065,
  0.485,0.643,0.066,0.066,
  0.49,0.666,0.067,0.067,
  0.495,0.683,0.067,0.067,
  0.5,0.691,0.068,0.068,
  0.505,0.684,0.067,0.067,
  0.51,0.668,0.067,0.067,
  0.515,0.648,0.066,0.066,
  0.52,0.632,0.065,0.065,
  0.525,0.624,0.065,0.065,
  0.53,0.622,0.065,0.065,
  0.535,0.624,0.065,0.065,
  0.54,0.627,0.065,0.065,
  0.545,0.63,0.065,0.065,
  0.55,0.635,0.065,0.065,
  0.555,0.636,0.065,0.065,
  0.56,0.636,0.065,0.065,
  0.565,0.635,0.065,0.065,
  0.57,0.63,0.065,0.065,
  0.575,0.624,0.065,0.065,
  0.58,0.616,0.065,0.065,
  0.585,0.607,0.064,0.064,
  0.59,0.597,0.064,0.064,
  0.595,0.588,0.064,0.064,
  0.6,0.581,0.063,0.063,
  0.605,0.573,0.063,0.063,
  0.61,0.567,0.063,0.063,
  0.615,0.56,0.062,0.062,
  0.62,0.555,0.062,0.062,
  0.625,0.551,0.062,0.062,
  0.63,0.547,0.062,0.062,
  0.635,0.545,0.062,0.062,
  0.64,0.544,0.062,0.062,
  0.645,0.545,0.062,0.062,
  0.65,0.545,0.062,0.062,
  0.655,0.547,0.062,0.062,
  0.66,0.551,0.062,0.062,
  0.665,0.555,0.062,0.062,
  0.67,0.559,0.062,0.062,
  0.675,0.564,0.063,0.063,
  0.68,0.569,0.063,0.063,
  0.685,0.573,0.063,0.063,
  0.69,0.578,0.063,0.063,
  0.695,0.583,0.063,0.063,
  0.7,0.588,0.064,0.064,
  0.705,0.595,0.064,0.064,
  0.71,0.601,0.064,0.064,
  0.715,0.608,0.064,0.064,
  0.72,0.612,0.064,0.064,
  0.725,0.615,0.065,0.065,
  0.73,0.62,0.065,0.065,
  0.735,0.624,0.065,0.065,
  0.74,0.628,0.065,0.065,
  0.745,0.632,0.065,0.065,
  0.75,0.636,0.065,0.065,
  0.755,0.64,0.066,0.066,
  0.76,0.647,0.066,0.066,
  0.765,0.651,0.066,0.066,
  0.77,0.656,0.066,0.066,
  0.775,0.661,0.066,0.066,
  0.78,0.662,0.066,0.066,
  0.785,0.666,0.067,0.067,
  0.79,0.669,0.067,0.067,
  0.795,0.671,0.067,0.067,
  0.8,0.676,0.067,0.067,
  0.805,0.678,0.067,0.067,
  0.81,0.678,0.067,0.067,
  0.815,0.68,0.067,0.067,
  0.82,0.681,0.067,0.067,
  0.825,0.681,0.067,0.067,
  0.83,0.68,0.067,0.067,
  0.835,0.682,0.067,0.067,
  0.84,0.678,0.067,0.067,
  0.845,0.678,0.067,0.067,
  0.85,0.677,0.067,0.067,
  0.855,0.675,0.067,0.067,
  0.86,0.672,0.067,0.067,
  0.865,0.671,0.067,0.067,
  0.87,0.671,0.067,0.067,
  0.875,0.67,0.067,0.067,
  0.88,0.665,0.067,0.067,
  0.885,0.665,0.067,0.067,
  0.89,0.659,0.066,0.066,
  0.895,0.658,0.066,0.066,
  0.9,0.655,0.066,0.066,
  0.905,0.648,0.066,0.066,
  0.91,0.642,0.066,0.066,
  0.915,0.638,0.066,0.066,
  0.92,0.634,0.065,0.065,
  0.925,0.633,0.065,0.065,
  0.93,0.629,0.065,0.065,
  0.935,0.628,0.065,0.065,
  0.94,0.622,0.065,0.065,
  0.945,0.619,0.065,0.065,
  0.95,0.616,0.065,0.065,
  0.955,0.612,0.064,0.064,
  0.96,0.605,0.064,0.064,
  0.965,0.602,0.064,0.064,
  0.97,0.597,0.064,0.064,
  0.975,0.593,0.064,0.064,
  0.98,0.591,0.064,0.064,
  0.985,0.588,0.064,0.064,
  0.99,0.581,0.063,0.063,
  0.995,0.576,0.063,0.063,
  1.0,0.572,0.063,0.063,
  1.005,0.57,0.063,0.063,
  1.01,0.569,0.063,0.063,
  1.015,0.568,0.063,0.063,
  1.02,0.568,0.063,0.063,
  1.025,0.568,0.063,0.063,
  1.03,0.57,0.063,0.063,
  1.035,0.572,0.063,0.063,
  1.04,0.575,0.063,0.063,
  1.045,0.581,0.063,0.063,
  1.05,0.585,0.063,0.063,
  1.055,0.59,0.064,0.064,
  1.06,0.593,0.064,0.064,
  1.065,0.596,0.064,0.064,
  1.07,0.598,0.064,0.064,
  1.075,0.602,0.064,0.064,
  1.08,0.605,0.064,0.064,
  1.085,0.612,0.064,0.064,
  1.09,0.617,0.065,0.065,
  1.095,0.622,0.065,0.065,
  1.1,0.626,0.065,0.065,
  1.105,0.629,0.065,0.065,
  1.11,0.634,0.065,0.065,
  1.115,0.636,0.065,0.065,
  1.12,0.638,0.066,0.066,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT37SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.003,0.04,0.04,
  0.36,0.003,0.04,0.04,
  0.365,0.004,0.04,0.04,
  0.37,0.004,0.04,0.04,
  0.375,0.005,0.04,0.04,
  0.38,0.005,0.04,0.04,
  0.385,0.011,0.04,0.04,
  0.39,0.032,0.041,0.041,
  0.395,0.079,0.043,0.043,
  0.4,0.123,0.045,0.045,
  0.405,0.148,0.046,0.046,
  0.41,0.178,0.047,0.047,
  0.415,0.21,0.048,0.048,
  0.42,0.243,0.05,0.05,
  0.425,0.279,0.051,0.051,
  0.43,0.321,0.053,0.053,
  0.435,0.355,0.054,0.054,
  0.44,0.395,0.056,0.056,
  0.445,0.429,0.057,0.057,
  0.45,0.457,0.058,0.058,
  0.455,0.48,0.059,0.059,
  0.46,0.502,0.06,0.06,
  0.465,0.524,0.061,0.061,
  0.47,0.55,0.062,0.062,
  0.475,0.575,0.063,0.063,
  0.48,0.603,0.064,0.064,
  0.485,0.629,0.065,0.065,
  0.49,0.654,0.066,0.066,
  0.495,0.671,0.067,0.067,
  0.5,0.679,0.067,0.067,
  0.505,0.671,0.067,0.067,
  0.51,0.652,0.066,0.066,
  0.515,0.63,0.065,0.065,
  0.52,0.612,0.064,0.064,
  0.525,0.603,0.064,0.064,
  0.53,0.6,0.064,0.064,
  0.535,0.603,0.064,0.064,
  0.54,0.606,0.064,0.064,
  0.545,0.61,0.064,0.064,
  0.55,0.615,0.065,0.065,
  0.555,0.617,0.065,0.065,
  0.56,0.617,0.065,0.065,
  0.565,0.616,0.065,0.065,
  0.57,0.612,0.064,0.064,
  0.575,0.606,0.064,0.064,
  0.58,0.598,0.064,0.064,
  0.585,0.589,0.064,0.064,
  0.59,0.579,0.063,0.063,
  0.595,0.571,0.063,0.063,
  0.6,0.564,0.063,0.063,
  0.605,0.557,0.062,0.062,
  0.61,0.551,0.062,0.062,
  0.615,0.545,0.062,0.062,
  0.62,0.54,0.062,0.062,
  0.625,0.536,0.061,0.061,
  0.63,0.533,0.061,0.061,
  0.635,0.531,0.061,0.061,
  0.64,0.531,0.061,0.061,
  0.645,0.532,0.061,0.061,
  0.65,0.532,0.061,0.061,
  0.655,0.535,0.061,0.061,
  0.66,0.54,0.062,0.062,
  0.665,0.544,0.062,0.062,
  0.67,0.549,0.062,0.062,
  0.675,0.554,0.062,0.062,
  0.68,0.559,0.062,0.062,
  0.685,0.563,0.063,0.063,
  0.69,0.569,0.063,0.063,
  0.695,0.575,0.063,0.063,
  0.7,0.58,0.063,0.063,
  0.705,0.587,0.063,0.063,
  0.71,0.593,0.064,0.064,
  0.715,0.602,0.064,0.064,
  0.72,0.606,0.064,0.064,
  0.725,0.61,0.064,0.064,
  0.73,0.615,0.065,0.065,
  0.735,0.619,0.065,0.065,
  0.74,0.624,0.065,0.065,
  0.745,0.627,0.065,0.065,
  0.75,0.632,0.065,0.065,
  0.755,0.637,0.065,0.065,
  0.76,0.643,0.066,0.066,
  0.765,0.648,0.066,0.066,
  0.77,0.653,0.066,0.066,
  0.775,0.658,0.066,0.066,
  0.78,0.659,0.066,0.066,
  0.785,0.663,0.067,0.067,
  0.79,0.666,0.067,0.067,
  0.795,0.669,0.067,0.067,
  0.8,0.674,0.067,0.067,
  0.805,0.675,0.067,0.067,
  0.81,0.676,0.067,0.067,
  0.815,0.679,0.067,0.067,
  0.82,0.679,0.067,0.067,
  0.825,0.679,0.067,0.067,
  0.83,0.679,0.067,0.067,
  0.835,0.68,0.067,0.067,
  0.84,0.677,0.067,0.067,
  0.845,0.676,0.067,0.067,
  0.85,0.676,0.067,0.067,
  0.855,0.674,0.067,0.067,
  0.86,0.671,0.067,0.067,
  0.865,0.669,0.067,0.067,
  0.87,0.669,0.067,0.067,
  0.875,0.668,0.067,0.067,
  0.88,0.663,0.067,0.067,
  0.885,0.663,0.067,0.067,
  0.89,0.658,0.066,0.066,
  0.895,0.657,0.066,0.066,
  0.9,0.653,0.066,0.066,
  0.905,0.646,0.066,0.066,
  0.91,0.641,0.066,0.066,
  0.915,0.636,0.065,0.065,
  0.92,0.632,0.065,0.065,
  0.925,0.631,0.065,0.065,
  0.93,0.627,0.065,0.065,
  0.935,0.626,0.065,0.065,
  0.94,0.619,0.065,0.065,
  0.945,0.617,0.065,0.065,
  0.95,0.614,0.065,0.065,
  0.955,0.609,0.064,0.064,
  0.96,0.603,0.064,0.064,
  0.965,0.599,0.064,0.064,
  0.97,0.594,0.064,0.064,
  0.975,0.59,0.064,0.064,
  0.98,0.588,0.064,0.064,
  0.985,0.585,0.063,0.063,
  0.99,0.578,0.063,0.063,
  0.995,0.573,0.063,0.063,
  1.0,0.568,0.063,0.063,
  1.005,0.566,0.063,0.063,
  1.01,0.565,0.063,0.063,
  1.015,0.564,0.063,0.063,
  1.02,0.564,0.063,0.063,
  1.025,0.564,0.063,0.063,
  1.03,0.565,0.063,0.063,
  1.035,0.567,0.063,0.063,
  1.04,0.57,0.063,0.063,
  1.045,0.577,0.063,0.063,
  1.05,0.581,0.063,0.063,
  1.055,0.586,0.063,0.063,
  1.06,0.59,0.064,0.064,
  1.065,0.593,0.064,0.064,
  1.07,0.595,0.064,0.064,
  1.075,0.599,0.064,0.064,
  1.08,0.603,0.064,0.064,
  1.085,0.61,0.064,0.064,
  1.09,0.615,0.065,0.065,
  1.095,0.62,0.065,0.065,
  1.1,0.625,0.065,0.065,
  1.105,0.628,0.065,0.065,
  1.11,0.633,0.065,0.065,
  1.115,0.635,0.065,0.065,
  1.12,0.638,0.066,0.066,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT39SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.002,0.04,0.04,
  0.36,0.002,0.04,0.04,
  0.365,0.003,0.04,0.04,
  0.37,0.003,0.04,0.04,
  0.375,0.003,0.04,0.04,
  0.38,0.004,0.04,0.04,
  0.385,0.007,0.04,0.04,
  0.39,0.026,0.041,0.041,
  0.395,0.071,0.043,0.043,
  0.4,0.116,0.045,0.045,
  0.405,0.139,0.046,0.046,
  0.41,0.168,0.047,0.047,
  0.415,0.199,0.048,0.048,
  0.42,0.23,0.049,0.049,
  0.425,0.266,0.051,0.051,
  0.43,0.306,0.052,0.052,
  0.435,0.339,0.054,0.054,
  0.44,0.379,0.055,0.055,
  0.445,0.413,0.057,0.057,
  0.45,0.44,0.058,0.058,
  0.455,0.463,0.059,0.059,
  0.46,0.485,0.059,0.059,
  0.465,0.507,0.06,0.06,
  0.47,0.533,0.061,0.061,
  0.475,0.559,0.062,0.062,
  0.48,0.589,0.064,0.064,
  0.485,0.616,0.065,0.065,
  0.49,0.642,0.066,0.066,
  0.495,0.66,0.066,0.066,
  0.5,0.668,0.067,0.067,
  0.505,0.658,0.066,0.066,
  0.51,0.637,0.065,0.065,
  0.515,0.612,0.064,0.064,
  0.52,0.592,0.064,0.064,
  0.525,0.582,0.063,0.063,
  0.53,0.579,0.063,0.063,
  0.535,0.582,0.063,0.063,
  0.54,0.586,0.063,0.063,
  0.545,0.59,0.064,0.064,
  0.55,0.595,0.064,0.064,
  0.555,0.598,0.064,0.064,
  0.56,0.599,0.064,0.064,
  0.565,0.598,0.064,0.064,
  0.57,0.594,0.064,0.064,
  0.575,0.588,0.064,0.064,
  0.58,0.581,0.063,0.063,
  0.585,0.571,0.063,0.063,
  0.59,0.562,0.062,0.062,
  0.595,0.554,0.062,0.062,
  0.6,0.548,0.062,0.062,
  0.605,0.541,0.062,0.062,
  0.61,0.535,0.061,0.061,
  0.615,0.53,0.061,0.061,
  0.62,0.526,0.061,0.061,
  0.625,0.522,0.061,0.061,
  0.63,0.519,0.061,0.061,
  0.635,0.517,0.061,0.061,
  0.64,0.518,0.061,0.061,
  0.645,0.519,0.061,0.061,
  0.65,0.52,0.061,0.061,
  0.655,0.524,0.061,0.061,
  0.66,0.529,0.061,0.061,
  0.665,0.533,0.061,0.061,
  0.67,0.538,0.062,0.062,
  0.675,0.544,0.062,0.062,
  0.68,0.549,0.062,0.062,
  0.685,0.554,0.062,0.062,
  0.69,0.56,0.062,0.062,
  0.695,0.567,0.063,0.063,
  0.7,0.572,0.063,0.063,
  0.705,0.58,0.063,0.063,
  0.71,0.586,0.063,0.063,
  0.715,0.595,0.064,0.064,
  0.72,0.6,0.064,0.064,
  0.725,0.604,0.064,0.064,
  0.73,0.609,0.064,0.064,
  0.735,0.613,0.065,0.065,
  0.74,0.619,0.065,0.065,
  0.745,0.623,0.065,0.065,
  0.75,0.628,0.065,0.065,
  0.755,0.633,0.065,0.065,
  0.76,0.639,0.066,0.066,
  0.765,0.644,0.066,0.066,
  0.77,0.65,0.066,0.066,
  0.775,0.655,0.066,0.066,
  0.78,0.656,0.066,0.066,
  0.785,0.66,0.066,0.066,
  0.79,0.664,0.067,0.067,
  0.795,0.667,0.067,0.067,
  0.8,0.672,0.067,0.067,
  0.805,0.673,0.067,0.067,
  0.81,0.674,0.067,0.067,
  0.815,0.677,0.067,0.067,
  0.82,0.678,0.067,0.067,
  0.825,0.678,0.067,0.067,
  0.83,0.677,0.067,0.067,
  0.835,0.679,0.067,0.067,
  0.84,0.675,0.067,0.067,
  0.845,0.675,0.067,0.067,
  0.85,0.675,0.067,0.067,
  0.855,0.673,0.067,0.067,
  0.86,0.669,0.067,0.067,
  0.865,0.668,0.067,0.067,
  0.87,0.668,0.067,0.067,
  0.875,0.667,0.067,0.067,
  0.88,0.662,0.066,0.066,
  0.885,0.662,0.066,0.066,
  0.89,0.657,0.066,0.066,
  0.895,0.655,0.066,0.066,
  0.9,0.652,0.066,0.066,
  0.905,0.644,0.066,0.066,
  0.91,0.639,0.066,0.066,
  0.915,0.634,0.065,0.065,
  0.92,0.63,0.065,0.065,
  0.925,0.628,0.065,0.065,
  0.93,0.625,0.065,0.065,
  0.935,0.624,0.065,0.065,
  0.94,0.617,0.065,0.065,
  0.945,0.614,0.065,0.065,
  0.95,0.612,0.064,0.064,
  0.955,0.607,0.064,0.064,
  0.96,0.6,0.064,0.064,
  0.965,0.596,0.064,0.064,
  0.97,0.591,0.064,0.064,
  0.975,0.587,0.063,0.063,
  0.98,0.585,0.063,0.063,
  0.985,0.581,0.063,0.063,
  0.99,0.575,0.063,0.063,
  0.995,0.57,0.063,0.063,
  1.0,0.564,0.063,0.063,
  1.005,0.562,0.062,0.062,
  1.01,0.561,0.062,0.062,
  1.015,0.559,0.062,0.062,
  1.02,0.559,0.062,0.062,
  1.025,0.56,0.062,0.062,
  1.03,0.561,0.062,0.062,
  1.035,0.563,0.063,0.063,
  1.04,0.566,0.063,0.063,
  1.045,0.573,0.063,0.063,
  1.05,0.577,0.063,0.063,
  1.055,0.583,0.063,0.063,
  1.06,0.586,0.063,0.063,
  1.065,0.59,0.064,0.064,
  1.07,0.592,0.064,0.064,
  1.075,0.596,0.064,0.064,
  1.08,0.6,0.064,0.064,
  1.085,0.608,0.064,0.064,
  1.09,0.613,0.065,0.065,
  1.095,0.618,0.065,0.065,
  1.1,0.623,0.065,0.065,
  1.105,0.626,0.065,0.065,
  1.11,0.631,0.065,0.065,
  1.115,0.634,0.065,0.065,
  1.12,0.638,0.066,0.066,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT41SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.002,0.04,0.04,
  0.36,0.002,0.04,0.04,
  0.365,0.002,0.04,0.04,
  0.37,0.002,0.04,0.04,
  0.375,0.002,0.04,0.04,
  0.38,0.002,0.04,0.04,
  0.385,0.005,0.04,0.04,
  0.39,0.02,0.041,0.041,
  0.395,0.063,0.043,0.043,
  0.4,0.108,0.044,0.044,
  0.405,0.131,0.045,0.045,
  0.41,0.159,0.046,0.046,
  0.415,0.188,0.048,0.048,
  0.42,0.218,0.049,0.049,
  0.425,0.253,0.05,0.05,
  0.43,0.292,0.052,0.052,
  0.435,0.324,0.053,0.053,
  0.44,0.364,0.055,0.055,
  0.445,0.397,0.056,0.056,
  0.45,0.424,0.057,0.057,
  0.455,0.447,0.058,0.058,
  0.46,0.468,0.059,0.059,
  0.465,0.491,0.06,0.06,
  0.47,0.517,0.061,0.061,
  0.475,0.544,0.062,0.062,
  0.48,0.574,0.063,0.063,
  0.485,0.603,0.064,0.064,
  0.49,0.63,0.065,0.065,
  0.495,0.649,0.066,0.066,
  0.5,0.656,0.066,0.066,
  0.505,0.645,0.066,0.066,
  0.51,0.621,0.065,0.065,
  0.515,0.594,0.064,0.064,
  0.52,0.572,0.063,0.063,
  0.525,0.562,0.062,0.062,
  0.53,0.559,0.062,0.062,
  0.535,0.562,0.062,0.062,
  0.54,0.566,0.063,0.063,
  0.545,0.57,0.063,0.063,
  0.55,0.577,0.063,0.063,
  0.555,0.579,0.063,0.063,
  0.56,0.581,0.063,0.063,
  0.565,0.58,0.063,0.063,
  0.57,0.577,0.063,0.063,
  0.575,0.572,0.063,0.063,
  0.58,0.564,0.063,0.063,
  0.585,0.555,0.062,0.062,
  0.59,0.546,0.062,0.062,
  0.595,0.538,0.062,0.062,
  0.6,0.532,0.061,0.061,
  0.605,0.525,0.061,0.061,
  0.61,0.52,0.061,0.061,
  0.615,0.515,0.061,0.061,
  0.62,0.511,0.06,0.06,
  0.625,0.508,0.06,0.06,
  0.63,0.506,0.06,0.06,
  0.635,0.504,0.06,0.06,
  0.64,0.505,0.06,0.06,
  0.645,0.507,0.06,0.06,
  0.65,0.508,0.06,0.06,
  0.655,0.512,0.06,0.06,
  0.66,0.518,0.061,0.061,
  0.665,0.523,0.061,0.061,
  0.67,0.528,0.061,0.061,
  0.675,0.534,0.061,0.061,
  0.68,0.54,0.062,0.062,
  0.685,0.544,0.062,0.062,
  0.69,0.551,0.062,0.062,
  0.695,0.558,0.062,0.062,
  0.7,0.564,0.063,0.063,
  0.705,0.572,0.063,0.063,
  0.71,0.579,0.063,0.063,
  0.715,0.588,0.064,0.064,
  0.72,0.593,0.064,0.064,
  0.725,0.598,0.064,0.064,
  0.73,0.604,0.064,0.064,
  0.735,0.608,0.064,0.064,
  0.74,0.614,0.065,0.065,
  0.745,0.618,0.065,0.065,
  0.75,0.623,0.065,0.065,
  0.755,0.63,0.065,0.065,
  0.76,0.636,0.065,0.065,
  0.765,0.641,0.066,0.066,
  0.77,0.647,0.066,0.066,
  0.775,0.652,0.066,0.066,
  0.78,0.653,0.066,0.066,
  0.785,0.657,0.066,0.066,
  0.79,0.661,0.066,0.066,
  0.795,0.665,0.067,0.067,
  0.8,0.67,0.067,0.067,
  0.805,0.671,0.067,0.067,
  0.81,0.672,0.067,0.067,
  0.815,0.675,0.067,0.067,
  0.82,0.676,0.067,0.067,
  0.825,0.676,0.067,0.067,
  0.83,0.676,0.067,0.067,
  0.835,0.677,0.067,0.067,
  0.84,0.673,0.067,0.067,
  0.845,0.673,0.067,0.067,
  0.85,0.674,0.067,0.067,
  0.855,0.671,0.067,0.067,
  0.86,0.668,0.067,0.067,
  0.865,0.666,0.067,0.067,
  0.87,0.666,0.067,0.067,
  0.875,0.665,0.067,0.067,
  0.88,0.66,0.066,0.066,
  0.885,0.66,0.066,0.066,
  0.89,0.656,0.066,0.066,
  0.895,0.654,0.066,0.066,
  0.9,0.65,0.066,0.066,
  0.905,0.643,0.066,0.066,
  0.91,0.638,0.066,0.066,
  0.915,0.632,0.065,0.065,
  0.92,0.628,0.065,0.065,
  0.925,0.626,0.065,0.065,
  0.93,0.623,0.065,0.065,
  0.935,0.622,0.065,0.065,
  0.94,0.615,0.065,0.065,
  0.945,0.612,0.064,0.064,
  0.95,0.61,0.064,0.064,
  0.955,0.605,0.064,0.064,
  0.96,0.597,0.064,0.064,
  0.965,0.593,0.064,0.064,
  0.97,0.588,0.064,0.064,
  0.975,0.585,0.063,0.063,
  0.98,0.582,0.063,0.063,
  0.985,0.578,0.063,0.063,
  0.99,0.572,0.063,0.063,
  0.995,0.568,0.063,0.063,
  1.0,0.561,0.062,0.062,
  1.005,0.559,0.062,0.062,
  1.01,0.557,0.062,0.062,
  1.015,0.555,0.062,0.062,
  1.02,0.555,0.062,0.062,
  1.025,0.555,0.062,0.062,
  1.03,0.557,0.062,0.062,
  1.035,0.559,0.062,0.062,
  1.04,0.562,0.062,0.062,
  1.045,0.569,0.063,0.063,
  1.05,0.573,0.063,0.063,
  1.055,0.579,0.063,0.063,
  1.06,0.583,0.063,0.063,
  1.065,0.586,0.063,0.063,
  1.07,0.588,0.064,0.064,
  1.075,0.593,0.064,0.064,
  1.08,0.597,0.064,0.064,
  1.085,0.606,0.064,0.064,
  1.09,0.611,0.064,0.064,
  1.095,0.616,0.065,0.065,
  1.1,0.621,0.065,0.065,
  1.105,0.624,0.065,0.065,
  1.11,0.63,0.065,0.065,
  1.115,0.634,0.065,0.065,
  1.12,0.638,0.066,0.066,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT43SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.001,0.04,0.04,
  0.36,0.001,0.04,0.04,
  0.365,0.001,0.04,0.04,
  0.37,0.001,0.04,0.04,
  0.375,0.001,0.04,0.04,
  0.38,0.002,0.04,0.04,
  0.385,0.004,0.04,0.04,
  0.39,0.016,0.041,0.041,
  0.395,0.056,0.042,0.042,
  0.4,0.102,0.044,0.044,
  0.405,0.123,0.045,0.045,
  0.41,0.151,0.046,0.046,
  0.415,0.178,0.047,0.047,
  0.42,0.206,0.048,0.048,
  0.425,0.241,0.05,0.05,
  0.43,0.278,0.051,0.051,
  0.435,0.31,0.052,0.052,
  0.44,0.349,0.054,0.054,
  0.445,0.382,0.055,0.055,
  0.45,0.408,0.056,0.056,
  0.455,0.431,0.057,0.057,
  0.46,0.452,0.058,0.058,
  0.465,0.475,0.059,0.059,
  0.47,0.501,0.06,0.06,
  0.475,0.529,0.061,0.061,
  0.48,0.561,0.062,0.062,
  0.485,0.59,0.064,0.064,
  0.49,0.618,0.065,0.065,
  0.495,0.638,0.066,0.066,
  0.5,0.645,0.066,0.066,
  0.505,0.633,0.065,0.065,
  0.51,0.607,0.064,0.064,
  0.515,0.577,0.063,0.063,
  0.52,0.554,0.062,0.062,
  0.525,0.542,0.062,0.062,
  0.53,0.539,0.062,0.062,
  0.535,0.542,0.062,0.062,
  0.54,0.547,0.062,0.062,
  0.545,0.551,0.062,0.062,
  0.55,0.558,0.062,0.062,
  0.555,0.562,0.062,0.062,
  0.56,0.564,0.063,0.063,
  0.565,0.564,0.063,0.063,
  0.57,0.561,0.062,0.062,
  0.575,0.555,0.062,0.062,
  0.58,0.548,0.062,0.062,
  0.585,0.538,0.062,0.062,
  0.59,0.53,0.061,0.061,
  0.595,0.522,0.061,0.061,
  0.6,0.516,0.061,0.061,
  0.605,0.51,0.06,0.06,
  0.61,0.505,0.06,0.06,
  0.615,0.5,0.06,0.06,
  0.62,0.498,0.06,0.06,
  0.625,0.495,0.06,0.06,
  0.63,0.492,0.06,0.06,
  0.635,0.491,0.06,0.06,
  0.64,0.493,0.06,0.06,
  0.645,0.495,0.06,0.06,
  0.65,0.497,0.06,0.06,
  0.655,0.501,0.06,0.06,
  0.66,0.507,0.06,0.06,
  0.665,0.513,0.061,0.061,
  0.67,0.518,0.061,0.061,
  0.675,0.525,0.061,0.061,
  0.68,0.53,0.061,0.061,
  0.685,0.535,0.061,0.061,
  0.69,0.542,0.062,0.062,
  0.695,0.55,0.062,0.062,
  0.7,0.556,0.062,0.062,
  0.705,0.565,0.063,0.063,
  0.71,0.572,0.063,0.063,
  0.715,0.581,0.063,0.063,
  0.72,0.587,0.063,0.063,
  0.725,0.592,0.064,0.064,
  0.73,0.598,0.064,0.064,
  0.735,0.603,0.064,0.064,
  0.74,0.61,0.064,0.064,
  0.745,0.614,0.065,0.065,
  0.75,0.619,0.065,0.065,
  0.755,0.626,0.065,0.065,
  0.76,0.632,0.065,0.065,
  0.765,0.638,0.066,0.066,
  0.77,0.644,0.066,0.066,
  0.775,0.649,0.066,0.066,
  0.78,0.65,0.066,0.066,
  0.785,0.654,0.066,0.066,
  0.79,0.659,0.066,0.066,
  0.795,0.663,0.067,0.067,
  0.8,0.667,0.067,0.067,
  0.805,0.669,0.067,0.067,
  0.81,0.67,0.067,0.067,
  0.815,0.674,0.067,0.067,
  0.82,0.675,0.067,0.067,
  0.825,0.675,0.067,0.067,
  0.83,0.674,0.067,0.067,
  0.835,0.676,0.067,0.067,
  0.84,0.672,0.067,0.067,
  0.845,0.671,0.067,0.067,
  0.85,0.673,0.067,0.067,
  0.855,0.67,0.067,0.067,
  0.86,0.667,0.067,0.067,
  0.865,0.665,0.067,0.067,
  0.87,0.665,0.067,0.067,
  0.875,0.664,0.067,0.067,
  0.88,0.658,0.066,0.066,
  0.885,0.659,0.066,0.066,
  0.89,0.654,0.066,0.066,
  0.895,0.653,0.066,0.066,
  0.9,0.649,0.066,0.066,
  0.905,0.641,0.066,0.066,
  0.91,0.637,0.065,0.065,
  0.915,0.63,0.065,0.065,
  0.92,0.627,0.065,0.065,
  0.925,0.624,0.065,0.065,
  0.93,0.621,0.065,0.065,
  0.935,0.62,0.065,0.065,
  0.94,0.613,0.065,0.065,
  0.945,0.61,0.064,0.064,
  0.95,0.607,0.064,0.064,
  0.955,0.603,0.064,0.064,
  0.96,0.594,0.064,0.064,
  0.965,0.59,0.064,0.064,
  0.97,0.585,0.063,0.063,
  0.975,0.582,0.063,0.063,
  0.98,0.578,0.063,0.063,
  0.985,0.575,0.063,0.063,
  0.99,0.569,0.063,0.063,
  0.995,0.565,0.063,0.063,
  1.0,0.557,0.062,0.062,
  1.005,0.555,0.062,0.062,
  1.01,0.553,0.062,0.062,
  1.015,0.551,0.062,0.062,
  1.02,0.551,0.062,0.062,
  1.025,0.551,0.062,0.062,
  1.03,0.553,0.062,0.062,
  1.035,0.555,0.062,0.062,
  1.04,0.558,0.062,0.062,
  1.045,0.566,0.063,0.063,
  1.05,0.57,0.063,0.063,
  1.055,0.576,0.063,0.063,
  1.06,0.579,0.063,0.063,
  1.065,0.583,0.063,0.063,
  1.07,0.585,0.063,0.063,
  1.075,0.59,0.064,0.064,
  1.08,0.595,0.064,0.064,
  1.085,0.603,0.064,0.064,
  1.09,0.608,0.064,0.064,
  1.095,0.614,0.065,0.065,
  1.1,0.619,0.065,0.065,
  1.105,0.623,0.065,0.065,
  1.11,0.629,0.065,0.065,
  1.115,0.633,0.065,0.065,
  1.12,0.637,0.065,0.065,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT45SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.001,0.04,0.04,
  0.36,0.001,0.04,0.04,
  0.365,0.001,0.04,0.04,
  0.37,0.001,0.04,0.04,
  0.375,0.001,0.04,0.04,
  0.38,0.001,0.04,0.04,
  0.385,0.003,0.04,0.04,
  0.39,0.013,0.041,0.041,
  0.395,0.05,0.042,0.042,
  0.4,0.095,0.044,0.044,
  0.405,0.116,0.045,0.045,
  0.41,0.143,0.046,0.046,
  0.415,0.168,0.047,0.047,
  0.42,0.195,0.048,0.048,
  0.425,0.229,0.049,0.049,
  0.43,0.265,0.051,0.051,
  0.435,0.297,0.052,0.052,
  0.44,0.335,0.053,0.053,
  0.445,0.367,0.055,0.055,
  0.45,0.393,0.056,0.056,
  0.455,0.416,0.057,0.057,
  0.46,0.437,0.057,0.057,
  0.465,0.459,0.058,0.058,
  0.47,0.486,0.059,0.059,
  0.475,0.514,0.061,0.061,
  0.48,0.547,0.062,0.062,
  0.485,0.577,0.063,0.063,
  0.49,0.607,0.064,0.064,
  0.495,0.627,0.065,0.065,
  0.5,0.634,0.065,0.065,
  0.505,0.62,0.065,0.065,
  0.51,0.592,0.064,0.064,
  0.515,0.561,0.062,0.062,
  0.52,0.536,0.061,0.061,
  0.525,0.524,0.061,0.061,
  0.53,0.52,0.061,0.061,
  0.535,0.524,0.061,0.061,
  0.54,0.528,0.061,0.061,
  0.545,0.533,0.061,0.061,
  0.55,0.541,0.062,0.062,
  0.555,0.545,0.062,0.062,
  0.56,0.547,0.062,0.062,
  0.565,0.547,0.062,0.062,
  0.57,0.545,0.062,0.062,
  0.575,0.539,0.062,0.062,
  0.58,0.532,0.061,0.061,
  0.585,0.522,0.061,0.061,
  0.59,0.514,0.061,0.061,
  0.595,0.507,0.06,0.06,
  0.6,0.501,0.06,0.06,
  0.605,0.495,0.06,0.06,
  0.61,0.491,0.06,0.06,
  0.615,0.486,0.059,0.059,
  0.62,0.484,0.059,0.059,
  0.625,0.482,0.059,0.059,
  0.63,0.48,0.059,0.059,
  0.635,0.479,0.059,0.059,
  0.64,0.481,0.059,0.059,
  0.645,0.483,0.059,0.059,
  0.65,0.485,0.059,0.059,
  0.655,0.49,0.06,0.06,
  0.66,0.497,0.06,0.06,
  0.665,0.502,0.06,0.06,
  0.67,0.508,0.06,0.06,
  0.675,0.515,0.061,0.061,
  0.68,0.521,0.061,0.061,
  0.685,0.526,0.061,0.061,
  0.69,0.533,0.061,0.061,
  0.695,0.542,0.062,0.062,
  0.7,0.548,0.062,0.062,
  0.705,0.557,0.062,0.062,
  0.71,0.565,0.063,0.063,
  0.715,0.575,0.063,0.063,
  0.72,0.581,0.063,0.063,
  0.725,0.587,0.063,0.063,
  0.73,0.593,0.064,0.064,
  0.735,0.598,0.064,0.064,
  0.74,0.605,0.064,0.064,
  0.745,0.61,0.064,0.064,
  0.75,0.615,0.065,0.065,
  0.755,0.622,0.065,0.065,
  0.76,0.628,0.065,0.065,
  0.765,0.634,0.065,0.065,
  0.77,0.641,0.066,0.066,
  0.775,0.646,0.066,0.066,
  0.78,0.647,0.066,0.066,
  0.785,0.652,0.066,0.066,
  0.79,0.656,0.066,0.066,
  0.795,0.661,0.066,0.066,
  0.8,0.665,0.067,0.067,
  0.805,0.667,0.067,0.067,
  0.81,0.668,0.067,0.067,
  0.815,0.672,0.067,0.067,
  0.82,0.673,0.067,0.067,
  0.825,0.673,0.067,0.067,
  0.83,0.673,0.067,0.067,
  0.835,0.675,0.067,0.067,
  0.84,0.67,0.067,0.067,
  0.845,0.67,0.067,0.067,
  0.85,0.671,0.067,0.067,
  0.855,0.668,0.067,0.067,
  0.86,0.665,0.067,0.067,
  0.865,0.664,0.067,0.067,
  0.87,0.664,0.067,0.067,
  0.875,0.662,0.066,0.066,
  0.88,0.656,0.066,0.066,
  0.885,0.658,0.066,0.066,
  0.89,0.653,0.066,0.066,
  0.895,0.652,0.066,0.066,
  0.9,0.647,0.066,0.066,
  0.905,0.639,0.066,0.066,
  0.91,0.635,0.065,0.065,
  0.915,0.628,0.065,0.065,
  0.92,0.625,0.065,0.065,
  0.925,0.622,0.065,0.065,
  0.93,0.619,0.065,0.065,
  0.935,0.618,0.065,0.065,
  0.94,0.611,0.064,0.064,
  0.945,0.608,0.064,0.064,
  0.95,0.605,0.064,0.064,
  0.955,0.601,0.064,0.064,
  0.96,0.592,0.064,0.064,
  0.965,0.587,0.063,0.063,
  0.97,0.582,0.063,0.063,
  0.975,0.579,0.063,0.063,
  0.98,0.575,0.063,0.063,
  0.985,0.571,0.063,0.063,
  0.99,0.566,0.063,0.063,
  0.995,0.562,0.062,0.062,
  1.0,0.553,0.062,0.062,
  1.005,0.551,0.062,0.062,
  1.01,0.549,0.062,0.062,
  1.015,0.547,0.062,0.062,
  1.02,0.547,0.062,0.062,
  1.025,0.547,0.062,0.062,
  1.03,0.549,0.062,0.062,
  1.035,0.551,0.062,0.062,
  1.04,0.554,0.062,0.062,
  1.045,0.562,0.062,0.062,
  1.05,0.566,0.063,0.063,
  1.055,0.572,0.063,0.063,
  1.06,0.576,0.063,0.063,
  1.065,0.58,0.063,0.063,
  1.07,0.582,0.063,0.063,
  1.075,0.587,0.063,0.063,
  1.08,0.592,0.064,0.064,
  1.085,0.601,0.064,0.064,
  1.09,0.606,0.064,0.064,
  1.095,0.612,0.064,0.064,
  1.1,0.617,0.065,0.065,
  1.105,0.621,0.065,0.065,
  1.11,0.628,0.065,0.065,
  1.115,0.632,0.065,0.065,
  1.12,0.637,0.065,0.065,
  1.125,0.639,0.066,0.066,
  1.13,0.64,0.066,0.066,
  1.135,0.638,0.066,0.066,
  1.14,0.638,0.066,0.066,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT50SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.001,0.04,0.04,
  0.36,0.001,0.04,0.04,
  0.365,0.001,0.04,0.04,
  0.37,0.001,0.04,0.04,
  0.375,0.001,0.04,0.04,
  0.38,0.001,0.04,0.04,
  0.385,0.002,0.04,0.04,
  0.39,0.007,0.04,0.04,
  0.395,0.025,0.041,0.041,
  0.4,0.054,0.042,0.042,
  0.405,0.07,0.043,0.043,
  0.41,0.092,0.044,0.044,
  0.415,0.117,0.045,0.045,
  0.42,0.141,0.046,0.046,
  0.425,0.167,0.047,0.047,
  0.43,0.197,0.048,0.048,
  0.435,0.223,0.049,0.049,
  0.44,0.258,0.05,0.05,
  0.445,0.286,0.051,0.051,
  0.45,0.308,0.052,0.052,
  0.455,0.326,0.053,0.053,
  0.46,0.344,0.054,0.054,
  0.465,0.363,0.055,0.055,
  0.47,0.389,0.056,0.056,
  0.475,0.419,0.057,0.057,
  0.48,0.456,0.058,0.058,
  0.485,0.491,0.06,0.06,
  0.49,0.524,0.061,0.061,
  0.495,0.547,0.062,0.062,
  0.5,0.551,0.062,0.062,
  0.505,0.529,0.061,0.061,
  0.51,0.488,0.06,0.06,
  0.515,0.445,0.058,0.058,
  0.52,0.413,0.057,0.057,
  0.525,0.396,0.056,0.056,
  0.53,0.392,0.056,0.056,
  0.535,0.397,0.056,0.056,
  0.54,0.404,0.056,0.056,
  0.545,0.412,0.056,0.056,
  0.55,0.422,0.057,0.057,
  0.555,0.43,0.057,0.057,
  0.56,0.435,0.057,0.057,
  0.565,0.437,0.057,0.057,
  0.57,0.436,0.057,0.057,
  0.575,0.432,0.057,0.057,
  0.58,0.426,0.057,0.057,
  0.585,0.418,0.057,0.057,
  0.59,0.411,0.056,0.056,
  0.595,0.404,0.056,0.056,
  0.6,0.4,0.056,0.056,
  0.605,0.396,0.056,0.056,
  0.61,0.393,0.056,0.056,
  0.615,0.391,0.056,0.056,
  0.62,0.391,0.056,0.056,
  0.625,0.39,0.056,0.056,
  0.63,0.39,0.056,0.056,
  0.635,0.391,0.056,0.056,
  0.64,0.395,0.056,0.056,
  0.645,0.399,0.056,0.056,
  0.65,0.404,0.056,0.056,
  0.655,0.411,0.056,0.056,
  0.66,0.419,0.057,0.057,
  0.665,0.426,0.057,0.057,
  0.67,0.434,0.057,0.057,
  0.675,0.443,0.058,0.058,
  0.68,0.451,0.058,0.058,
  0.685,0.458,0.058,0.058,
  0.69,0.468,0.059,0.059,
  0.695,0.478,0.059,0.059,
  0.7,0.488,0.06,0.06,
  0.705,0.499,0.06,0.06,
  0.71,0.51,0.06,0.06,
  0.715,0.522,0.061,0.061,
  0.72,0.532,0.061,0.061,
  0.725,0.541,0.062,0.062,
  0.73,0.55,0.062,0.062,
  0.735,0.559,0.062,0.062,
  0.74,0.569,0.063,0.063,
  0.745,0.576,0.063,0.063,
  0.75,0.584,0.063,0.063,
  0.755,0.593,0.064,0.064,
  0.76,0.601,0.064,0.064,
  0.765,0.609,0.064,0.064,
  0.77,0.617,0.065,0.065,
  0.775,0.623,0.065,0.065,
  0.78,0.626,0.065,0.065,
  0.785,0.632,0.065,0.065,
  0.79,0.638,0.066,0.066,
  0.795,0.643,0.066,0.066,
  0.8,0.649,0.066,0.066,
  0.805,0.651,0.066,0.066,
  0.81,0.654,0.066,0.066,
  0.815,0.658,0.066,0.066,
  0.82,0.66,0.066,0.066,
  0.825,0.66,0.066,0.066,
  0.83,0.66,0.066,0.066,
  0.835,0.661,0.066,0.066,
  0.84,0.657,0.066,0.066,
  0.845,0.656,0.066,0.066,
  0.85,0.658,0.066,0.066,
  0.855,0.655,0.066,0.066,
  0.86,0.652,0.066,0.066,
  0.865,0.651,0.066,0.066,
  0.87,0.651,0.066,0.066,
  0.875,0.649,0.066,0.066,
  0.88,0.644,0.066,0.066,
  0.885,0.645,0.066,0.066,
  0.89,0.64,0.066,0.066,
  0.895,0.638,0.066,0.066,
  0.9,0.633,0.065,0.065,
  0.905,0.625,0.065,0.065,
  0.91,0.62,0.065,0.065,
  0.915,0.612,0.064,0.064,
  0.92,0.608,0.064,0.064,
  0.925,0.604,0.064,0.064,
  0.93,0.601,0.064,0.064,
  0.935,0.598,0.064,0.064,
  0.94,0.591,0.064,0.064,
  0.945,0.587,0.063,0.063,
  0.95,0.584,0.063,0.063,
  0.955,0.579,0.063,0.063,
  0.96,0.57,0.063,0.063,
  0.965,0.565,0.063,0.063,
  0.97,0.56,0.062,0.062,
  0.975,0.557,0.062,0.062,
  0.98,0.551,0.062,0.062,
  0.985,0.548,0.062,0.062,
  0.99,0.543,0.062,0.062,
  0.995,0.54,0.062,0.062,
  1.0,0.533,0.061,0.061,
  1.005,0.531,0.061,0.061,
  1.01,0.529,0.061,0.061,
  1.015,0.527,0.061,0.061,
  1.02,0.527,0.061,0.061,
  1.025,0.527,0.061,0.061,
  1.03,0.528,0.061,0.061,
  1.035,0.53,0.061,0.061,
  1.04,0.532,0.061,0.061,
  1.045,0.538,0.062,0.062,
  1.05,0.542,0.062,0.062,
  1.055,0.549,0.062,0.062,
  1.06,0.554,0.062,0.062,
  1.065,0.558,0.062,0.062,
  1.07,0.561,0.062,0.062,
  1.075,0.567,0.063,0.063,
  1.08,0.573,0.063,0.063,
  1.085,0.581,0.063,0.063,
  1.09,0.586,0.063,0.063,
  1.095,0.591,0.064,0.064,
  1.1,0.597,0.064,0.064,
  1.105,0.601,0.064,0.064,
  1.11,0.608,0.064,0.064,
  1.115,0.613,0.065,0.065,
  1.12,0.621,0.065,0.065,
  1.125,0.625,0.065,0.065,
  1.13,0.63,0.065,0.065,
  1.135,0.631,0.065,0.065,
  1.14,0.637,0.065,0.065,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT55SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.001,0.04,0.04,
  0.38,0.001,0.04,0.04,
  0.385,0.002,0.04,0.04,
  0.39,0.004,0.04,0.04,
  0.395,0.013,0.041,0.041,
  0.4,0.031,0.041,0.041,
  0.405,0.043,0.042,0.042,
  0.41,0.06,0.042,0.042,
  0.415,0.082,0.043,0.043,
  0.42,0.102,0.044,0.044,
  0.425,0.121,0.045,0.045,
  0.43,0.146,0.046,0.046,
  0.435,0.168,0.047,0.047,
  0.44,0.199,0.048,0.048,
  0.445,0.223,0.049,0.049,
  0.45,0.241,0.05,0.05,
  0.455,0.256,0.05,0.05,
  0.46,0.27,0.051,0.051,
  0.465,0.288,0.052,0.052,
  0.47,0.312,0.052,0.052,
  0.475,0.342,0.054,0.054,
  0.48,0.379,0.055,0.055,
  0.485,0.417,0.057,0.057,
  0.49,0.452,0.058,0.058,
  0.495,0.477,0.059,0.059,
  0.5,0.479,0.059,0.059,
  0.505,0.451,0.058,0.058,
  0.51,0.403,0.056,0.056,
  0.515,0.354,0.054,0.054,
  0.52,0.318,0.053,0.053,
  0.525,0.3,0.052,0.052,
  0.53,0.295,0.052,0.052,
  0.535,0.3,0.052,0.052,
  0.54,0.309,0.052,0.052,
  0.545,0.318,0.053,0.053,
  0.55,0.33,0.053,0.053,
  0.555,0.339,0.054,0.054,
  0.56,0.346,0.054,0.054,
  0.565,0.349,0.054,0.054,
  0.57,0.349,0.054,0.054,
  0.575,0.346,0.054,0.054,
  0.58,0.341,0.054,0.054,
  0.585,0.334,0.053,0.053,
  0.59,0.328,0.053,0.053,
  0.595,0.323,0.053,0.053,
  0.6,0.32,0.053,0.053,
  0.605,0.317,0.053,0.053,
  0.61,0.315,0.053,0.053,
  0.615,0.314,0.053,0.053,
  0.62,0.315,0.053,0.053,
  0.625,0.316,0.053,0.053,
  0.63,0.317,0.053,0.053,
  0.635,0.32,0.053,0.053,
  0.64,0.325,0.053,0.053,
  0.645,0.33,0.053,0.053,
  0.65,0.337,0.053,0.053,
  0.655,0.345,0.054,0.054,
  0.66,0.354,0.054,0.054,
  0.665,0.362,0.054,0.054,
  0.67,0.371,0.055,0.055,
  0.675,0.381,0.055,0.055,
  0.68,0.39,0.056,0.056,
  0.685,0.399,0.056,0.056,
  0.69,0.41,0.056,0.056,
  0.695,0.422,0.057,0.057,
  0.7,0.434,0.057,0.057,
  0.705,0.447,0.058,0.058,
  0.71,0.46,0.058,0.058,
  0.715,0.474,0.059,0.059,
  0.72,0.487,0.059,0.059,
  0.725,0.499,0.06,0.06,
  0.73,0.51,0.06,0.06,
  0.735,0.521,0.061,0.061,
  0.74,0.534,0.061,0.061,
  0.745,0.543,0.062,0.062,
  0.75,0.554,0.062,0.062,
  0.755,0.564,0.063,0.063,
  0.76,0.574,0.063,0.063,
  0.765,0.584,0.063,0.063,
  0.77,0.593,0.064,0.064,
  0.775,0.6,0.064,0.064,
  0.78,0.605,0.064,0.064,
  0.785,0.613,0.065,0.065,
  0.79,0.62,0.065,0.065,
  0.795,0.626,0.065,0.065,
  0.8,0.632,0.065,0.065,
  0.805,0.636,0.065,0.065,
  0.81,0.639,0.066,0.066,
  0.815,0.644,0.066,0.066,
  0.82,0.646,0.066,0.066,
  0.825,0.646,0.066,0.066,
  0.83,0.647,0.066,0.066,
  0.835,0.648,0.066,0.066,
  0.84,0.644,0.066,0.066,
  0.845,0.643,0.066,0.066,
  0.85,0.645,0.066,0.066,
  0.855,0.642,0.066,0.066,
  0.86,0.64,0.066,0.066,
  0.865,0.638,0.066,0.066,
  0.87,0.638,0.066,0.066,
  0.875,0.636,0.065,0.065,
  0.88,0.632,0.065,0.065,
  0.885,0.632,0.065,0.065,
  0.89,0.628,0.065,0.065,
  0.895,0.624,0.065,0.065,
  0.9,0.619,0.065,0.065,
  0.905,0.611,0.064,0.064,
  0.91,0.606,0.064,0.064,
  0.915,0.597,0.064,0.064,
  0.92,0.593,0.064,0.064,
  0.925,0.587,0.063,0.063,
  0.93,0.583,0.063,0.063,
  0.935,0.579,0.063,0.063,
  0.94,0.571,0.063,0.063,
  0.945,0.567,0.063,0.063,
  0.95,0.563,0.063,0.063,
  0.955,0.558,0.062,0.062,
  0.96,0.55,0.062,0.062,
  0.965,0.543,0.062,0.062,
  0.97,0.538,0.062,0.062,
  0.975,0.535,0.061,0.061,
  0.98,0.528,0.061,0.061,
  0.985,0.525,0.061,0.061,
  0.99,0.521,0.061,0.061,
  0.995,0.518,0.061,0.061,
  1.0,0.513,0.061,0.061,
  1.005,0.511,0.06,0.06,
  1.01,0.51,0.06,0.06,
  1.015,0.508,0.06,0.06,
  1.02,0.508,0.06,0.06,
  1.025,0.507,0.06,0.06,
  1.03,0.508,0.06,0.06,
  1.035,0.509,0.06,0.06,
  1.04,0.511,0.06,0.06,
  1.045,0.516,0.061,0.061,
  1.05,0.519,0.061,0.061,
  1.055,0.527,0.061,0.061,
  1.06,0.533,0.061,0.061,
  1.065,0.537,0.061,0.061,
  1.07,0.541,0.062,0.062,
  1.075,0.548,0.062,0.062,
  1.08,0.554,0.062,0.062,
  1.085,0.561,0.062,0.062,
  1.09,0.566,0.063,0.063,
  1.095,0.571,0.063,0.063,
  1.1,0.578,0.063,0.063,
  1.105,0.581,0.063,0.063,
  1.11,0.589,0.064,0.064,
  1.115,0.595,0.064,0.064,
  1.12,0.605,0.064,0.064,
  1.125,0.611,0.064,0.064,
  1.13,0.62,0.065,0.065,
  1.135,0.624,0.065,0.065,
  1.14,0.636,0.065,0.065,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT60SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.0,0.04,0.04,
  0.38,0.001,0.04,0.04,
  0.385,0.001,0.04,0.04,
  0.39,0.002,0.04,0.04,
  0.395,0.006,0.04,0.04,
  0.4,0.018,0.041,0.041,
  0.405,0.026,0.041,0.041,
  0.41,0.039,0.042,0.042,
  0.415,0.057,0.042,0.042,
  0.42,0.074,0.043,0.043,
  0.425,0.088,0.044,0.044,
  0.43,0.108,0.044,0.044,
  0.435,0.127,0.045,0.045,
  0.44,0.153,0.046,0.046,
  0.445,0.173,0.047,0.047,
  0.45,0.189,0.048,0.048,
  0.455,0.201,0.048,0.048,
  0.46,0.213,0.049,0.049,
  0.465,0.228,0.049,0.049,
  0.47,0.25,0.05,0.05,
  0.475,0.279,0.051,0.051,
  0.48,0.316,0.053,0.053,
  0.485,0.355,0.054,0.054,
  0.49,0.391,0.056,0.056,
  0.495,0.416,0.057,0.057,
  0.5,0.416,0.057,0.057,
  0.505,0.384,0.055,0.055,
  0.51,0.332,0.053,0.053,
  0.515,0.281,0.051,0.051,
  0.52,0.245,0.05,0.05,
  0.525,0.227,0.049,0.049,
  0.53,0.223,0.049,0.049,
  0.535,0.227,0.049,0.049,
  0.54,0.236,0.049,0.049,
  0.545,0.245,0.05,0.05,
  0.55,0.257,0.05,0.05,
  0.555,0.268,0.051,0.051,
  0.56,0.275,0.051,0.051,
  0.565,0.279,0.051,0.051,
  0.57,0.28,0.051,0.051,
  0.575,0.277,0.051,0.051,
  0.58,0.274,0.051,0.051,
  0.585,0.267,0.051,0.051,
  0.59,0.262,0.05,0.05,
  0.595,0.257,0.05,0.05,
  0.6,0.255,0.05,0.05,
  0.605,0.254,0.05,0.05,
  0.61,0.252,0.05,0.05,
  0.615,0.253,0.05,0.05,
  0.62,0.254,0.05,0.05,
  0.625,0.256,0.05,0.05,
  0.63,0.258,0.05,0.05,
  0.635,0.261,0.05,0.05,
  0.64,0.267,0.051,0.051,
  0.645,0.273,0.051,0.051,
  0.65,0.28,0.051,0.051,
  0.655,0.289,0.052,0.052,
  0.66,0.298,0.052,0.052,
  0.665,0.307,0.052,0.052,
  0.67,0.317,0.053,0.053,
  0.675,0.328,0.053,0.053,
  0.68,0.337,0.053,0.053,
  0.685,0.347,0.054,0.054,
  0.69,0.359,0.054,0.054,
  0.695,0.373,0.055,0.055,
  0.7,0.386,0.055,0.055,
  0.705,0.4,0.056,0.056,
  0.71,0.415,0.057,0.057,
  0.715,0.431,0.057,0.057,
  0.72,0.446,0.058,0.058,
  0.725,0.46,0.058,0.058,
  0.73,0.473,0.059,0.059,
  0.735,0.487,0.059,0.059,
  0.74,0.502,0.06,0.06,
  0.745,0.513,0.061,0.061,
  0.75,0.526,0.061,0.061,
  0.755,0.537,0.061,0.061,
  0.76,0.549,0.062,0.062,
  0.765,0.56,0.062,0.062,
  0.77,0.57,0.063,0.063,
  0.775,0.579,0.063,0.063,
  0.78,0.586,0.063,0.063,
  0.785,0.594,0.064,0.064,
  0.79,0.603,0.064,0.064,
  0.795,0.609,0.064,0.064,
  0.8,0.617,0.065,0.065,
  0.805,0.621,0.065,0.065,
  0.81,0.625,0.065,0.065,
  0.815,0.63,0.065,0.065,
  0.82,0.634,0.065,0.065,
  0.825,0.634,0.065,0.065,
  0.83,0.635,0.065,0.065,
  0.835,0.635,0.065,0.065,
  0.84,0.632,0.065,0.065,
  0.845,0.63,0.065,0.065,
  0.85,0.632,0.065,0.065,
  0.855,0.629,0.065,0.065,
  0.86,0.627,0.065,0.065,
  0.865,0.626,0.065,0.065,
  0.87,0.625,0.065,0.065,
  0.875,0.623,0.065,0.065,
  0.88,0.62,0.065,0.065,
  0.885,0.619,0.065,0.065,
  0.89,0.616,0.065,0.065,
  0.895,0.611,0.064,0.064,
  0.9,0.606,0.064,0.064,
  0.905,0.597,0.064,0.064,
  0.91,0.592,0.064,0.064,
  0.915,0.582,0.063,0.063,
  0.92,0.577,0.063,0.063,
  0.925,0.571,0.063,0.063,
  0.93,0.566,0.063,0.063,
  0.935,0.56,0.062,0.062,
  0.94,0.552,0.062,0.062,
  0.945,0.547,0.062,0.062,
  0.95,0.543,0.062,0.062,
  0.955,0.537,0.061,0.061,
  0.96,0.53,0.061,0.061,
  0.965,0.523,0.061,0.061,
  0.97,0.518,0.061,0.061,
  0.975,0.513,0.061,0.061,
  0.98,0.506,0.06,0.06,
  0.985,0.504,0.06,0.06,
  0.99,0.5,0.06,0.06,
  0.995,0.497,0.06,0.06,
  1.0,0.494,0.06,0.06,
  1.005,0.492,0.06,0.06,
  1.01,0.491,0.06,0.06,
  1.015,0.49,0.06,0.06,
  1.02,0.489,0.06,0.06,
  1.025,0.488,0.06,0.06,
  1.03,0.489,0.06,0.06,
  1.035,0.49,0.06,0.06,
  1.04,0.491,0.06,0.06,
  1.045,0.494,0.06,0.06,
  1.05,0.496,0.06,0.06,
  1.055,0.506,0.06,0.06,
  1.06,0.513,0.061,0.061,
  1.065,0.517,0.061,0.061,
  1.07,0.522,0.061,0.061,
  1.075,0.529,0.061,0.061,
  1.08,0.536,0.061,0.061,
  1.085,0.542,0.062,0.062,
  1.09,0.547,0.062,0.062,
  1.095,0.552,0.062,0.062,
  1.1,0.56,0.062,0.062,
  1.105,0.562,0.062,0.062,
  1.11,0.57,0.063,0.063,
  1.115,0.577,0.063,0.063,
  1.12,0.59,0.064,0.064,
  1.125,0.598,0.064,0.064,
  1.13,0.61,0.064,0.064,
  1.135,0.617,0.065,0.065,
  1.14,0.635,0.065,0.065,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT65SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.0,0.04,0.04,
  0.38,0.001,0.04,0.04,
  0.385,0.001,0.04,0.04,
  0.39,0.001,0.04,0.04,
  0.395,0.003,0.04,0.04,
  0.4,0.01,0.04,0.04,
  0.405,0.016,0.041,0.041,
  0.41,0.025,0.041,0.041,
  0.415,0.04,0.042,0.042,
  0.42,0.054,0.042,0.042,
  0.425,0.064,0.043,0.043,
  0.43,0.08,0.043,0.043,
  0.435,0.095,0.044,0.044,
  0.44,0.118,0.045,0.045,
  0.445,0.135,0.045,0.045,
  0.45,0.148,0.046,0.046,
  0.455,0.157,0.046,0.046,
  0.46,0.167,0.047,0.047,
  0.465,0.18,0.047,0.047,
  0.47,0.201,0.048,0.048,
  0.475,0.227,0.049,0.049,
  0.48,0.263,0.051,0.051,
  0.485,0.301,0.052,0.052,
  0.49,0.337,0.053,0.053,
  0.495,0.362,0.054,0.054,
  0.5,0.362,0.054,0.054,
  0.505,0.328,0.053,0.053,
  0.51,0.274,0.051,0.051,
  0.515,0.223,0.049,0.049,
  0.52,0.189,0.048,0.048,
  0.525,0.172,0.047,0.047,
  0.53,0.168,0.047,0.047,
  0.535,0.172,0.047,0.047,
  0.54,0.18,0.047,0.047,
  0.545,0.189,0.048,0.048,
  0.55,0.201,0.048,0.048,
  0.555,0.211,0.048,0.048,
  0.56,0.219,0.049,0.049,
  0.565,0.223,0.049,0.049,
  0.57,0.224,0.049,0.049,
  0.575,0.222,0.049,0.049,
  0.58,0.219,0.049,0.049,
  0.585,0.214,0.049,0.049,
  0.59,0.209,0.048,0.048,
  0.595,0.205,0.048,0.048,
  0.6,0.204,0.048,0.048,
  0.605,0.203,0.048,0.048,
  0.61,0.202,0.048,0.048,
  0.615,0.203,0.048,0.048,
  0.62,0.205,0.048,0.048,
  0.625,0.207,0.048,0.048,
  0.63,0.21,0.048,0.048,
  0.635,0.213,0.049,0.049,
  0.64,0.219,0.049,0.049,
  0.645,0.225,0.049,0.049,
  0.65,0.234,0.049,0.049,
  0.655,0.242,0.05,0.05,
  0.66,0.252,0.05,0.05,
  0.665,0.261,0.05,0.05,
  0.67,0.271,0.051,0.051,
  0.675,0.282,0.051,0.051,
  0.68,0.292,0.052,0.052,
  0.685,0.302,0.052,0.052,
  0.69,0.315,0.053,0.053,
  0.695,0.329,0.053,0.053,
  0.7,0.343,0.054,0.054,
  0.705,0.358,0.054,0.054,
  0.71,0.374,0.055,0.055,
  0.715,0.392,0.056,0.056,
  0.72,0.409,0.056,0.056,
  0.725,0.424,0.057,0.057,
  0.73,0.439,0.058,0.058,
  0.735,0.454,0.058,0.058,
  0.74,0.471,0.059,0.059,
  0.745,0.485,0.059,0.059,
  0.75,0.499,0.06,0.06,
  0.755,0.512,0.06,0.06,
  0.76,0.525,0.061,0.061,
  0.765,0.537,0.061,0.061,
  0.77,0.548,0.062,0.062,
  0.775,0.558,0.062,0.062,
  0.78,0.566,0.063,0.063,
  0.785,0.576,0.063,0.063,
  0.79,0.586,0.063,0.063,
  0.795,0.593,0.064,0.064,
  0.8,0.601,0.064,0.064,
  0.805,0.607,0.064,0.064,
  0.81,0.611,0.064,0.064,
  0.815,0.617,0.065,0.065,
  0.82,0.621,0.065,0.065,
  0.825,0.621,0.065,0.065,
  0.83,0.622,0.065,0.065,
  0.835,0.622,0.065,0.065,
  0.84,0.619,0.065,0.065,
  0.845,0.617,0.065,0.065,
  0.85,0.619,0.065,0.065,
  0.855,0.617,0.065,0.065,
  0.86,0.615,0.065,0.065,
  0.865,0.614,0.065,0.065,
  0.87,0.612,0.064,0.064,
  0.875,0.611,0.064,0.064,
  0.88,0.608,0.064,0.064,
  0.885,0.607,0.064,0.064,
  0.89,0.604,0.064,0.064,
  0.895,0.598,0.064,0.064,
  0.9,0.593,0.064,0.064,
  0.905,0.583,0.063,0.063,
  0.91,0.578,0.063,0.063,
  0.915,0.568,0.063,0.063,
  0.92,0.562,0.062,0.062,
  0.925,0.555,0.062,0.062,
  0.93,0.55,0.062,0.062,
  0.935,0.542,0.062,0.062,
  0.94,0.533,0.061,0.061,
  0.945,0.528,0.061,0.061,
  0.95,0.524,0.061,0.061,
  0.955,0.518,0.061,0.061,
  0.96,0.511,0.06,0.06,
  0.965,0.503,0.06,0.06,
  0.97,0.498,0.06,0.06,
  0.975,0.493,0.06,0.06,
  0.98,0.485,0.059,0.059,
  0.985,0.483,0.059,0.059,
  0.99,0.48,0.059,0.059,
  0.995,0.477,0.059,0.059,
  1.0,0.476,0.059,0.059,
  1.005,0.474,0.059,0.059,
  1.01,0.473,0.059,0.059,
  1.015,0.472,0.059,0.059,
  1.02,0.471,0.059,0.059,
  1.025,0.47,0.059,0.059,
  1.03,0.47,0.059,0.059,
  1.035,0.471,0.059,0.059,
  1.04,0.472,0.059,0.059,
  1.045,0.473,0.059,0.059,
  1.05,0.475,0.059,0.059,
  1.055,0.486,0.059,0.059,
  1.06,0.493,0.06,0.06,
  1.065,0.498,0.06,0.06,
  1.07,0.503,0.06,0.06,
  1.075,0.511,0.06,0.06,
  1.08,0.518,0.061,0.061,
  1.085,0.524,0.061,0.061,
  1.09,0.529,0.061,0.061,
  1.095,0.533,0.061,0.061,
  1.1,0.542,0.062,0.062,
  1.105,0.544,0.062,0.062,
  1.11,0.552,0.062,0.062,
  1.115,0.56,0.062,0.062,
  1.12,0.575,0.063,0.063,
  1.125,0.585,0.063,0.063,
  1.13,0.6,0.064,0.064,
  1.135,0.61,0.064,0.064,
  1.14,0.634,0.065,0.065,
  1.145,0.637,0.065,0.065,
  1.15,0.634,0.065,0.065,
  1.155,0.632,0.065,0.065,
  1.16,0.632,0.065,0.065,
  1.165,0.631,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT70SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.0,0.04,0.04,
  0.38,0.001,0.04,0.04,
  0.385,0.001,0.04,0.04,
  0.39,0.001,0.04,0.04,
  0.395,0.001,0.04,0.04,
  0.4,0.003,0.04,0.04,
  0.405,0.004,0.04,0.04,
  0.41,0.008,0.04,0.04,
  0.415,0.016,0.041,0.041,
  0.42,0.025,0.041,0.041,
  0.425,0.036,0.041,0.041,
  0.43,0.046,0.042,0.042,
  0.435,0.059,0.042,0.042,
  0.44,0.073,0.043,0.043,
  0.445,0.085,0.043,0.043,
  0.45,0.095,0.044,0.044,
  0.455,0.102,0.044,0.044,
  0.46,0.109,0.044,0.044,
  0.465,0.118,0.045,0.045,
  0.47,0.134,0.045,0.045,
  0.475,0.156,0.046,0.046,
  0.48,0.187,0.047,0.047,
  0.485,0.221,0.049,0.049,
  0.49,0.254,0.05,0.05,
  0.495,0.277,0.051,0.051,
  0.5,0.274,0.051,0.051,
  0.505,0.24,0.05,0.05,
  0.51,0.189,0.048,0.048,
  0.515,0.144,0.046,0.046,
  0.52,0.115,0.045,0.045,
  0.525,0.102,0.044,0.044,
  0.53,0.098,0.044,0.044,
  0.535,0.102,0.044,0.044,
  0.54,0.108,0.044,0.044,
  0.545,0.116,0.045,0.045,
  0.55,0.126,0.045,0.045,
  0.555,0.136,0.045,0.045,
  0.56,0.143,0.046,0.046,
  0.565,0.147,0.046,0.046,
  0.57,0.148,0.046,0.046,
  0.575,0.147,0.046,0.046,
  0.58,0.145,0.046,0.046,
  0.585,0.141,0.046,0.046,
  0.59,0.138,0.046,0.046,
  0.595,0.135,0.045,0.045,
  0.6,0.133,0.045,0.045,
  0.605,0.133,0.045,0.045,
  0.61,0.133,0.045,0.045,
  0.615,0.135,0.045,0.045,
  0.62,0.136,0.045,0.045,
  0.625,0.138,0.046,0.046,
  0.63,0.141,0.046,0.046,
  0.635,0.144,0.046,0.046,
  0.64,0.149,0.046,0.046,
  0.645,0.155,0.046,0.046,
  0.65,0.162,0.046,0.046,
  0.655,0.17,0.047,0.047,
  0.66,0.179,0.047,0.047,
  0.665,0.187,0.047,0.047,
  0.67,0.196,0.048,0.048,
  0.675,0.207,0.048,0.048,
  0.68,0.217,0.049,0.049,
  0.685,0.227,0.049,0.049,
  0.69,0.24,0.05,0.05,
  0.695,0.254,0.05,0.05,
  0.7,0.268,0.051,0.051,
  0.705,0.285,0.051,0.051,
  0.71,0.302,0.052,0.052,
  0.715,0.321,0.053,0.053,
  0.72,0.34,0.054,0.054,
  0.725,0.358,0.054,0.054,
  0.73,0.376,0.055,0.055,
  0.735,0.394,0.056,0.056,
  0.74,0.414,0.057,0.057,
  0.745,0.431,0.057,0.057,
  0.75,0.448,0.058,0.058,
  0.755,0.464,0.059,0.059,
  0.76,0.48,0.059,0.059,
  0.765,0.495,0.06,0.06,
  0.77,0.508,0.06,0.06,
  0.775,0.52,0.061,0.061,
  0.78,0.531,0.061,0.061,
  0.785,0.543,0.062,0.062,
  0.79,0.554,0.062,0.062,
  0.795,0.563,0.063,0.063,
  0.8,0.573,0.063,0.063,
  0.805,0.58,0.063,0.063,
  0.81,0.586,0.063,0.063,
  0.815,0.592,0.064,0.064,
  0.82,0.597,0.064,0.064,
  0.825,0.598,0.064,0.064,
  0.83,0.6,0.064,0.064,
  0.835,0.6,0.064,0.064,
  0.84,0.597,0.064,0.064,
  0.845,0.595,0.064,0.064,
  0.85,0.597,0.064,0.064,
  0.855,0.596,0.064,0.064,
  0.86,0.595,0.064,0.064,
  0.865,0.593,0.064,0.064,
  0.87,0.592,0.064,0.064,
  0.875,0.591,0.064,0.064,
  0.88,0.587,0.063,0.063,
  0.885,0.586,0.063,0.063,
  0.89,0.583,0.063,0.063,
  0.895,0.577,0.063,0.063,
  0.9,0.571,0.063,0.063,
  0.905,0.561,0.062,0.062,
  0.91,0.554,0.062,0.062,
  0.915,0.543,0.062,0.062,
  0.92,0.536,0.061,0.061,
  0.925,0.529,0.061,0.061,
  0.93,0.522,0.061,0.061,
  0.935,0.514,0.061,0.061,
  0.94,0.504,0.06,0.06,
  0.945,0.499,0.06,0.06,
  0.95,0.492,0.06,0.06,
  0.955,0.485,0.059,0.059,
  0.96,0.478,0.059,0.059,
  0.965,0.47,0.059,0.059,
  0.97,0.464,0.059,0.059,
  0.975,0.459,0.058,0.058,
  0.98,0.453,0.058,0.058,
  0.985,0.451,0.058,0.058,
  0.99,0.448,0.058,0.058,
  0.995,0.444,0.058,0.058,
  1.0,0.443,0.058,0.058,
  1.005,0.441,0.058,0.058,
  1.01,0.44,0.058,0.058,
  1.015,0.439,0.058,0.058,
  1.02,0.438,0.058,0.058,
  1.025,0.437,0.057,0.057,
  1.03,0.437,0.057,0.057,
  1.035,0.438,0.058,0.058,
  1.04,0.439,0.058,0.058,
  1.045,0.44,0.058,0.058,
  1.05,0.442,0.058,0.058,
  1.055,0.45,0.058,0.058,
  1.06,0.455,0.058,0.058,
  1.065,0.461,0.058,0.058,
  1.07,0.466,0.059,0.059,
  1.075,0.473,0.059,0.059,
  1.08,0.48,0.059,0.059,
  1.085,0.487,0.059,0.059,
  1.09,0.493,0.06,0.06,
  1.095,0.499,0.06,0.06,
  1.1,0.509,0.06,0.06,
  1.105,0.514,0.061,0.061,
  1.11,0.529,0.061,0.061,
  1.115,0.539,0.062,0.062,
  1.12,0.559,0.062,0.062,
  1.125,0.57,0.063,0.063,
  1.13,0.585,0.063,0.063,
  1.135,0.596,0.064,0.064,
  1.14,0.618,0.065,0.065,
  1.145,0.624,0.065,0.065,
  1.15,0.627,0.065,0.065,
  1.155,0.628,0.065,0.065,
  1.16,0.631,0.065,0.065,
  1.165,0.63,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT75SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.0,0.04,0.04,
  0.38,0.0,0.04,0.04,
  0.385,0.0,0.04,0.04,
  0.39,0.0,0.04,0.04,
  0.395,0.001,0.04,0.04,
  0.4,0.001,0.04,0.04,
  0.405,0.001,0.04,0.04,
  0.41,0.003,0.04,0.04,
  0.415,0.006,0.04,0.04,
  0.42,0.012,0.04,0.04,
  0.425,0.02,0.041,0.041,
  0.43,0.027,0.041,0.041,
  0.435,0.037,0.041,0.041,
  0.44,0.046,0.042,0.042,
  0.445,0.054,0.042,0.042,
  0.45,0.061,0.042,0.042,
  0.455,0.067,0.043,0.043,
  0.46,0.071,0.043,0.043,
  0.465,0.078,0.043,0.043,
  0.47,0.089,0.044,0.044,
  0.475,0.106,0.044,0.044,
  0.48,0.133,0.045,0.045,
  0.485,0.162,0.046,0.046,
  0.49,0.191,0.048,0.048,
  0.495,0.211,0.048,0.048,
  0.5,0.207,0.048,0.048,
  0.505,0.175,0.047,0.047,
  0.51,0.131,0.045,0.045,
  0.515,0.093,0.044,0.044,
  0.52,0.07,0.043,0.043,
  0.525,0.06,0.042,0.042,
  0.53,0.057,0.042,0.042,
  0.535,0.06,0.042,0.042,
  0.54,0.065,0.043,0.043,
  0.545,0.072,0.043,0.043,
  0.55,0.079,0.043,0.043,
  0.555,0.087,0.043,0.043,
  0.56,0.093,0.044,0.044,
  0.565,0.097,0.044,0.044,
  0.57,0.098,0.044,0.044,
  0.575,0.098,0.044,0.044,
  0.58,0.096,0.044,0.044,
  0.585,0.093,0.044,0.044,
  0.59,0.091,0.044,0.044,
  0.595,0.088,0.044,0.044,
  0.6,0.087,0.043,0.043,
  0.605,0.087,0.043,0.043,
  0.61,0.088,0.044,0.044,
  0.615,0.089,0.044,0.044,
  0.62,0.09,0.044,0.044,
  0.625,0.092,0.044,0.044,
  0.63,0.094,0.044,0.044,
  0.635,0.097,0.044,0.044,
  0.64,0.101,0.044,0.044,
  0.645,0.106,0.044,0.044,
  0.65,0.112,0.044,0.044,
  0.655,0.119,0.045,0.045,
  0.66,0.127,0.045,0.045,
  0.665,0.134,0.045,0.045,
  0.67,0.142,0.046,0.046,
  0.675,0.151,0.046,0.046,
  0.68,0.161,0.046,0.046,
  0.685,0.171,0.047,0.047,
  0.69,0.183,0.047,0.047,
  0.695,0.195,0.048,0.048,
  0.7,0.21,0.048,0.048,
  0.705,0.226,0.049,0.049,
  0.71,0.244,0.05,0.05,
  0.715,0.263,0.051,0.051,
  0.72,0.282,0.051,0.051,
  0.725,0.302,0.052,0.052,
  0.73,0.322,0.053,0.053,
  0.735,0.341,0.054,0.054,
  0.74,0.363,0.055,0.055,
  0.745,0.383,0.055,0.055,
  0.75,0.402,0.056,0.056,
  0.755,0.42,0.057,0.057,
  0.76,0.439,0.058,0.058,
  0.765,0.455,0.058,0.058,
  0.77,0.471,0.059,0.059,
  0.775,0.485,0.059,0.059,
  0.78,0.497,0.06,0.06,
  0.785,0.512,0.06,0.06,
  0.79,0.524,0.061,0.061,
  0.795,0.535,0.061,0.061,
  0.8,0.546,0.062,0.062,
  0.805,0.555,0.062,0.062,
  0.81,0.561,0.062,0.062,
  0.815,0.568,0.063,0.063,
  0.82,0.575,0.063,0.063,
  0.825,0.576,0.063,0.063,
  0.83,0.579,0.063,0.063,
  0.835,0.578,0.063,0.063,
  0.84,0.576,0.063,0.063,
  0.845,0.573,0.063,0.063,
  0.85,0.575,0.063,0.063,
  0.855,0.575,0.063,0.063,
  0.86,0.575,0.063,0.063,
  0.865,0.572,0.063,0.063,
  0.87,0.572,0.063,0.063,
  0.875,0.571,0.063,0.063,
  0.88,0.567,0.063,0.063,
  0.885,0.566,0.063,0.063,
  0.89,0.562,0.062,0.062,
  0.895,0.556,0.062,0.062,
  0.9,0.55,0.062,0.062,
  0.905,0.539,0.062,0.062,
  0.91,0.531,0.061,0.061,
  0.915,0.52,0.061,0.061,
  0.92,0.512,0.06,0.06,
  0.925,0.504,0.06,0.06,
  0.93,0.496,0.06,0.06,
  0.935,0.488,0.06,0.06,
  0.94,0.477,0.059,0.059,
  0.945,0.471,0.059,0.059,
  0.95,0.462,0.058,0.058,
  0.955,0.454,0.058,0.058,
  0.96,0.447,0.058,0.058,
  0.965,0.439,0.058,0.058,
  0.97,0.433,0.057,0.057,
  0.975,0.428,0.057,0.057,
  0.98,0.424,0.057,0.057,
  0.985,0.42,0.057,0.057,
  0.99,0.418,0.057,0.057,
  0.995,0.413,0.057,0.057,
  1.0,0.412,0.056,0.056,
  1.005,0.41,0.056,0.056,
  1.01,0.409,0.056,0.056,
  1.015,0.408,0.056,0.056,
  1.02,0.407,0.056,0.056,
  1.025,0.406,0.056,0.056,
  1.03,0.406,0.056,0.056,
  1.035,0.407,0.056,0.056,
  1.04,0.408,0.056,0.056,
  1.045,0.409,0.056,0.056,
  1.05,0.411,0.056,0.056,
  1.055,0.417,0.057,0.057,
  1.06,0.421,0.057,0.057,
  1.065,0.427,0.057,0.057,
  1.07,0.431,0.057,0.057,
  1.075,0.437,0.057,0.057,
  1.08,0.445,0.058,0.058,
  1.085,0.453,0.058,0.058,
  1.09,0.459,0.058,0.058,
  1.095,0.466,0.059,0.059,
  1.1,0.477,0.059,0.059,
  1.105,0.485,0.059,0.059,
  1.11,0.506,0.06,0.06,
  1.115,0.52,0.061,0.061,
  1.12,0.544,0.062,0.062,
  1.125,0.555,0.062,0.062,
  1.13,0.571,0.063,0.063,
  1.135,0.582,0.063,0.063,
  1.14,0.603,0.064,0.064,
  1.145,0.611,0.064,0.064,
  1.15,0.619,0.065,0.065,
  1.155,0.623,0.065,0.065,
  1.16,0.629,0.065,0.065,
  1.165,0.63,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT80SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.0,0.04,0.04,
  0.38,0.0,0.04,0.04,
  0.385,0.0,0.04,0.04,
  0.39,0.0,0.04,0.04,
  0.395,0.0,0.04,0.04,
  0.4,0.0,0.04,0.04,
  0.405,0.0,0.04,0.04,
  0.41,0.001,0.04,0.04,
  0.415,0.003,0.04,0.04,
  0.42,0.006,0.04,0.04,
  0.425,0.011,0.04,0.04,
  0.43,0.015,0.041,0.041,
  0.435,0.023,0.041,0.041,
  0.44,0.029,0.041,0.041,
  0.445,0.034,0.041,0.041,
  0.45,0.039,0.042,0.042,
  0.455,0.043,0.042,0.042,
  0.46,0.046,0.042,0.042,
  0.465,0.051,0.042,0.042,
  0.47,0.06,0.042,0.042,
  0.475,0.073,0.043,0.043,
  0.48,0.094,0.044,0.044,
  0.485,0.118,0.045,0.045,
  0.49,0.144,0.046,0.046,
  0.495,0.161,0.046,0.046,
  0.5,0.157,0.046,0.046,
  0.505,0.128,0.045,0.045,
  0.51,0.09,0.044,0.044,
  0.515,0.06,0.042,0.042,
  0.52,0.043,0.042,0.042,
  0.525,0.036,0.041,0.041,
  0.53,0.034,0.041,0.041,
  0.535,0.035,0.041,0.041,
  0.54,0.039,0.042,0.042,
  0.545,0.044,0.042,0.042,
  0.55,0.05,0.042,0.042,
  0.555,0.056,0.042,0.042,
  0.56,0.061,0.042,0.042,
  0.565,0.064,0.043,0.043,
  0.57,0.065,0.043,0.043,
  0.575,0.065,0.043,0.043,
  0.58,0.064,0.043,0.043,
  0.585,0.061,0.042,0.042,
  0.59,0.06,0.042,0.042,
  0.595,0.058,0.042,0.042,
  0.6,0.057,0.042,0.042,
  0.605,0.057,0.042,0.042,
  0.61,0.058,0.042,0.042,
  0.615,0.059,0.042,0.042,
  0.62,0.06,0.042,0.042,
  0.625,0.062,0.042,0.042,
  0.63,0.063,0.043,0.043,
  0.635,0.065,0.043,0.043,
  0.64,0.069,0.043,0.043,
  0.645,0.073,0.043,0.043,
  0.65,0.078,0.043,0.043,
  0.655,0.084,0.043,0.043,
  0.66,0.09,0.044,0.044,
  0.665,0.096,0.044,0.044,
  0.67,0.103,0.044,0.044,
  0.675,0.111,0.044,0.044,
  0.68,0.12,0.045,0.045,
  0.685,0.128,0.045,0.045,
  0.69,0.139,0.046,0.046,
  0.695,0.151,0.046,0.046,
  0.7,0.164,0.047,0.047,
  0.705,0.18,0.047,0.047,
  0.71,0.197,0.048,0.048,
  0.715,0.215,0.049,0.049,
  0.72,0.234,0.049,0.049,
  0.725,0.255,0.05,0.05,
  0.73,0.275,0.051,0.051,
  0.735,0.296,0.052,0.052,
  0.74,0.319,0.053,0.053,
  0.745,0.341,0.054,0.054,
  0.75,0.361,0.054,0.054,
  0.755,0.38,0.055,0.055,
  0.76,0.401,0.056,0.056,
  0.765,0.419,0.057,0.057,
  0.77,0.437,0.057,0.057,
  0.775,0.452,0.058,0.058,
  0.78,0.466,0.059,0.059,
  0.785,0.482,0.059,0.059,
  0.79,0.496,0.06,0.06,
  0.795,0.509,0.06,0.06,
  0.8,0.52,0.061,0.061,
  0.805,0.53,0.061,0.061,
  0.81,0.538,0.062,0.062,
  0.815,0.546,0.062,0.062,
  0.82,0.553,0.062,0.062,
  0.825,0.555,0.062,0.062,
  0.83,0.558,0.062,0.062,
  0.835,0.557,0.062,0.062,
  0.84,0.555,0.062,0.062,
  0.845,0.553,0.062,0.062,
  0.85,0.555,0.062,0.062,
  0.855,0.556,0.062,0.062,
  0.86,0.556,0.062,0.062,
  0.865,0.553,0.062,0.062,
  0.87,0.553,0.062,0.062,
  0.875,0.553,0.062,0.062,
  0.88,0.547,0.062,0.062,
  0.885,0.547,0.062,0.062,
  0.89,0.543,0.062,0.062,
  0.895,0.537,0.061,0.061,
  0.9,0.529,0.061,0.061,
  0.905,0.518,0.061,0.061,
  0.91,0.509,0.06,0.06,
  0.915,0.498,0.06,0.06,
  0.92,0.488,0.06,0.06,
  0.925,0.481,0.059,0.059,
  0.93,0.471,0.059,0.059,
  0.935,0.463,0.059,0.059,
  0.94,0.451,0.058,0.058,
  0.945,0.445,0.058,0.058,
  0.95,0.435,0.057,0.057,
  0.955,0.426,0.057,0.057,
  0.96,0.418,0.057,0.057,
  0.965,0.41,0.056,0.056,
  0.97,0.404,0.056,0.056,
  0.975,0.399,0.056,0.056,
  0.98,0.396,0.056,0.056,
  0.985,0.392,0.056,0.056,
  0.99,0.39,0.056,0.056,
  0.995,0.385,0.055,0.055,
  1.0,0.384,0.055,0.055,
  1.005,0.382,0.055,0.055,
  1.01,0.38,0.055,0.055,
  1.015,0.379,0.055,0.055,
  1.02,0.378,0.055,0.055,
  1.025,0.377,0.055,0.055,
  1.03,0.377,0.055,0.055,
  1.035,0.378,0.055,0.055,
  1.04,0.379,0.055,0.055,
  1.045,0.38,0.055,0.055,
  1.05,0.382,0.055,0.055,
  1.055,0.386,0.055,0.055,
  1.06,0.389,0.056,0.056,
  1.065,0.395,0.056,0.056,
  1.07,0.4,0.056,0.056,
  1.075,0.404,0.056,0.056,
  1.08,0.413,0.057,0.057,
  1.085,0.421,0.057,0.057,
  1.09,0.428,0.057,0.057,
  1.095,0.436,0.057,0.057,
  1.1,0.448,0.058,0.058,
  1.105,0.458,0.058,0.058,
  1.11,0.485,0.059,0.059,
  1.115,0.5,0.06,0.06,
  1.12,0.529,0.061,0.061,
  1.125,0.54,0.062,0.062,
  1.13,0.557,0.062,0.062,
  1.135,0.569,0.063,0.063,
  1.14,0.588,0.064,0.064,
  1.145,0.598,0.064,0.064,
  1.15,0.612,0.064,0.064,
  1.155,0.619,0.065,0.065,
  1.16,0.627,0.065,0.065,
  1.165,0.629,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;

MaterialProperty:GlazingSpectralData,
  WO18RT85SP,              !- Name
  0.3,0.0,0.04,0.04,
  0.305,0.0,0.04,0.04,
  0.31,0.0,0.04,0.04,
  0.315,0.0,0.04,0.04,
  0.32,0.0,0.04,0.04,
  0.325,0.0,0.04,0.04,
  0.33,0.0,0.04,0.04,
  0.335,0.0,0.04,0.04,
  0.34,0.0,0.04,0.04,
  0.345,0.0,0.04,0.04,
  0.35,0.0,0.04,0.04,
  0.355,0.0,0.04,0.04,
  0.36,0.0,0.04,0.04,
  0.365,0.0,0.04,0.04,
  0.37,0.0,0.04,0.04,
  0.375,0.0,0.04,0.04,
  0.38,0.0,0.04,0.04,
  0.385,0.0,0.04,0.04,
  0.39,0.0,0.04,0.04,
  0.395,0.0,0.04,0.04,
  0.4,0.0,0.04,0.04,
  0.405,0.0,0.04,0.04,
  0.41,0.0,0.04,0.04,
  0.415,0.001,0.04,0.04,
  0.42,0.003,0.04,0.04,
  0.425,0.006,0.04,0.04,
  0.43,0.009,0.04,0.04,
  0.435,0.014,0.041,0.041,
  0.44,0.018,0.041,0.041,
  0.445,0.022,0.041,0.041,
  0.45,0.025,0.041,0.041,
  0.455,0.028,0.041,0.041,
  0.46,0.03,0.041,0.041,
  0.465,0.034,0.041,0.041,
  0.47,0.04,0.042,0.042,
  0.475,0.05,0.042,0.042,
  0.48,0.067,0.043,0.043,
  0.485,0.087,0.043,0.043,
  0.49,0.108,0.044,0.044,
  0.495,0.123,0.045,0.045,
  0.5,0.119,0.045,0.045,
  0.505,0.094,0.044,0.044,
  0.51,0.062,0.042,0.042,
  0.515,0.039,0.042,0.042,
  0.52,0.026,0.041,0.041,
  0.525,0.021,0.041,0.041,
  0.53,0.02,0.041,0.041,
  0.535,0.021,0.041,0.041,
  0.54,0.024,0.041,0.041,
  0.545,0.027,0.041,0.041,
  0.55,0.031,0.041,0.041,
  0.555,0.036,0.041,0.041,
  0.56,0.04,0.042,0.042,
  0.565,0.042,0.042,0.042,
  0.57,0.043,0.042,0.042,
  0.575,0.043,0.042,0.042,
  0.58,0.042,0.042,0.042,
  0.585,0.04,0.042,0.042,
  0.59,0.039,0.042,0.042,
  0.595,0.038,0.042,0.042,
  0.6,0.037,0.041,0.041,
  0.605,0.037,0.041,0.041,
  0.61,0.038,0.042,0.042,
  0.615,0.039,0.042,0.042,
  0.62,0.04,0.042,0.042,
  0.625,0.041,0.042,0.042,
  0.63,0.042,0.042,0.042,
  0.635,0.044,0.042,0.042,
  0.64,0.047,0.042,0.042,
  0.645,0.05,0.042,0.042,
  0.65,0.054,0.042,0.042,
  0.655,0.059,0.042,0.042,
  0.66,0.064,0.043,0.043,
  0.665,0.069,0.043,0.043,
  0.67,0.075,0.043,0.043,
  0.675,0.081,0.043,0.043,
  0.68,0.089,0.044,0.044,
  0.685,0.096,0.044,0.044,
  0.69,0.106,0.044,0.044,
  0.695,0.116,0.045,0.045,
  0.7,0.129,0.045,0.045,
  0.705,0.143,0.046,0.046,
  0.71,0.159,0.046,0.046,
  0.715,0.176,0.047,0.047,
  0.72,0.195,0.048,0.048,
  0.725,0.215,0.049,0.049,
  0.73,0.236,0.049,0.049,
  0.735,0.257,0.05,0.05,
  0.74,0.28,0.051,0.051,
  0.745,0.303,0.052,0.052,
  0.75,0.324,0.053,0.053,
  0.755,0.345,0.054,0.054,
  0.76,0.367,0.055,0.055,
  0.765,0.386,0.055,0.055,
  0.77,0.405,0.056,0.056,
  0.775,0.421,0.057,0.057,
  0.78,0.437,0.057,0.057,
  0.785,0.454,0.058,0.058,
  0.79,0.469,0.059,0.059,
  0.795,0.483,0.059,0.059,
  0.8,0.496,0.06,0.06,
  0.805,0.507,0.06,0.06,
  0.81,0.516,0.061,0.061,
  0.815,0.524,0.061,0.061,
  0.82,0.532,0.061,0.061,
  0.825,0.535,0.061,0.061,
  0.83,0.538,0.062,0.062,
  0.835,0.537,0.061,0.061,
  0.84,0.536,0.061,0.061,
  0.845,0.533,0.061,0.061,
  0.85,0.535,0.061,0.061,
  0.855,0.537,0.061,0.061,
  0.86,0.537,0.061,0.061,
  0.865,0.534,0.061,0.061,
  0.87,0.535,0.061,0.061,
  0.875,0.535,0.061,0.061,
  0.88,0.528,0.061,0.061,
  0.885,0.528,0.061,0.061,
  0.89,0.524,0.061,0.061,
  0.895,0.518,0.061,0.061,
  0.9,0.509,0.06,0.06,
  0.905,0.498,0.06,0.06,
  0.91,0.487,0.059,0.059,
  0.915,0.476,0.059,0.059,
  0.92,0.466,0.059,0.059,
  0.925,0.458,0.058,0.058,
  0.93,0.448,0.058,0.058,
  0.935,0.439,0.058,0.058,
  0.94,0.427,0.057,0.057,
  0.945,0.42,0.057,0.057,
  0.95,0.408,0.056,0.056,
  0.955,0.399,0.056,0.056,
  0.96,0.392,0.056,0.056,
  0.965,0.383,0.055,0.055,
  0.97,0.377,0.055,0.055,
  0.975,0.372,0.055,0.055,
  0.98,0.37,0.055,0.055,
  0.985,0.366,0.055,0.055,
  0.99,0.364,0.055,0.055,
  0.995,0.358,0.054,0.054,
  1.0,0.357,0.054,0.054,
  1.005,0.355,0.054,0.054,
  1.01,0.353,0.054,0.054,
  1.015,0.352,0.054,0.054,
  1.02,0.351,0.054,0.054,
  1.025,0.35,0.054,0.054,
  1.03,0.35,0.054,0.054,
  1.035,0.351,0.054,0.054,
  1.04,0.352,0.054,0.054,
  1.045,0.353,0.054,0.054,
  1.05,0.355,0.054,0.054,
  1.055,0.357,0.054,0.054,
  1.06,0.359,0.054,0.054,
  1.065,0.366,0.055,0.055,
  1.07,0.37,0.055,0.055,
  1.075,0.374,0.055,0.055,
  1.08,0.383,0.055,0.055,
  1.085,0.392,0.056,0.056,
  1.09,0.399,0.056,0.056,
  1.095,0.408,0.056,0.056,
  1.1,0.42,0.057,0.057,
  1.105,0.432,0.057,0.057,
  1.11,0.464,0.059,0.059,
  1.115,0.482,0.059,0.059,
  1.12,0.514,0.061,0.061,
  1.125,0.526,0.061,0.061,
  1.13,0.544,0.062,0.062,
  1.135,0.556,0.062,0.062,
  1.14,0.574,0.063,0.063,
  1.145,0.586,0.063,0.063,
  1.15,0.605,0.064,0.064,
  1.155,0.614,0.065,0.065,
  1.16,0.625,0.065,0.065,
  1.165,0.629,0.065,0.065,
  1.17,0.627,0.065,0.065,
  1.175,0.624,0.065,0.065,
  1.18,0.618,0.065,0.065,
  1.185,0.611,0.064,0.064,
  1.19,0.601,0.064,0.064,
  1.195,0.6,0.064,0.064,
  1.2,0.605,0.064,0.064,
  1.205,0.611,0.064,0.064,
  1.21,0.619,0.065,0.065,
  1.215,0.625,0.065,0.065,
  1.22,0.634,0.065,0.065,
  1.225,0.64,0.066,0.066,
  1.23,0.644,0.066,0.066,
  1.235,0.647,0.066,0.066,
  1.24,0.65,0.066,0.066,
  1.245,0.653,0.066,0.066,
  1.25,0.656,0.066,0.066,
  1.255,0.658,0.066,0.066,
  1.26,0.661,0.066,0.066,
  1.265,0.662,0.066,0.066,
  1.27,0.667,0.067,0.067,
  1.275,0.668,0.067,0.067,
  1.28,0.671,0.067,0.067,
  1.285,0.675,0.067,0.067,
  1.29,0.678,0.067,0.067,
  1.295,0.679,0.067,0.067,
  1.3,0.682,0.067,0.067,
  1.305,0.684,0.067,0.067,
  1.31,0.687,0.067,0.067,
  1.315,0.689,0.068,0.068,
  1.32,0.692,0.068,0.068,
  1.325,0.693,0.068,0.068,
  1.33,0.695,0.068,0.068,
  1.335,0.697,0.068,0.068,
  1.34,0.698,0.068,0.068,
  1.345,0.698,0.068,0.068,
  1.35,0.698,0.068,0.068,
  1.355,0.695,0.068,0.068,
  1.36,0.692,0.068,0.068,
  1.365,0.692,0.068,0.068,
  1.37,0.687,0.067,0.067,
  1.375,0.682,0.067,0.067,
  1.38,0.676,0.067,0.067,
  1.385,0.678,0.067,0.067,
  1.39,0.676,0.067,0.067,
  1.395,0.675,0.067,0.067,
  1.4,0.676,0.067,0.067,
  1.405,0.675,0.067,0.067,
  1.41,0.671,0.067,0.067,
  1.415,0.67,0.067,0.067,
  1.42,0.673,0.067,0.067,
  1.425,0.671,0.067,0.067,
  1.43,0.668,0.067,0.067,
  1.435,0.67,0.067,0.067,
  1.44,0.67,0.067,0.067,
  1.445,0.668,0.067,0.067,
  1.45,0.67,0.067,0.067,
  1.455,0.67,0.067,0.067,
  1.46,0.673,0.067,0.067,
  1.465,0.676,0.067,0.067,
  1.47,0.681,0.067,0.067,
  1.475,0.684,0.067,0.067,
  1.48,0.689,0.068,0.068,
  1.485,0.69,0.068,0.068,
  1.49,0.695,0.068,0.068,
  1.495,0.698,0.068,0.068,
  1.5,0.703,0.068,0.068,
  1.505,0.706,0.068,0.068,
  1.51,0.711,0.068,0.068,
  1.515,0.714,0.069,0.069,
  1.52,0.718,0.069,0.069,
  1.525,0.719,0.069,0.069,
  1.53,0.724,0.069,0.069,
  1.535,0.724,0.069,0.069,
  1.54,0.728,0.069,0.069,
  1.545,0.728,0.069,0.069,
  1.55,0.728,0.069,0.069,
  1.555,0.728,0.069,0.069,
  1.56,0.728,0.069,0.069,
  1.565,0.728,0.069,0.069,
  1.57,0.728,0.069,0.069,
  1.575,0.728,0.069,0.069,
  1.58,0.729,0.069,0.069,
  1.585,0.731,0.069,0.069,
  1.59,0.733,0.069,0.069,
  1.595,0.735,0.069,0.069,
  1.6,0.736,0.069,0.069,
  1.605,0.738,0.07,0.07,
  1.61,0.74,0.07,0.07,
  1.615,0.741,0.07,0.07,
  1.62,0.741,0.07,0.07,
  1.625,0.741,0.07,0.07,
  1.63,0.741,0.07,0.07,
  1.635,0.741,0.07,0.07,
  1.64,0.741,0.07,0.07,
  1.645,0.743,0.07,0.07,
  1.65,0.741,0.07,0.07,
  1.655,0.74,0.07,0.07,
  1.66,0.736,0.069,0.069,
  1.665,0.735,0.069,0.069,
  1.67,0.724,0.069,0.069,
  1.675,0.716,0.069,0.069,
  1.68,0.698,0.068,0.068,
  1.685,0.673,0.067,0.067,
  1.69,0.608,0.064,0.064,
  1.695,0.574,0.063,0.063,
  1.7,0.521,0.061,0.061,
  1.705,0.493,0.06,0.06,
  1.71,0.499,0.06,0.06,
  1.715,0.507,0.06,0.06,
  1.72,0.512,0.06,0.06,
  1.725,0.526,0.061,0.061,
  1.73,0.548,0.062,0.062,
  1.735,0.546,0.062,0.062,
  1.74,0.533,0.061,0.061,
  1.745,0.527,0.061,0.061,
  1.75,0.522,0.061,0.061,
  1.755,0.53,0.061,0.061,
  1.76,0.552,0.062,0.062,
  1.765,0.568,0.063,0.063,
  1.77,0.589,0.064,0.064,
  1.775,0.6,0.064,0.064,
  1.78,0.619,0.065,0.065,
  1.785,0.625,0.065,0.065,
  1.79,0.63,0.065,0.065,
  1.795,0.632,0.065,0.065,
  1.8,0.635,0.065,0.065,
  1.805,0.637,0.065,0.065,
  1.81,0.638,0.066,0.066,
  1.815,0.638,0.066,0.066,
  1.82,0.638,0.066,0.066,
  1.825,0.64,0.066,0.066,
  1.83,0.646,0.066,0.066,
  1.835,0.649,0.066,0.066,
  1.84,0.656,0.066,0.066,
  1.845,0.658,0.066,0.066,
  1.85,0.667,0.067,0.067,
  1.855,0.673,0.067,0.067,
  1.86,0.681,0.067,0.067,
  1.865,0.681,0.067,0.067,
  1.87,0.684,0.067,0.067,
  1.875,0.687,0.067,0.067,
  1.88,0.687,0.067,0.067,
  1.885,0.685,0.067,0.067,
  1.89,0.685,0.067,0.067,
  1.895,0.685,0.067,0.067,
  1.9,0.689,0.068,0.068,
  1.905,0.682,0.067,0.067,
  1.91,0.682,0.067,0.067,
  1.915,0.679,0.067,0.067,
  1.92,0.681,0.067,0.067,
  1.925,0.678,0.067,0.067,
  1.93,0.679,0.067,0.067,
  1.935,0.679,0.067,0.067,
  1.94,0.679,0.067,0.067,
  1.945,0.681,0.067,0.067,
  1.95,0.684,0.067,0.067,
  1.955,0.685,0.067,0.067,
  1.96,0.687,0.067,0.067,
  1.965,0.685,0.067,0.067,
  1.97,0.685,0.067,0.067,
  1.975,0.687,0.067,0.067,
  1.98,0.684,0.067,0.067,
  1.985,0.684,0.067,0.067,
  1.99,0.682,0.067,0.067,
  1.995,0.681,0.067,0.067,
  2.0,0.678,0.067,0.067,
  2.005,0.673,0.067,0.067,
  2.01,0.662,0.066,0.066,
  2.015,0.655,0.066,0.066,
  2.02,0.646,0.066,0.066,
  2.025,0.638,0.066,0.066,
  2.03,0.63,0.065,0.065,
  2.035,0.622,0.065,0.065,
  2.04,0.614,0.065,0.065,
  2.045,0.608,0.064,0.064,
  2.05,0.598,0.064,0.064,
  2.055,0.593,0.064,0.064,
  2.06,0.582,0.063,0.063,
  2.065,0.575,0.063,0.063,
  2.07,0.569,0.063,0.063,
  2.075,0.568,0.063,0.063,
  2.08,0.565,0.063,0.063,
  2.085,0.565,0.063,0.063,
  2.09,0.566,0.063,0.063,
  2.095,0.566,0.063,0.063,
  2.1,0.57,0.063,0.063,
  2.105,0.571,0.063,0.063,
  2.11,0.575,0.063,0.063,
  2.115,0.577,0.063,0.063,
  2.12,0.581,0.063,0.063,
  2.125,0.582,0.063,0.063,
  2.13,0.582,0.063,0.063,
  2.135,0.581,0.063,0.063,
  2.14,0.582,0.063,0.063,
  2.145,0.583,0.063,0.063,
  2.15,0.586,0.063,0.063,
  2.155,0.585,0.063,0.063,
  2.16,0.585,0.063,0.063,
  2.165,0.585,0.063,0.063,
  2.17,0.585,0.063,0.063,
  2.175,0.585,0.063,0.063,
  2.18,0.583,0.063,0.063,
  2.185,0.581,0.063,0.063,
  2.19,0.573,0.063,0.063,
  2.195,0.569,0.063,0.063,
  2.2,0.56,0.062,0.062,
  2.205,0.556,0.062,0.062,
  2.21,0.551,0.062,0.062,
  2.215,0.545,0.062,0.062,
  2.22,0.532,0.061,0.061,
  2.225,0.521,0.061,0.061,
  2.23,0.505,0.06,0.06,
  2.235,0.486,0.059,0.059,
  2.24,0.456,0.058,0.058,
  2.245,0.429,0.057,0.057,
  2.25,0.375,0.055,0.055,
  2.255,0.33,0.053,0.053,
  2.26,0.263,0.051,0.051,
  2.265,0.22,0.049,0.049,
  2.27,0.167,0.047,0.047,
  2.275,0.142,0.046,0.046,
  2.28,0.111,0.044,0.044,
  2.285,0.093,0.044,0.044,
  2.29,0.076,0.043,0.043,
  2.295,0.063,0.043,0.043,
  2.3,0.052,0.042,0.042,
  2.305,0.049,0.042,0.042,
  2.31,0.057,0.042,0.042,
  2.315,0.068,0.043,0.043,
  2.32,0.084,0.043,0.043,
  2.325,0.089,0.044,0.044,
  2.33,0.097,0.044,0.044,
  2.335,0.099,0.044,0.044,
  2.34,0.1,0.044,0.044,
  2.345,0.1,0.044,0.044,
  2.35,0.101,0.044,0.044,
  2.355,0.11,0.044,0.044,
  2.36,0.121,0.045,0.045,
  2.365,0.125,0.045,0.045,
  2.37,0.13,0.045,0.045,
  2.375,0.132,0.045,0.045,
  2.38,0.131,0.045,0.045,
  2.385,0.131,0.045,0.045,
  2.39,0.134,0.045,0.045,
  2.395,0.138,0.046,0.046,
  2.4,0.143,0.046,0.046,
  2.405,0.148,0.046,0.046,
  2.41,0.153,0.046,0.046,
  2.415,0.152,0.046,0.046,
  2.42,0.149,0.046,0.046,
  2.425,0.144,0.046,0.046,
  2.43,0.132,0.045,0.045,
  2.435,0.128,0.045,0.045,
  2.44,0.125,0.045,0.045,
  2.445,0.124,0.045,0.045,
  2.45,0.116,0.045,0.045,
  2.455,0.113,0.045,0.045,
  2.46,0.114,0.045,0.045,
  2.465,0.117,0.045,0.045,
  2.47,0.126,0.045,0.045,
  2.475,0.128,0.045,0.045,
  2.48,0.129,0.045,0.045,
  2.485,0.135,0.045,0.045,
  2.49,0.145,0.046,0.046,
  2.495,0.15,0.046,0.046,
  2.5,0.155,0.046,0.046;
