! RadLoTempHydrChangeoverDelay.idf
!
! Basic file description:  1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Highlights:              HVAC: hydronic low temperature radiant system heats and terminal reheat cools
!                          Test of various radiant system control options
!
! Simulation Location/Run: CHICAGO_IL_USA_WMO_725300, 1 design days, 1 run period,
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Crazy Dry Heat/Cool (DB=>MWB) 1%, MaxDB=40.0°C MWB=5°C, Range=35°C
!
! Run Period (Weather File): Chicago
!
! Run Control:             No Zone or System sizing required (design days only, see RUN CONTROL object)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in the West Zone south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - 1 occupant
! Internal gains description:     ZONE North     - 1 occupant
! Internal gains description:     ZONE East      - 1 occupant
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         3
! Lights:                         None
! Equipment:                      None
! Windows:                        1 - single pane clear 3mm glass
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           A hydronic low temperature radiant system is used for heating; cooling is via a
!                                 3 zone terminal reheat system using single constant volume air loop. Central chilled
!                                 water coil scheduled to provide 16 C winter and 13 C summer supply air temperature.
!                                 Terminal reheat coils trim supply air temperature to meet zone thermostat set point.
!                                 Thermostat setting at 20 C in winter with 15 C set back temperature, 24 C in summer
!                                 with 30 C set back temperature. Cooling coil off in winter, reheat coil on all year.
!                                 Switch between heating and cooling happens via schedules--heating mode is considered
!                                 October through March while cooling is April through September.  If a heating load
!                                 takes place during cooling mode, the terminal reheat system covers the load.  If a
!                                 cooling load happens during heating mode, the load goes unmet.
!
! Zonal Equipment:                LOW TEMP RADIANT SYSTEM:HYDRONIC, AirTerminal:SingleDuct:ConstantVolume:Reheat
! Central Air Handling Equipment: No
! System Equipment Autosize:      No (chilled water, condenser, and hot water loop volumes are autosized)
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        Yes (only used if alternate priority control equipment list is selected)
! Purchased Hot Water:            Yes
! Coils:                          Coil:Cooling:Water:DetailedGeometry
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       Chiller:Electric (PlantEquipmentOperation:CoolingLoad set up for electric chiller only)
!                                 Chiller:ConstantCOP or DistrictCooling may be used if desired in various
!                                 combinations by changing priority control equipment list name in
!                                 PlantEquipmentOperation:CoolingLoad object.
! Towers:                         2 ea. CoolingTower:SingleSpeed in series (leaving water set point = 35 C, each
!                                 towers UA = 175, water flow rate = 0.0011 m3/s, air flow rate = 8 m3/s, capacity is
!                                 determined using UA and Design Water Flow Rate method)
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Timestep,6;

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  ,                        !- Do HVAC Sizing Simulation for Sizing Periods
  ;                        !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA_WMO_725300,  !- Name
  42.0,                    !- Latitude {deg}
  -87.88,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA

SizingPeriod:DesignDay,
  CHICAGO Crazy Dry Heat Cool,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  40.0,                    !- Maximum Dry-Bulb Temperature {C}
  35.0,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  5.0,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

WindowMaterial:Glazing,
  WIN-LAY-GLASS-LIGHT,     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-LIGHT,           !- Name
  WIN-LAY-GLASS-LIGHT;     !- Outside Layer

Material,
  CONCRETE - DRIED SAND AND GRAVEL 4 IN,  !- Name
  MediumRough,             !- Roughness
  0.1,                     !- Thickness {m}
  1.29,                    !- Conductivity {W/m-K}
  2242.58,                 !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  0.6;                     !- Visible Absorptance

Material,
  INS - EXPANDED EXT POLYSTYRENE R12 2 IN,  !- Name
  Rough,                   !- Roughness
  0.050000001,             !- Thickness {m}
  0.02,                    !- Conductivity {W/m-K}
  56.06,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  GYP1,                    !- Name
  MediumRough,             !- Roughness
  0.0127,                  !- Thickness {m}
  0.7845,                  !- Conductivity {W/m-K}
  1842.1221,               !- Density {kg/m3}
  988.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  GYP2,                    !- Name
  MediumRough,             !- Roughness
  0.01905,                 !- Thickness {m}
  0.7845,                  !- Conductivity {W/m-K}
  1842.1221,               !- Density {kg/m3}
  988.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  FINISH FLOORING - TILE 1 / 16 IN,  !- Name
  Smooth,                  !- Roughness
  0.0016,                  !- Thickness {m}
  0.17,                    !- Conductivity {W/m-K}
  1922.21,                 !- Density {kg/m3}
  1250.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

ConstructionProperty:InternalHeatSource,
  Floor Source,            !- Name
  Slab Floor with Radiant,  !- Construction Name
  4,                       !- Thermal Source Present After Layer Number
  4,                       !- Temperature Calculation Requested After Layer Number
  1,                       !- Dimensions for the CTF Calculation
  0.1524,                  !- Tube Spacing {m}
  0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

Construction,
  Slab Floor with Radiant,  !- Name
  CONCRETE - DRIED SAND AND GRAVEL 4 IN,  !- Outside Layer
  INS - EXPANDED EXT POLYSTYRENE R12 2 IN,  !- Layer 2
  GYP1,                    !- Layer 3
  GYP2,                    !- Layer 4
  FINISH FLOORING - TILE 1 / 16 IN;  !- Layer 5

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

! original zone origin (0,0,0)

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (6.096,0,0)

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (0,6.096,0)

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

People,
  West Zone,               !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG Sch   1,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  EAST ZONE,               !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG Sch   1,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NORTH ZONE,              !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG Sch   1,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ZoneInfiltration:DesignFlowRate,
  West Zone Infil 1,       !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  ON,                      !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.01,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  EAST ZONE Infil 1,       !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  ON,                      !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.01,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NORTH ZONE Infil 1,      !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  ON,                      !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.015,                   !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-LIGHT,           !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  Slab Floor with Radiant,  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  Slab Floor with Radiant,  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  Slab Floor with Radiant,  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

Sizing:Zone,
  West Zone,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA West Zone,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA West Zone,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  EAST ZONE,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA EAST ZONE,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  NORTH ZONE,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  16.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA NORTH ZONE,      !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Plant,
  Hot Water Loop,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,                    !- Design Loop Exit Temperature {C}
  10.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  Chilled Water Loop,      !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  6.7,                     !- Design Loop Exit Temperature {C}
  2.0;                     !- Loop Design Temperature Difference {deltaC}

PlantLoop,
  Chilled Water Loop,      !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CW Loop Operation,       !- Plant Equipment Operation Scheme Name
  CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  0.0039,                  !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CW Supply Inlet Node,    !- Plant Side Inlet Node Name
  CW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Cooling Supply Side Branches,  !- Plant Side Branch List Name
  Cooling Supply Side Connectors,  !- Plant Side Connector List Name
  CW Demand Inlet Node,    !- Demand Side Inlet Node Name
  CW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Cooling Demand Side Branches,  !- Demand Side Branch List Name
  Cooling Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Loop Temp Schedule,   !- Schedule Name
  Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Chilled Water Loop Setpoint Node List,  !- Name
  CW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Cooling Supply Side Branches,  !- Name
  CW Pump Branch,          !- Branch 1 Name
  Little Chiller Branch,   !- Branch 2 Name
  Big Chiller Branch,      !- Branch 3 Name
  Purchased Cooling Branch,  !- Branch 4 Name
  Supply Bypass Branch,    !- Branch 5 Name
  Cooling Supply Outlet;   !- Branch 6 Name

BranchList,
  Cooling Demand Side Branches,  !- Name
  Cooling Demand Inlet,    !- Branch 1 Name
  Zone 1 Cooling Branch,   !- Branch 2 Name
  Zone 2 Cooling Branch,   !- Branch 3 Name
  Zone 3 Cooling Branch,   !- Branch 4 Name
  Demand Bypass Branch,    !- Branch 5 Name
  Cooling Demand Outlet;   !- Branch 6 Name

ConnectorList,
  Cooling Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Loop Splitter,        !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Loop Mixer;           !- Connector 2 Name

ConnectorList,
  Cooling Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Demand Splitter,      !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Demand Mixer;         !- Connector 2 Name

Branch,
  Cooling Demand Inlet,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Inlet Pipe,  !- Component 1 Name
  CW Demand Inlet Node,    !- Component 1 Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Demand Side Inlet Pipe,  !- Name
  CW Demand Inlet Node,    !- Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Zone 1 Cooling Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
  West Zone Radiant Floor,  !- Component 1 Name
  Zone 1 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
  Zone 1 Cooling Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Zone 2 Cooling Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
  East Zone Radiant Floor,  !- Component 1 Name
  Zone 2 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
  Zone 2 Cooling Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Zone 3 Cooling Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
  North Zone Radiant Floor,  !- Component 1 Name
  Zone 3 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
  Zone 3 Cooling Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Demand Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Bypass,      !- Component 1 Name
  CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Demand Side Bypass,      !- Name
  CW Demand Bypass Inlet Node,  !- Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Cooling Demand Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CW Demand Side Outlet Pipe,  !- Component 1 Name
  CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CW Demand Side Outlet Pipe,  !- Name
  CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Demand Outlet Node;   !- Outlet Node Name

Branch,
  Cooling Supply Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Outlet Pipe,  !- Component 1 Name
  Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Outlet Pipe,  !- Name
  Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Supply Outlet Node;   !- Outlet Node Name

Branch,
  CW Pump Branch,          !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Circ Pump,               !- Component 1 Name
  CW Supply Inlet Node,    !- Component 1 Inlet Node Name
  CW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Little Chiller Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:ConstantCOP,     !- Component 1 Object Type
  Little Chiller,          !- Component 1 Name
  Little Chiller Inlet Node,  !- Component 1 Inlet Node Name
  Little Chiller Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Big Chiller Branch,      !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Big Chiller,             !- Component 1 Name
  Big Chiller Inlet Node,  !- Component 1 Inlet Node Name
  Big Chiller Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Purchased Cooling Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictCooling,         !- Component 1 Object Type
  Purchased Cooling,       !- Component 1 Name
  Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Supply Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Bypass,      !- Component 1 Name
  CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Bypass,      !- Name
  CW Supply Bypass Inlet Node,  !- Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  CW Loop Splitter,        !- Name
  CW Pump Branch,          !- Inlet Branch Name
  Little Chiller Branch,   !- Outlet Branch 1 Name
  Big Chiller Branch,      !- Outlet Branch 2 Name
  Purchased Cooling Branch,  !- Outlet Branch 3 Name
  Supply Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
  CW Loop Mixer,           !- Name
  Cooling Supply Outlet,   !- Outlet Branch Name
  Little Chiller Branch,   !- Inlet Branch 1 Name
  Big Chiller Branch,      !- Inlet Branch 2 Name
  Purchased Cooling Branch,  !- Inlet Branch 3 Name
  Supply Bypass Branch;    !- Inlet Branch 4 Name

Connector:Splitter,
  CW Demand Splitter,      !- Name
  Cooling Demand Inlet,    !- Inlet Branch Name
  Zone 1 Cooling Branch,   !- Outlet Branch 1 Name
  Zone 2 Cooling Branch,   !- Outlet Branch 2 Name
  Zone 3 Cooling Branch,   !- Outlet Branch 3 Name
  Demand Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
  CW Demand Mixer,         !- Name
  Cooling Demand Outlet,   !- Outlet Branch Name
  Zone 1 Cooling Branch,   !- Inlet Branch 1 Name
  Zone 2 Cooling Branch,   !- Inlet Branch 2 Name
  Zone 3 Cooling Branch,   !- Inlet Branch 3 Name
  Demand Bypass Branch;    !- Inlet Branch 4 Name

PlantEquipmentOperationSchemes,
  CW Loop Operation,       !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Peak Operation,          !- Control Scheme 1 Name
  On Peak,                 !- Control Scheme 1 Schedule Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
  Off Peak Operation,      !- Control Scheme 2 Name
  Off Peak;                !- Control Scheme 2 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Peak Operation,          !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  70000.0,                 !- Load Range 1 Upper Limit {W}
  Chiller Plant,           !- Range 1 Equipment List Name
  70000.0,                 !- Load Range 2 Lower Limit {W}
  245000.0,                !- Load Range 2 Upper Limit {W}
  Chiller Plant and Purchased,  !- Range 2 Equipment List Name
  245000.0,                !- Load Range 3 Lower Limit {W}
  500000.0,                !- Load Range 3 Upper Limit {W}
  Purchased Only;          !- Range 3 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Off Peak Operation,      !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  900000.0,                !- Load Range 1 Upper Limit {W}
  All Chillers;            !- Range 1 Equipment List Name

PlantEquipmentList,
  Chiller Plant,           !- Name
  Chiller:ConstantCOP,     !- Equipment 1 Object Type
  Little Chiller;          !- Equipment 1 Name

PlantEquipmentList,
  Chiller Plant and Purchased,  !- Name
  Chiller:Electric,        !- Equipment 1 Object Type
  Big Chiller,             !- Equipment 1 Name
  DistrictCooling,         !- Equipment 2 Object Type
  Purchased Cooling;       !- Equipment 2 Name

PlantEquipmentList,
  Purchased Only,          !- Name
  DistrictCooling,         !- Equipment 1 Object Type
  Purchased Cooling;       !- Equipment 1 Name

PlantEquipmentList,
  All Chillers,            !- Name
  Chiller:Electric,        !- Equipment 1 Object Type
  Big Chiller,             !- Equipment 1 Name
  Chiller:ConstantCOP,     !- Equipment 2 Object Type
  Little Chiller;          !- Equipment 2 Name

DistrictCooling,
  Purchased Cooling,       !- Name
  Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
  Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
  680000.0;                !- Nominal Capacity {W}

Chiller:Electric,
  Big Chiller,             !- Name
  WaterCooled,             !- Condenser Type
  45000.0,                 !- Nominal Capacity {W}
  2.75,                    !- Nominal COP {W/W}
  Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
  Big Chiller Outlet Node,  !- Chilled Water Outlet Node Name
  Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
  Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
  0.15,                    !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  0.65,                    !- Optimum Part Load Ratio
  29.44,                   !- Design Condenser Inlet Temperature {C}
  2.682759,                !- Temperature Rise Coefficient
  6.667,                   !- Design Chilled Water Outlet Temperature {C}
  0.0039,                  !- Design Chilled Water Flow Rate {m3/s}
  0.0011,                  !- Design Condenser Fluid Flow Rate {m3/s}
  0.944836,                !- Coefficient 1 of Capacity Ratio Curve
  -0.0570088,              !- Coefficient 2 of Capacity Ratio Curve
  -0.00185486,             !- Coefficient 3 of Capacity Ratio Curve
  1.907846,                !- Coefficient 1 of Power Ratio Curve
  -1.204987,               !- Coefficient 2 of Power Ratio Curve
  0.2634623,               !- Coefficient 3 of Power Ratio Curve
  0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
  0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
  0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
  5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
  LeavingSetpointModulated;  !- Chiller Flow Mode

SetpointManager:Scheduled,
  Big Chiller Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Loop Temp Schedule,   !- Schedule Name
  Big Chiller Outlet Node;  !- Setpoint Node or NodeList Name

Chiller:ConstantCOP,
  Little Chiller,          !- Name
  25000.0,                 !- Nominal Capacity {W}
  2.5,                     !- Nominal COP {W/W}
  0.0039,                  !- Design Chilled Water Flow Rate {m3/s}
  0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
  Little Chiller Inlet Node,  !- Chilled Water Inlet Node Name
  Little Chiller Outlet Node,  !- Chilled Water Outlet Node Name
  Little Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
  Little Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
  WaterCooled,             !- Condenser Type
  LeavingSetpointModulated,  !- Chiller Flow Mode
  ;                        !- Sizing Factor

SetpointManager:Scheduled,
  Little Chiller Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Loop Temp Schedule,   !- Schedule Name
  Little Chiller Outlet Node;  !- Setpoint Node or NodeList Name

Pump:VariableSpeed,
  Circ Pump,               !- Name
  CW Supply Inlet Node,    !- Inlet Node Name
  CW Pump Outlet Node,     !- Outlet Node Name
  0.0039,                  !- Design Maximum Flow Rate {m3/s}
  300000.0,                !- Design Pump Head {Pa}
  2000.0,                  !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

CondenserLoop,
  Chilled Water Condenser Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
  Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  0.0022,                  !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
  Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
  Condenser Supply Side Branches,  !- Condenser Side Branch List Name
  Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
  Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
  Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
  Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
  Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:FollowOutdoorAirTemperature,
  MyCondenserControl,      !- Name
  Temperature,             !- Control Variable
  OutdoorAirWetBulb,       !- Reference Temperature Type
  0.0,                     !- Offset Temperature Difference {deltaC}
  80.0,                    !- Maximum Setpoint Temperature {C}
  10.0,                    !- Minimum Setpoint Temperature {C}
  Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Condenser Supply Side Branches,  !- Name
  Condenser Supply Inlet Branch,  !- Branch 1 Name
  Condenser Supply Tower Branch,  !- Branch 2 Name
  Condenser Supply Bypass Branch,  !- Branch 3 Name
  Condenser Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Condenser Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Supply Mixer;  !- Connector 2 Name

Branch,
  Condenser Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Cond Circ Pump,          !- Component 1 Name
  Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Tower Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,  !- Component 1 Object Type
  Big Tower,               !- Component 1 Name
  Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Side Bypass,  !- Component 1 Name
  Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Side Bypass,  !- Name
  Cond Supply Bypass Inlet Node,  !- Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Outlet,  !- Component 1 Name
  Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Outlet,  !- Name
  Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Supply Outlet Node;  !- Outlet Node Name

BranchList,
  Condenser Demand Side Branches,  !- Name
  Condenser Demand Inlet Branch,  !- Branch 1 Name
  Little Chiller Condenser Branch,  !- Branch 2 Name
  Big Chiller Condenser Branch,  !- Branch 3 Name
  Condenser Demand Bypass Branch,  !- Branch 4 Name
  Condenser Demand Outlet Branch;  !- Branch 5 Name

ConnectorList,
  Condenser Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Demand Mixer;  !- Connector 2 Name

Branch,
  Condenser Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Inlet Pipe,  !- Component 1 Name
  Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,  !- Name
  Condenser Demand Inlet Node,  !- Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Little Chiller Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:ConstantCOP,     !- Component 1 Object Type
  Little Chiller,          !- Component 1 Name
  Little Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
  Little Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Big Chiller Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Big Chiller,             !- Component 1 Name
  Big Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
  Big Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Side Bypass,  !- Name
  Cond Demand Bypass Inlet Node,  !- Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Outlet Pipe,  !- Component 1 Name
  Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,  !- Name
  Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Demand Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Condenser Demand Splitter,  !- Name
  Condenser Demand Inlet Branch,  !- Inlet Branch Name
  Big Chiller Condenser Branch,  !- Outlet Branch 1 Name
  Little Chiller Condenser Branch,  !- Outlet Branch 2 Name
  Condenser Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Mixer,
  Condenser Demand Mixer,  !- Name
  Condenser Demand Outlet Branch,  !- Outlet Branch Name
  Big Chiller Condenser Branch,  !- Inlet Branch 1 Name
  Little Chiller Condenser Branch,  !- Inlet Branch 2 Name
  Condenser Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Splitter,
  Condenser Supply Splitter,  !- Name
  Condenser Supply Inlet Branch,  !- Inlet Branch Name
  Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Condenser Supply Mixer,  !- Name
  Condenser Supply Outlet Branch,  !- Outlet Branch Name
  Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

CondenserEquipmentOperationSchemes,
  Tower Loop Operation,    !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Year Round Tower Operation,  !- Control Scheme 1 Name
  ON;                      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Year Round Tower Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  90000000.0,              !- Load Range 1 Upper Limit {W}
  All Towers;              !- Range 1 Equipment List Name

CondenserEquipmentList,
  All Towers,              !- Name
  CoolingTower:SingleSpeed,  !- Equipment 1 Object Type
  Big Tower;               !- Equipment 1 Name

CoolingTower:SingleSpeed,
  Big Tower,               !- Name
  Condenser Tower Inlet Node,  !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  0.0022,                  !- Design Water Flow Rate {m3/s}
  16.0,                    !- Design Air Flow Rate {m3/s}
  1000.0,                  !- Design Fan Power {W}
  1750.0,                  !- Design U-Factor Times Area Value {W/K}
  0.0,                     !- Free Convection Regime Air Flow Rate {m3/s}
  ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
  0.0,                     !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                        !- Nominal Capacity {W}
  ,                        !- Free Convection Capacity {W}
  ,                        !- Free Convection Nominal Capacity Sizing Factor
  ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                        !- Design Approach Temperature {deltaC}
  ,                        !- Design Range Temperature {deltaC}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ;                        !- Blowdown Concentration Ratio

Pump:VariableSpeed,
  Cond Circ Pump,          !- Name
  Condenser Supply Inlet Node,  !- Inlet Node Name
  Condenser Pump Outlet Node,  !- Outlet Node Name
  0.0022,                  !- Design Maximum Flow Rate {m3/s}
  300000.0,                !- Design Pump Head {Pa}
  1000.0,                  !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

PlantLoop,
  Hot Water Loop,          !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
  HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  0.0043,                  !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HW Supply Inlet Node,    !- Plant Side Inlet Node Name
  HW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Heating Supply Side Branches,  !- Plant Side Branch List Name
  Heating Supply Side Connectors,  !- Plant Side Connector List Name
  HW Demand Inlet Node,    !- Demand Side Inlet Node Name
  HW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Heating Demand Side Branches,  !- Demand Side Branch List Name
  Heating Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW Loop Temp Schedule,   !- Schedule Name
  Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Hot Water Loop Setpoint Node List,  !- Name
  HW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Heating Supply Side Branches,  !- Name
  Heating Supply Inlet Branch,  !- Branch 1 Name
  Heating Purchased Hot Water Branch,  !- Branch 2 Name
  Heating Supply Bypass Branch,  !- Branch 3 Name
  Heating Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Heating Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heating Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heating Supply Mixer;    !- Connector 2 Name

Branch,
  Heating Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HW Circ Pump,            !- Component 1 Name
  HW Supply Inlet Node,    !- Component 1 Inlet Node Name
  HW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Heating Purchased Hot Water Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictHeating:Water,   !- Component 1 Object Type
  Purchased Heating,       !- Component 1 Name
  Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Side Bypass,  !- Component 1 Name
  Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Side Bypass,  !- Name
  Heating Supply Bypass Inlet Node,  !- Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Heating Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Outlet,   !- Component 1 Name
  Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Outlet,   !- Name
  Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Supply Outlet Node;   !- Outlet Node Name

BranchList,
  Heating Demand Side Branches,  !- Name
  Reheat Inlet Branch,     !- Branch 1 Name
  Zone 1 Radiant Branch,   !- Branch 2 Name
  Zone 2 Radiant Branch,   !- Branch 3 Name
  Zone 3 Radiant Branch,   !- Branch 4 Name
  Reheat Bypass Branch,    !- Branch 5 Name
  Reheat Outlet Branch;    !- Branch 6 Name

ConnectorList,
  Heating Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Reheat Splitter,         !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Reheat Mixer;            !- Connector 2 Name

Branch,
  Reheat Inlet Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Inlet Pipe,       !- Component 1 Name
  HW Demand Inlet Node,    !- Component 1 Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Reheat Inlet Pipe,       !- Name
  HW Demand Inlet Node,    !- Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Reheat Outlet Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Outlet Pipe,      !- Component 1 Name
  HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Reheat Outlet Pipe,      !- Name
  HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Demand Outlet Node;   !- Outlet Node Name

Branch,
  Zone 1 Radiant Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
  West Zone Radiant Floor,  !- Component 1 Name
  West Zone Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
  West Zone Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Zone 2 Radiant Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
  East Zone Radiant Floor,  !- Component 1 Name
  East Zone Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
  East Zone Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Zone 3 Radiant Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
  North Zone Radiant Floor,  !- Component 1 Name
  North Zone Radiant Water Inlet Node,  !- Component 1 Inlet Node Name
  North Zone Radiant Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Reheat Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Bypass,           !- Component 1 Name
  Reheat Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Reheat Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Reheat Bypass,           !- Name
  Reheat Bypass Inlet Node,  !- Inlet Node Name
  Reheat Bypass Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Reheat Splitter,         !- Name
  Reheat Inlet Branch,     !- Inlet Branch Name
  Zone 1 Radiant Branch,   !- Outlet Branch 1 Name
  Zone 2 Radiant Branch,   !- Outlet Branch 2 Name
  Zone 3 Radiant Branch,   !- Outlet Branch 3 Name
  Reheat Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
  Reheat Mixer,            !- Name
  Reheat Outlet Branch,    !- Outlet Branch Name
  Zone 1 Radiant Branch,   !- Inlet Branch 1 Name
  Zone 2 Radiant Branch,   !- Inlet Branch 2 Name
  Zone 3 Radiant Branch,   !- Inlet Branch 3 Name
  Reheat Bypass Branch;    !- Inlet Branch 4 Name

Connector:Splitter,
  Heating Supply Splitter,  !- Name
  Heating Supply Inlet Branch,  !- Inlet Branch Name
  Heating Purchased Hot Water Branch,  !- Outlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Heating Supply Mixer,    !- Name
  Heating Supply Outlet Branch,  !- Outlet Branch Name
  Heating Purchased Hot Water Branch,  !- Inlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

PlantEquipmentOperationSchemes,
  Hot Loop Operation,      !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Purchased Only,          !- Control Scheme 1 Name
  ON;                      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Purchased Only,          !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000.0,               !- Load Range 1 Upper Limit {W}
  heating plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
  heating plant,           !- Name
  DistrictHeating:Water,   !- Equipment 1 Object Type
  Purchased Heating;       !- Equipment 1 Name

Pump:VariableSpeed,
  HW Circ Pump,            !- Name
  HW Supply Inlet Node,    !- Inlet Node Name
  HW Pump Outlet Node,     !- Outlet Node Name
  0.0043,                  !- Design Maximum Flow Rate {m3/s}
  300000.0,                !- Design Pump Head {Pa}
  2000.0,                  !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

DistrictHeating:Water,
  Purchased Heating,       !- Name
  Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
  Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
  1000000.0;               !- Nominal Capacity {W}

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  ,                        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  ,                        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  ,                        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
  West Zone Radiant Floor,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
  East Zone Radiant Floor,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
  North Zone Radiant Floor,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  West Zone Radiant Floor,  !- Name
  West Zone Radiant Floor Design,  !- Design Object
  RadiantSysAvailSched,    !- Availability Schedule Name
  West Zone,               !- Zone Name
  Zn001:Flr001,            !- Surface Name or Radiant Surface Group Name
  400.0,                   !- Hydronic Tubing Length {m}
  Autosize,                !- Heating Design Capacity {W}
  8e-05,                   !- Maximum Hot Water Flow {m3/s}
  West Zone Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
  West Zone Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
  Autosize,                !- Cooling Design Capacity {W}
  0.0012,                  !- Maximum Cold Water Flow {m3/s}
  Zone 1 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
  Zone 1 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
  ,                        !- Number of Circuits
  ;                        !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  West Zone Radiant Floor Design,  !- Name
  ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
  0.012,                   !- Hydronic Tubing Inside Diameter {m}
  0.016,                   !- Hydronic Tubing Outside Diameter {m}
  0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,      !- Temperature Control Type
  ZeroFlowPower,           !- Setpoint Control Type
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  0.5,                     !- Heating Control Throttling Range {deltaC}
  Radiant Heating Setpoints,  !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  0.5,                     !- Cooling Control Throttling Range {deltaC}
  Radiant Cooling Setpoints,  !- Cooling Control Temperature Schedule Name
  Off,                     !- Condensation Control Type
  0.0,                     !- Condensation Control Dewpoint Offset {C}
  ChangeoverSchedW;        !- Changeover Delay Time Period Schedule

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  East Zone Radiant Floor,  !- Name
  East Zone Radiant Floor Design,  !- Design Object
  RadiantSysAvailSched,    !- Availability Schedule Name
  East Zone,               !- Zone Name
  Zn002:Flr001,            !- Surface Name or Radiant Surface Group Name
  400.0,                   !- Hydronic Tubing Length {m}
  Autosize,                !- Heating Design Capacity {W}
  8e-05,                   !- Maximum Hot Water Flow {m3/s}
  East Zone Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
  East Zone Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
  Autosize,                !- Cooling Design Capacity {W}
  0.0012,                  !- Maximum Cold Water Flow {m3/s}
  Zone 2 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
  Zone 2 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
  ,                        !- Number of Circuits
  ;                        !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  East Zone Radiant Floor Design,  !- Name
  ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
  0.012,                   !- Hydronic Tubing Inside Diameter {m}
  0.016,                   !- Hydronic Tubing Outside Diameter {m}
  0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,      !- Temperature Control Type
  ZeroFlowPower,           !- Setpoint Control Type
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  0.5,                     !- Heating Control Throttling Range {deltaC}
  Radiant Heating Setpoints,  !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  0.5,                     !- Cooling Control Throttling Range {deltaC}
  Radiant Cooling Setpoints,  !- Cooling Control Temperature Schedule Name
  Off,                     !- Condensation Control Type
  0.0,                     !- Condensation Control Dewpoint Offset {C}
  ChangeoverSchedE;        !- Changeover Delay Time Period Schedule

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  North Zone Radiant Floor,  !- Name
  North Zone Radiant Floor Design,  !- Design Object
  RadiantSysAvailSched,    !- Availability Schedule Name
  North Zone,              !- Zone Name
  Zn003:Flr001,            !- Surface Name or Radiant Surface Group Name
  400.0,                   !- Hydronic Tubing Length {m}
  Autosize,                !- Heating Design Capacity {W}
  0.0001,                  !- Maximum Hot Water Flow {m3/s}
  North Zone Radiant Water Inlet Node,  !- Heating Water Inlet Node Name
  North Zone Radiant Water Outlet Node,  !- Heating Water Outlet Node Name
  Autosize,                !- Cooling Design Capacity {W}
  0.0015,                  !- Maximum Cold Water Flow {m3/s}
  Zone 3 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
  Zone 3 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
  ,                        !- Number of Circuits
  ;                        !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  North Zone Radiant Floor Design,  !- Name
  ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
  0.012,                   !- Hydronic Tubing Inside Diameter {m}
  0.016,                   !- Hydronic Tubing Outside Diameter {m}
  0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,      !- Temperature Control Type
  ZeroFlowPower,           !- Setpoint Control Type
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  0.5,                     !- Heating Control Throttling Range {deltaC}
  Radiant Heating Setpoints,  !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  0.5,                     !- Cooling Control Throttling Range {deltaC}
  Radiant Cooling Setpoints,  !- Cooling Control Temperature Schedule Name
  Off,                     !- Condensation Control Type
  0.0,                     !- Condensation Control Dewpoint Offset {C}
  ChangeoverSchedN;        !- Changeover Delay Time Period Schedule

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,*,Zone Mean Radiant Temperature,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air Humidity Ratio,Timestep;

Output:Variable,*,Plant Supply Side Cooling Demand Rate,Timestep;

Output:Variable,*,Plant Supply Side Heating Demand Rate,Timestep;

Output:Variable,*,District Cooling Water Rate,Timestep;

Output:Variable,*,District Heating Water Rate,Timestep;

Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Timestep;

Output:Variable,*,Zone Radiant HVAC Heating Energy,Timestep;

Output:Variable,*,Zone Radiant HVAC Cooling Energy,Timestep;

Output:Variable,*,Zone Radiant HVAC Mass Flow Rate,Timestep;

Output:Variable,*,Zone Radiant HVAC Inlet Temperature,Timestep;

Output:Variable,*,Zone Radiant HVAC Outlet Temperature,Timestep;

Output:Variable,*,Zone Radiant HVAC Operation Mode,Timestep;

Output:Variable,*,Surface Internal Source Location Temperature,Timestep;

Output:Variable,*,HVAC System Solver Iteration Count,Timestep;

Output:Variable,HW Supply Inlet Node,System Node Mass Flow Rate,Timestep;

Output:VariableDictionary,regular;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Plant,RunPeriod;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Schedule:Compact,
  ChangeoverSchedW,        !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,24.0;       !- Field 3

Schedule:Compact,
  ChangeoverSchedE,        !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,24.0;       !- Field 3

Schedule:Compact,
  ChangeoverSchedN,        !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,24.0;       !- Field 3

Schedule:Compact,
  ACTIVITY SCH,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,131.80;     !- Field 3

Schedule:Compact,
  WORK EFF SCH,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00;       !- Field 3

Schedule:Compact,
  CLOTHING SCH,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  AIR VELO SCH,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  BLDG SCH   1,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.00,       !- Field 19
  For: Sunday Saturday Holiday CustomDay1 CustomDay2,  !- Field 21
  Until: 24:00,0.00;       !- Field 22

Schedule:Compact,
  BLDG SCH   2,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.00,        !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Sunday Saturday Holiday CustomDay1 CustomDay2,  !- Field 9
  Until: 24:00,0.00;       !- Field 10

Schedule:Compact,
  BLDG SCH   3,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 6:00,5.00E-002,   !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,5.00E-002,  !- Field 11
  For: Sunday Saturday Holiday CustomDay1 CustomDay2,  !- Field 13
  Until: 24:00,5.00E-002;  !- Field 14

Schedule:Compact,
  ON PEAK,                 !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 9:00,0.00,        !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.00;       !- Field 7

Schedule:Compact,
  OFF PEAK,                !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 9:00,1.00,        !- Field 3
  Until: 18:00,0.00,       !- Field 5
  Until: 24:00,1.00;       !- Field 7

Schedule:Compact,
  ON,                      !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  CW LOOP TEMP SCHEDULE,   !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,10.00;      !- Field 3

Schedule:Compact,
  HW LOOP TEMP SCHEDULE,   !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,60.00;      !- Field 3

Schedule:Compact,
  RADIANTSYSAVAILSCHED,    !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  RADIANT HEATING SETPOINTS,  !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,21.00;      !- Field 3

Schedule:Compact,
  RADIANT COOLING SETPOINTS,  !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,22.00;      !- Field 3
