! RefBldgLargeHotelNew2004_Chicago.idf
! DOE Commercial Reference Building
! Large hotel, new construction 90.1-2004
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Six story motel, 179 rooms plus laundry facility
! Form:         Area = 11,345 m2 (122,120 ft2); Number of Stories = 6; Aspect ratio = 3.79 (ground floor and basement), 5.07 (all other floors)
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); basement
!               Windows: window-to-wall ratio = 26.6%,
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         2 air-cooled electric chillers, natural gas boiler, VAV in common areas, elec. unit heater in top floor corridor
!               Dedicated OA system and 4-pipe fan coil units in guest rooms
!               Economizer per 90.1-2004 for VAV system
!               Chiller part load curve corrected from original
!
! Exhaust:      Kitchen exhaust 1888 L/s (4000 cfm); 98% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
!            Laundry exhaust (dryers) 236 L/s (500 cfm)
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    6 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
!
! Int. gains:   W/m2 (W/ft2)   lights         elec plug        gas plug
!               Rooms         11.8 (1.1)      14.3 (1.4)       0
!               Lobby         11.8 (1.1)      8.07 (0.75)      0
!               Corridor      5.38 (0.5)      0.0 (0.0)        0
!               Basement      10.8 (1.0)      5.38 (0.5)       0
!               Retail        16.1 (1.5)      10.8 (1.0)       0
!               Mechanical    16.1 (1.5)      5.38 (0.5)       0
!               Storage       9.68 (0.9)      2.69 (0.25)      0
!               Laundry       6.46 (0.6)      61.7 (5.7)       536 (49.8)
!               Kitchen       12.9 (1.2)      508 (47.2)       1613 (149.9)
!               Dining areas  14.0 (1.3)      67.8 (6.3)       0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:FourPipeFanCoil, ZoneHVAC:UnitHeater (top floor corridor)
! Air Primary Loops:              VAV with Reheat, DOAS
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water, Coil:Heating:Electric
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:EIR (air-cooled)
!
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 22

Version,27.1;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

Building,
  Ref Bldg Large Hotel New2004_v1.3_5.0,  !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;

Sizing:Parameters,
  1.33,                    !- Heating Sizing Factor
  1.33,                    !- Cooling Sizing Factor
  6;                       !- Timesteps in Averaging Window

ConvergenceLimits,
  2,                       !- Minimum System Timestep {minutes}
  25;                      !- Maximum HVAC Iterations

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  7,                       !- Shading Calculation Update Frequency
  15000;                   !- Maximum Figures in Shadow Overlap Calculations

Timestep,6;

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw

Site:Location,
  USA IL-CHICAGO-OHARE,    !- Name
  41.77,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,
  CHICAGO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

Construction,
  Mass Non-res Ext Wall,   !- Name
  1IN Stucco,              !- Outside Layer
  8IN Concrete HW,         !- Layer 2
  Mass NonRes Wall Insulation,  !- Layer 3
  1/2IN Gypsum;            !- Layer 4

Material,
  Mass NonRes Wall Insulation,  !- Name
  MediumRough,             !- Roughness
  0.0495494599433393,      !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Construction,
  Mass Res Ext Wall,       !- Name
  1IN Stucco,              !- Outside Layer
  8IN Concrete HW,         !- Layer 2
  Mass Res Wall Insulation,  !- Layer 3
  1/2IN Gypsum;            !- Layer 4

Material,
  Mass Res Wall Insulation,  !- Name
  MediumRough,             !- Roughness
  0.075275148690188,       !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

! Roof

Construction,
  IEAD Res Roof,           !- Name
  Roof Membrane,           !- Outside Layer
  IEAD Res Roof Insulation,  !- Layer 2
  Metal Decking;           !- Layer 3

Material,
  IEAD Res Roof Insulation,  !- Name
  MediumRough,             !- Roughness
  0.127338688569477,       !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

! Slab on grade, unheated

Construction,
  ext-slab,                !- Name
  HW CONCRETE,             !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

! Interior Walls

Construction,
  int-walls,               !- Name
  1/2IN Gypsum,            !- Outside Layer
  1/2IN Gypsum;            !- Layer 2

! Interior Floors

Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4 HW CONCRETE;  !- Layer 2

Construction,
  Underground Wall Non-res,  !- Name
  8IN Concrete HW,         !- Outside Layer
  UGWall NonRes Insulation;  !- Layer 2

Material,
  UGWall NonRes Insulation,  !- Name
  MediumRough,             !- Roughness
  0.0001,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

Construction,
  Window Non-res Fixed,    !- Name
  NonRes Fixed Assembly Window;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
  NonRes Fixed Assembly Window,  !- Name
  3.23646,                 !- U-Factor {W/m2-K}
  0.39,                    !- Solar Heat Gain Coefficient
  ;                        !- Visible Transmittance

Construction,
  Window Res Fixed,        !- Name
  Res Fixed Assembly Window;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
  Res Fixed Assembly Window,  !- Name
  3.23646,                 !- U-Factor {W/m2-K}
  0.39,                    !- Solar Heat Gain Coefficient
  ;                        !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Wood Siding,             !- Name
  MediumSmooth,            !- Roughness
  0.01,                    !- Thickness {m}
  0.11,                    !- Conductivity {W/m-K}
  544.62,                  !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  1IN Stucco,              !- Name
  Smooth,                  !- Roughness
  0.0253,                  !- Thickness {m}
  0.6918,                  !- Conductivity {W/m-K}
  1858.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  8IN CONCRETE HW,         !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Metal Siding,            !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.96,                   !- Conductivity {W/m-K}
  7688.86,                 !- Density {kg/m3}
  410.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.2,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  HW CONCRETE,             !- Name
  Rough,                   !- Roughness
  0.1016,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1121.29,                 !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680.0,                  !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.3;                     !- Visible Absorptance

Material,
  Metal Roofing,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680.0,                  !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.3;                     !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1016,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

! Acoustic tile for drop ceiling

Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

! ZONE LIST:
! Banquet_Flr_6
! Basement
! Cafe_Flr_1
! Corridor_Flr_3
! Corridor_Flr_6
! Dining_Flr_6
! Kitchen_Flr_6
! Laundry_Flr_1
! Lobby_Flr_1
! Mech_Flr_1
! Retail_1_Flr_1
! Retail_2_Flr_1
! Room_1_Flr_3
! Room_1_Flr_6
! Room_2_Flr_3
! Room_2_Flr_6
! Room_3_Mult19_Flr_3
! Room_3_Mult9_Flr_6
! Room_4_Mult19_Flr_3
! Room_5_Flr_3
! Room_6_Flr_3
! Storage_Flr_1
! ***ZONES***

Zone,
  Banquet_Flr_6,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Basement,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Cafe_Flr_1,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_Flr_3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_Flr_6,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Dining_Flr_6,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Kitchen_Flr_6,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Laundry_Flr_1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Lobby_Flr_1,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Mech_Flr_1,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Retail_1_Flr_1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Retail_2_Flr_1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_1_Flr_3,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_1_Flr_6,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_2_Flr_3,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_2_Flr_6,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_3_Mult19_Flr_3,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  76,                      !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_3_Mult9_Flr_6,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  9,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_4_Mult19_Flr_3,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  76,                      !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_5_Flr_3,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Room_6_Flr_3,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Storage_Flr_1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

! ***WALLS***

BuildingSurface:Detailed,
  Banquet_Flr_6_Ceiling,   !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Banquet_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  42.367,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Floor,     !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Banquet_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Banquet_Flr_6_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,22.86,16.152;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Banquet_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  42.367,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Banquet_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  42.367,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Banquet_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  42.367,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Banquet_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_1,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_2,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,12.497,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_3,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_4,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_5,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_6,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_7,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  0.0,12.497,0.0;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Basement_Ceiling_8,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  53.95,12.497,0.0;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Basement_Floor,          !- Name
  Floor,                   !- Surface Type
  ext-slab,                !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,-2.439,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,-2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_East,      !- Name
  Wall,                    !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,22.86,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_North,     !- Name
  Wall,                    !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,22.86,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,22.86,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_South,     !- Name
  Wall,                    !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_West,      !- Name
  Wall,                    !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.86,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Ceiling,      !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,0.0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Floor,        !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_6,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Laundry_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_East,    !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_South,   !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_West,    !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Cafe_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_1,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 4 {m}
  10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 5 {m}
  4.572,22.86,10.056;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_2,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  76.2,12.497,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  76.2,16.154,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_3,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  76.2,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  79.858,22.86,10.056,  !- X,Y,Z ==> Vertex 4 {m}
  79.858,16.154,10.056,  !- X,Y,Z ==> Vertex 5 {m}
  76.2,16.154,10.056;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_1,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 4 {m}
  6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 5 {m}
  6.706,5.791,7.008;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_2,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  76.2,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  76.2,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_3,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  76.2,16.154,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  79.858,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  79.858,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 4 {m}
  81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 5 {m}
  76.2,5.791,7.008;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  6.706,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.858,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  79.858,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  79.858,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  79.858,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  6.706,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  79.858,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  79.858,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  76.2,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  76.2,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  76.2,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  76.2,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  76.2,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  76.2,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.858,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  79.858,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  76.2,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  76.2,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_1,  !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  47.549,9.449,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  42.367,22.86,19.2,  !- X,Y,Z ==> Vertex 4 {m}
  42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 5 {m}
  10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 6 {m}
  10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 7 {m}
  4.572,22.86,19.2;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_2,  !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  47.549,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  64.922,9.449,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  64.922,5.791,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 4 {m}
  81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 5 {m}
  47.549,12.497,19.2;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Floor,    !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  12,                      !- Number of Vertices
  4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 4 {m}
  42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 5 {m}
  42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 6 {m}
  47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 7 {m}
  47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 8 {m}
  81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 9 {m}
  81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 10 {m}
  64.922,5.791,16.152,  !- X,Y,Z ==> Vertex 11 {m}
  64.922,9.449,16.152;  !- X,Y,Z ==> Vertex 12 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Banquet_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  64.922,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  64.922,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.922,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  64.922,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  64.922,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  64.922,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  47.549,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  47.549,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  42.367,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.922,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  64.922,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Banquet_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Banquet_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  42.367,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  42.367,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Corridor_Flr_6,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  47.549,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Ceiling,    !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Dining_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  47.549,12.497,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  79.553,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Dining_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_6_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  47.549,22.86,16.152;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Dining_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  79.553,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Dining_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.553,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  47.549,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Dining_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  47.549,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  79.553,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Dining_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  47.549,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Ceiling,   !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,19.2,  !- X,Y,Z ==> Vertex 4 {m}
  86.563,22.86,19.2,  !- X,Y,Z ==> Vertex 5 {m}
  79.553,22.86,19.2;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Floor,     !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_6_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,16.152,  !- X,Y,Z ==> Vertex 4 {m}
  81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 5 {m}
  81.991,12.497,16.152;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  79.553,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  79.553,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Kitchen_Flr_6,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  79.553,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Laundry_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Laundry_Flr_1_Ceiling,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Floor,     !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Laundry_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_5,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Laundry_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Laundry_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Laundry_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Cafe_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Laundry_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_1,   !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Ceiling_1,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
  81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
  78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
  78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
  53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
  53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
  0.0,22.86,3.9624;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_2,   !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_1,     !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_7,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  11.582,12.497,0.0;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_2,     !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_8,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  53.95,5.791,0.0;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Laundry_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Cafe_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Storage_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Lobby_Flr_1,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Storage_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,      !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Mech_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Mech_Flr_1_Ceiling,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,        !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Mech_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_3,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_East,    !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Mech_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Storage_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_North,   !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Mech_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_South,   !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Mech_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_West,    !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Mech_Flr_1,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  53.95,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Ceiling,  !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Retail_1_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Floor,    !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Retail_1_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_1,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Retail_1_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Retail_1_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Retail_1_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Retail_1_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Retail_2_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Floor,    !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Retail_2_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_2,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.497,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Retail_2_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Retail_2_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Retail_2_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Retail_2_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Ceiling,    !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Room_1_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_3_Ceiling,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_1_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_3_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.326,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_1_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_1_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_1_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_1_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Ceiling,    !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Room_1_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_1_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_6_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.326,16.152;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_1_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_1_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_1_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_1_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Ceiling,    !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Room_2_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_2_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_3_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_2_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_2_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_2_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_2_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Ceiling,    !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Room_2_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_2_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_6_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,16.152;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_2_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_2_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_2_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_1_Flr_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_2_Flr_6,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,5.791,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  6.706,12.497,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  6.706,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  6.706,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Ceiling,  !- Name
  Roof,                    !- Surface Type
  IEAD Res Roof,           !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 2 {m}
  11.278,5.791,19.2,  !- X,Y,Z ==> Vertex 3 {m}
  11.278,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 1 {m}
  11.278,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,9.449,16.152;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.278,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  11.278,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  11.278,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.278,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  11.278,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  11.278,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,16.154,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  14.021,16.154,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  14.021,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  14.021,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,22.86,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  14.021,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  14.021,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  14.021,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  14.021,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  14.021,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  14.021,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  10.363,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Ceiling,    !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Room_5_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_5_Flr_3_Ceiling,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_5_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_5_Flr_3_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,14.326,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_5_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_5_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_6_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_5_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_5_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Ceiling,    !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Room_6_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Floor,      !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Room_6_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_6_Flr_3_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,7.008;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_6_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Res Ext Wall,       !- Construction Name
  Room_6_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  86.563,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_6_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Room_5_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Room_6_Flr_3,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
  81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
  81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
  81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Storage_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Storage_Flr_1_Ceiling,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Floor,     !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Storage_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling_4,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Storage_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Mass Non-res Ext Wall,   !- Construction Name
  Storage_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Storage_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Flr_1_Wall_4_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  78.943,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int-walls,               !- Construction Name
  Storage_Flr_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Mech_Flr_1_Wall_East,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

FenestrationSurface:Detailed,
  Banquet_Flr_6_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Banquet_Flr_6_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  39.567,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  39.567,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  13.164,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  13.164,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Cafe_Flr_1_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Cafe_Flr_1_Wall_South,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  54.881,0.0,2.286,  !- X,Y,Z ==> Vertex 1 {m}
  54.881,0.0,0.152,  !- X,Y,Z ==> Vertex 2 {m}
  85.631,0.0,0.152,  !- X,Y,Z ==> Vertex 3 {m}
  85.631,0.0,2.286;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.856,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  9.856,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  5.079,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  5.079,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.759,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  4.759,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  6.519,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  6.519,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  81.805,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  81.805,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  80.044,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  80.044,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  76.707,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  76.707,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  81.484,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  81.484,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_1_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.856,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  9.856,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  5.079,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  5.079,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  47.095,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  47.095,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  42.821,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  42.821,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  66.416,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  66.416,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  80.498,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  80.498,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Flr_6_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Dining_Flr_6_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  76.752,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  76.752,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  50.349,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  50.349,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  82.391,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  82.391,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  86.163,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  86.163,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Kitchen_Flr_6_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  86.563,7.285,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,7.285,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,21.366,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,21.366,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Kitchen_Flr_6_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  86.163,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  86.163,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  82.391,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  82.391,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Lobby_Flr_1_Wall_1_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  12.793,0.0,2.286,  !- X,Y,Z ==> Vertex 1 {m}
  12.793,0.0,0.152,  !- X,Y,Z ==> Vertex 2 {m}
  52.739,0.0,0.152,  !- X,Y,Z ==> Vertex 3 {m}
  52.739,0.0,2.286;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Retail_1_Flr_1_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Non-res Fixed,    !- Construction Name
  Retail_1_Flr_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.331,0.0,2.286,  !- X,Y,Z ==> Vertex 1 {m}
  0.331,0.0,0.152,  !- X,Y,Z ==> Vertex 2 {m}
  11.251,0.0,0.152,  !- X,Y,Z ==> Vertex 3 {m}
  11.251,0.0,2.286;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_1_Flr_3_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.4,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  0.4,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  4.172,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  4.172,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_1_Flr_3_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,13.579,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,13.579,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.538,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.538,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_1_Flr_6_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.4,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  0.4,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  4.172,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  4.172,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_1_Flr_6_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,13.579,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,13.579,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.538,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.538,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_2_Flr_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.172,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  4.172,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  0.4,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  0.4,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_2_Flr_3_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,22.113,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.113,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.072,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.072,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_2_Flr_6_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.172,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  4.172,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  0.4,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  0.4,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_2_Flr_6_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,22.113,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.113,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.072,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.072,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.026,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  7.026,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  10.043,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  10.043,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.159,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
  5.159,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
  10.691,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
  10.691,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  13.701,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  13.701,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  10.683,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  10.683,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_5_Flr_3_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  86.563,6.538,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,6.538,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,13.579,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,13.579,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_5_Flr_3_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  82.391,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  82.391,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  86.163,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  86.163,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_6_Flr_3_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  86.563,15.072,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  86.563,15.072,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  86.563,22.113,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  86.563,22.113,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window Res Fixed,        !- Construction Name
  Room_6_Flr_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  86.163,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
  86.163,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
  82.391,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
  82.391,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

! *** SHADING ***

Shading:Building:Detailed,
  Canopy,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  28.194,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  28.194,-9.144,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  37.338,-9.144,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  37.338,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

People,
  Banquet_Flr_6 People,    !- Name
  Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  1.39,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Basement People,         !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  37.16,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Cafe_Flr_1 People,       !- Name
  Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  1.39,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_Flr_3 People,   !- Name
  Corridor_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  92.9,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_Flr_6 People,   !- Name
  Corridor_Flr_6,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  92.9,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Dining_Flr_6 People,     !- Name
  Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  1.39,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Kitchen_Flr_6 People,    !- Name
  Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.56,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Laundry_Flr_1 People,    !- Name
  Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  23.23,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Lobby_Flr_1 People,      !- Name
  Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
  Lobby_Occ_Sch,           !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  3.1,                     !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Retail_1_Flr_1 People,   !- Name
  Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  6.19,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Retail_2_Flr_1 People,   !- Name
  Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  6.19,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_1_Flr_3 People,     !- Name
  Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  26.01,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_1_Flr_6 People,     !- Name
  Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  26.01,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_2_Flr_3 People,     !- Name
  Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  26.01,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_2_Flr_6 People,     !- Name
  Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  26.01,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_3_Mult19_Flr_3 People,  !- Name
  Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  16.35,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_3_Mult9_Flr_6 People,  !- Name
  Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  16.35,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_4_Mult19_Flr_3 People,  !- Name
  Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  16.35,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_5_Flr_3 People,     !- Name
  Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  26.01,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Room_6_Flr_3 People,     !- Name
  Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Occ_Sch,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  26.01,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Storage_Flr_1 People,    !- Name
  Storage_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  46.45,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

Lights,
  Banquet_Flr_6_Lights,    !- Name
  Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.99,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Basement_Lights,         !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Cafe_Flr_1_Lights,       !- Name
  Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.99,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_Flr_3_Lights,   !- Name
  Corridor_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.38,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_Flr_6_Lights,   !- Name
  Corridor_Flr_6,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.38,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Dining_Flr_6_Lights,     !- Name
  Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.99,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Kitchen_Flr_6_Lights,    !- Name
  Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  12.91,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Laundry_Flr_1_Lights,    !- Name
  Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.46,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lobby_Flr_1_Lights,      !- Name
  Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Mech_Flr_1_Lights,       !- Name
  Mech_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.14,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Retail_1_Flr_1_Lights,   !- Name
  Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.14,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Retail_2_Flr_1_Lights,   !- Name
  Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.14,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_1_Flr_3_Lights,     !- Name
  Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_1_Flr_6_Lights,     !- Name
  Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_2_Flr_3_Lights,     !- Name
  Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_2_Flr_6_Lights,     !- Name
  Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_3_Mult19_Flr_3_Lights,  !- Name
  Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_3_Mult9_Flr_6_Lights,  !- Name
  Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_4_Mult19_Flr_3_Lights,  !- Name
  Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_5_Flr_3_Lights,     !- Name
  Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Room_6_Flr_3_Lights,     !- Name
  Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.84,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Storage_Flr_1_Lights,    !- Name
  Storage_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  9.68,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

ElectricEquipment,
  Banquet_Flr_6_MiscPlug_Equip,  !- Name
  Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  22492.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  5.38,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Cafe_Flr_1_MiscPlug_Equip,  !- Name
  Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  5.38,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Dining_Flr_6_MiscPlug_Equip,  !- Name
  Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  22492.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_6_ExhFan_Equip,  !- Name
  Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  Kitchen_Exhaust_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  698.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  1.0,                     !- Fraction Lost
  KitchenExhFan;           !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_6_MiscElec_Equip,  !- Name
  Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  Kitchen_Elec_Equip_SCH,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  52481.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.1,                     !- Fraction Lost
  MiscElec;                !- End-Use Subcategory

ElectricEquipment,
  Laundry_Flr_1_MiscPlug_Equip,  !- Name
  Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  LaundryRoom_Eqp_Elec_Sch,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4813.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Laundry_Flr_1_ExhFan_Equip,  !- Name
  Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS_ON,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  87.0,                    !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  1.0,                     !- Fraction Lost
  LaundryExhFan;           !- End-Use Subcategory

ElectricEquipment,
  Lobby_Flr_1_MiscPlug_Equip,  !- Name
  Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  8.07,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Mech_Flr_1_MiscPlug_Equip,  !- Name
  Mech_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  5.38,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Retail_1_Flr_1_MiscPlug_Equip,  !- Name
  Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Retail_2_Flr_1_MiscPlug_Equip,  !- Name
  Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Room_1_Flr_3_PlugMisc_Equip,  !- Name
  Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_1_Flr_6_PlugMisc_Equip,  !- Name
  Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_2_Flr_3_PlugMisc_Equip,  !- Name
  Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_2_Flr_6_PlugMisc_Equip,  !- Name
  Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_3_Mult19_Flr_3_PlugMisc_Equip,  !- Name
  Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_3_Mult9_Flr_6_PlugMisc_Equip,  !- Name
  Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_4_Mult19_Flr_3_PlugMisc_Equip,  !- Name
  Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_5_Flr_3_PlugMisc_Equip,  !- Name
  Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Room_6_Flr_3_PlugMisc_Equip,  !- Name
  Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  GuestRoom_Eqp_Sch,       !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  14.3,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ElectricEquipment,
  Storage_Flr_1_MiscPlug_Equip,  !- Name
  Storage_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  2.69,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

GasEquipment,
  Kitchen_Flr_6_MiscGas_Equip,  !- Name
  Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  Kitchen_Gas_Equip_SCH,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  166606.0,                !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0.7,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  MiscGas;                 !- End-Use Subcategory

GasEquipment,
  Laundry_Flr_1_MiscGas_Equip,  !- Name
  Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  LaundryRoom_Eqp_Gas_Sch,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  41818.0,                 !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  MiscGas;                 !- End-Use Subcategory

! ***EXTERIOR LOADS***

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,               !- Schedule Name
  16753.0,                 !- Design Level {W}
  AstronomicalClock,       !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

Exterior:FuelEquipment,
  Elevators,               !- Name
  Electricity,             !- Fuel Use Type
  BLDG_ELEVATORS,          !- Schedule Name
  122221.978021978,        !- Design Level {W}
  Elevators;               !- End-Use Subcategory

! ***INFILTRATION***

ZoneInfiltration:DesignFlowRate,
  Banquet_Flr_6_Infiltration,  !- Name
  Banquet_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Cafe_Flr_1_Infiltration,  !- Name
  Cafe_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_3_Infiltration,  !- Name
  Corridor_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_6_Infiltration,  !- Name
  Corridor_Flr_6,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Dining_Flr_6_Infiltration,  !- Name
  Dining_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_Flr_6_Infiltration,  !- Name
  Kitchen_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Laundry_Flr_1_Infiltration,  !- Name
  Laundry_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,  !- Name
  Lobby_Flr_1,             !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mech_Flr_1_Infiltration,  !- Name
  Mech_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Retail_1_Flr_1_Infiltration,  !- Name
  Retail_1_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Retail_2_Flr_1_Infiltration,  !- Name
  Retail_2_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_3_Infiltration,  !- Name
  Room_1_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_6_Infiltration,  !- Name
  Room_1_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_3_Infiltration,  !- Name
  Room_2_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_6_Infiltration,  !- Name
  Room_2_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult19_Flr_3_Infiltration,  !- Name
  Room_3_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult9_Flr_6_Infiltration,  !- Name
  Room_3_Mult9_Flr_6,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_4_Mult19_Flr_3_Infiltration,  !- Name
  Room_4_Mult19_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_5_Flr_3_Infiltration,  !- Name
  Room_5_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_6_Flr_3_Infiltration,  !- Name
  Room_6_Flr_3,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Storage_Flr_1_Infiltration,  !- Name
  Storage_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_QUARTER_ON_SCH,    !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

InternalMass,
  Banquet_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Banquet_Flr_6,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  663.3149;                !- Surface Area {m2}

InternalMass,
  Basement Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Basement,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  3957.6604;               !- Surface Area {m2}

InternalMass,
  Cafe_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Cafe_Flr_1,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  377.7238;                !- Surface Area {m2}

InternalMass,
  Corridor_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_Flr_3,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  778.8094;                !- Surface Area {m2}

InternalMass,
  Corridor_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_Flr_6,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  824.2494;                !- Surface Area {m2}

InternalMass,
  Dining_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Dining_Flr_6,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  663.3149;                !- Surface Area {m2}

InternalMass,
  Kitchen_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Kitchen_Flr_6,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  206.6089;                !- Surface Area {m2}

InternalMass,
  Laundry_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Laundry_Flr_1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  156.0789;                !- Surface Area {m2}

InternalMass,
  Lobby_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Lobby_Flr_1,             !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2616.3722;               !- Surface Area {m2}

InternalMass,
  Mech_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Mech_Flr_1,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  328.4864;                !- Surface Area {m2}

InternalMass,
  Retail_1_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Retail_1_Flr_1,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  134.1427;                !- Surface Area {m2}

InternalMass,
  Retail_2_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Retail_2_Flr_1,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  155.3378;                !- Surface Area {m2}

InternalMass,
  Room_1_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_1_Flr_3,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  78.044;                  !- Surface Area {m2}

InternalMass,
  Room_1_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_1_Flr_6,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  78.044;                  !- Surface Area {m2}

InternalMass,
  Room_2_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_2_Flr_3,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  78.0349;                 !- Surface Area {m2}

InternalMass,
  Room_2_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_2_Flr_6,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  78.0349;                 !- Surface Area {m2}

InternalMass,
  Room_3_Mult19_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  49.0477;                 !- Surface Area {m2}

InternalMass,
  Room_3_Mult9_Flr_6 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  49.0611;                 !- Surface Area {m2}

InternalMass,
  Room_4_Mult19_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  49.0611;                 !- Surface Area {m2}

InternalMass,
  Room_5_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_5_Flr_3,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  78.044;                  !- Surface Area {m2}

InternalMass,
  Room_6_Flr_3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Room_6_Flr_3,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  78.0349;                 !- Surface Area {m2}

InternalMass,
  Storage_Flr_1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Storage_Flr_1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  189.5185;                !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 04:00,0.05,       !- Field 3
  Until: 05:00,0.10,       !- Field 5
  Until: 06:00,0.20,       !- Field 7
  Until: 07:00,0.40,       !- Field 9
  Until: 09:00,0.50,       !- Field 11
  Until: 10:00,0.35,       !- Field 13
  Until: 16:00,0.15,       !- Field 15
  Until: 17:00,0.35,       !- Field 17
  Until: 19:00,0.50,       !- Field 19
  Until: 21:00,0.40,       !- Field 21
  Until: 22:00,0.30,       !- Field 23
  Until: 23:00,0.20,       !- Field 25
  Until: 24:00,0.10;       !- Field 27

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.3,        !- Field 3
  Until: 02:00,0.25,       !- Field 5
  Until: 05:00,0.2,        !- Field 7
  Until: 06:00,0.3,        !- Field 9
  Until: 07:00,0.5,        !- Field 11
  Until: 08:00,0.6,        !- Field 13
  Until: 10:00,0.5,        !- Field 15
  Until: 18:00,0.35,       !- Field 17
  Until: 19:00,0.7,        !- Field 19
  Until: 20:00,0.9,        !- Field 21
  Until: 21:00,0.95,       !- Field 23
  Until: 22:00,0.9,        !- Field 25
  Until: 23:00,0.7,        !- Field 27
  Until: 24:00,0.4,        !- Field 29
  For: Saturday,           !- Field 31
  Until: 02:00,0.3,        !- Field 32
  Until: 06:00,0.2,        !- Field 34
  Until: 08:00,0.4,        !- Field 36
  Until: 10:00,0.5,        !- Field 38
  Until: 11:00,0.4,        !- Field 40
  Until: 18:00,0.35,       !- Field 42
  Until: 19:00,0.7,        !- Field 44
  Until: 22:00,0.8,        !- Field 46
  Until: 23:00,0.7,        !- Field 48
  Until: 24:00,0.4,        !- Field 50
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,1.0,        !- Field 53
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,0.0,        !- Field 56
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,0.4,        !- Field 59
  Until: 06:00,0.3,        !- Field 61
  Until: 07:00,0.4,        !- Field 63
  Until: 09:00,0.5,        !- Field 65
  Until: 13:00,0.4,        !- Field 67
  Until: 18:00,0.3,        !- Field 69
  Until: 19:00,0.6,        !- Field 71
  Until: 20:00,0.8,        !- Field 73
  Until: 21:00,0.9,        !- Field 75
  Until: 22:00,0.7,        !- Field 77
  Until: 23:00,0.6,        !- Field 79
  Until: 24:00,0.4;        !- Field 81

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.15,       !- Field 5
  Until: 05:00,0.1,        !- Field 7
  Until: 06:00,0.2,        !- Field 9
  Until: 07:00,0.4,        !- Field 11
  Until: 08:00,0.5,        !- Field 13
  Until: 10:00,0.4,        !- Field 15
  Until: 18:00,0.25,       !- Field 17
  Until: 19:00,0.6,        !- Field 19
  Until: 20:00,0.8,        !- Field 21
  Until: 21:00,0.9,        !- Field 23
  Until: 22:00,0.8,        !- Field 25
  Until: 23:00,0.6,        !- Field 27
  Until: 24:00,0.3,        !- Field 29
  For: Saturday,           !- Field 31
  Until: 02:00,0.2,        !- Field 32
  Until: 06:00,0.1,        !- Field 34
  Until: 08:00,0.3,        !- Field 36
  Until: 10:00,0.4,        !- Field 38
  Until: 11:00,0.3,        !- Field 40
  Until: 18:00,0.25,       !- Field 42
  Until: 19:00,0.6,        !- Field 44
  Until: 22:00,0.7,        !- Field 46
  Until: 23:00,0.6,        !- Field 48
  Until: 24:00,0.3,        !- Field 50
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,1.0,        !- Field 53
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,0.0,        !- Field 56
  For: Sunday Holidays AllOtherDays,  !- Field 58
  Until: 02:00,0.3,        !- Field 59
  Until: 06:00,0.2,        !- Field 61
  Until: 07:00,0.3,        !- Field 63
  Until: 09:00,0.4,        !- Field 65
  Until: 13:00,0.3,        !- Field 67
  Until: 18:00,0.2,        !- Field 69
  Until: 19:00,0.5,        !- Field 71
  Until: 20:00,0.7,        !- Field 73
  Until: 21:00,0.8,        !- Field 75
  Until: 22:00,0.6,        !- Field 77
  Until: 23:00,0.5,        !- Field 79
  Until: 24:00,0.3;        !- Field 81

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.9,        !- Field 3
  Until: 07:00,0.7,        !- Field 5
  Until: 09:00,0.4,        !- Field 7
  Until: 15:00,0.2,        !- Field 9
  Until: 16:00,0.3,        !- Field 11
  Until: 19:00,0.5,        !- Field 13
  Until: 21:00,0.7,        !- Field 15
  Until: 22:00,0.8,        !- Field 17
  Until: 24:00,0.9,        !- Field 19
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,1.0,        !- Field 22
  For: Saturday,           !- Field 24
  Until: 06:00,0.9,        !- Field 25
  Until: 07:00,0.7,        !- Field 27
  Until: 09:00,0.5,        !- Field 29
  Until: 17:00,0.3,        !- Field 31
  Until: 18:00,0.5,        !- Field 33
  Until: 21:00,0.6,        !- Field 35
  Until: 24:00,0.7,        !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0.0,        !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,0.7,        !- Field 43
  Until: 11:00,0.5,        !- Field 45
  Until: 13:00,0.3,        !- Field 47
  Until: 16:00,0.2,        !- Field 49
  Until: 17:00,0.3,        !- Field 51
  Until: 19:00,0.4,        !- Field 53
  Until: 21:00,0.6,        !- Field 55
  Until: 24:00,0.8;        !- Field 57

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)
! Used to be 0.11 (KMF)

Schedule:Compact,
  GuestRoom_Eqp_Sch,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.20,       !- Field 3
  Until: 07:00,0.62,       !- Field 5
  Until: 08:00,0.90,       !- Field 7
  Until: 10:00,0.43,       !- Field 9
  Until: 17:00,0.26,       !- Field 11
  Until: 19:00,0.51,       !- Field 13
  Until: 20:00,0.49,       !- Field 15
  Until: 21:00,0.66,       !- Field 17
  Until: 22:00,0.70,       !- Field 19
  Until: 23:00,0.35,       !- Field 21
  Until: 24:00,0.20,       !- Field 23
  For: Saturday Sunday Holidays,  !- Field 25
  Until: 06:00,0.20,       !- Field 26
  Until: 07:00,0.3,        !- Field 28
  Until: 08:00,0.62,       !- Field 30
  Until: 09:00,0.90,       !- Field 32
  Until: 10:00,0.62,       !- Field 34
  Until: 17:00,0.29,       !- Field 36
  Until: 18:00,0.43,       !- Field 38
  Until: 19:00,0.51,       !- Field 40
  Until: 20:00,0.49,       !- Field 42
  Until: 21:00,0.66,       !- Field 44
  Until: 22:00,0.70,       !- Field 46
  Until: 23:00,0.35,       !- Field 48
  Until: 24:00,0.20,       !- Field 50
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,0.0,        !- Field 53
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,1.0;        !- Field 56

Schedule:Compact,
  GuestRoom_Ltg_Sch_Base,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.22,       !- Field 3
  Until: 02:00,0.17,       !- Field 5
  Until: 05:00,0.11,       !- Field 7
  Until: 06:00,0.22,       !- Field 9
  Until: 07:00,0.44,       !- Field 11
  Until: 08:00,0.56,       !- Field 13
  Until: 10:00,0.44,       !- Field 15
  Until: 18:00,0.28,       !- Field 17
  Until: 19:00,0.67,       !- Field 19
  Until: 20:00,0.89,       !- Field 21
  Until: 21:00,1.0,        !- Field 23
  Until: 22:00,0.89,       !- Field 25
  Until: 23:00,0.67,       !- Field 27
  Until: 24:00,0.33,       !- Field 29
  For: Saturday Sunday Holidays,  !- Field 31
  Until: 02:00,0.26,       !- Field 32
  Until: 06:00,0.11,       !- Field 34
  Until: 08:00,0.41,       !- Field 36
  Until: 10:00,0.56,       !- Field 38
  Until: 11:00,0.41,       !- Field 40
  Until: 18:00,0.33,       !- Field 42
  Until: 19:00,0.85,       !- Field 44
  Until: 22:00,1.0,        !- Field 46
  Until: 23:00,0.85,       !- Field 48
  Until: 24:00,0.41,       !- Field 50
  For: WinterDesignDay,    !- Field 52
  Until: 24:00,0.0,        !- Field 53
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
  Until: 24:00,1.0;        !- Field 56

Schedule:Compact,
  GuestRoom_Occ_Sch,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.65,       !- Field 3
  Until: 07:00,0.50,       !- Field 5
  Until: 09:00,0.28,       !- Field 7
  Until: 15:00,0.13,       !- Field 9
  Until: 16:00,0.20,       !- Field 11
  Until: 19:00,0.35,       !- Field 13
  Until: 21:00,0.50,       !- Field 15
  Until: 22:00,0.58,       !- Field 17
  Until: 24:00,0.65,       !- Field 19
  For: Saturday Sunday Holidays,  !- Field 21
  Until: 06:00,0.65,       !- Field 22
  Until: 07:00,0.50,       !- Field 24
  Until: 09:00,0.34,       !- Field 26
  Until: 17:00,0.20,       !- Field 28
  Until: 18:00,0.34,       !- Field 30
  Until: 19:00,0.35,       !- Field 32
  Until: 21:00,0.65,       !- Field 34
  Until: 24:00,0.50,       !- Field 36
  For: WinterDesignDay,    !- Field 38
  Until: 24:00,0,          !- Field 39
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
  Until: 24:00,1.0;        !- Field 42

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.25;       !- Field 3

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 06:00,0.10,       !- Field 3
  Until: 07:00,0.25,       !- Field 5
  Until: 09:00,0.35,       !- Field 7
  Until: 10:00,0.25,       !- Field 9
  Until: 13:00,0.35,       !- Field 11
  Until: 16:00,0.25,       !- Field 13
  Until: 19:00,0.35,       !- Field 15
  Until: 24:00,0.25,       !- Field 17
  For: Saturday,           !- Field 19
  Until: 06:00,0.10,       !- Field 20
  Until: 07:00,0.25,       !- Field 22
  Until: 09:00,0.35,       !- Field 24
  Until: 10:00,0.25,       !- Field 26
  Until: 13:00,0.35,       !- Field 28
  Until: 16:00,0.25,       !- Field 30
  Until: 19:00,0.35,       !- Field 32
  Until: 24:00,0.25,       !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,0.35,       !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0.0,        !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 06:00,0.10,       !- Field 43
  Until: 07:00,0.25,       !- Field 45
  Until: 09:00,0.35,       !- Field 47
  Until: 10:00,0.25,       !- Field 49
  Until: 13:00,0.35,       !- Field 51
  Until: 16:00,0.25,       !- Field 53
  Until: 19:00,0.35,       !- Field 55
  Until: 24:00,0.25;       !- Field 57

Schedule:Compact,
  Kitchen_Gas_Equip_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 05:00,0.02,       !- Field 3
  Until: 06:00,0.05,       !- Field 5
  Until: 07:00,0.1,        !- Field 7
  Until: 08:00,0.15,       !- Field 9
  Until: 09:00,0.2,        !- Field 11
  Until: 10:00,0.15,       !- Field 13
  Until: 13:00,0.25,       !- Field 15
  Until: 14:00,0.2,        !- Field 17
  Until: 15:00,0.15,       !- Field 19
  Until: 16:00,0.2,        !- Field 21
  Until: 19:00,0.3,        !- Field 23
  Until: 21:00,0.20,       !- Field 25
  Until: 22:00,0.15,       !- Field 27
  Until: 23:00,0.10,       !- Field 29
  Until: 24:00,0.05,       !- Field 31
  For: SummerDesignDay,    !- Field 33
  Until: 24:00,0.25,       !- Field 34
  For: WinterDesignDay,    !- Field 36
  Until: 24:00,0.0,        !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 39
  Until: 05:00,0.02,       !- Field 40
  Until: 06:00,0.05,       !- Field 42
  Until: 07:00,0.1,        !- Field 44
  Until: 08:00,0.15,       !- Field 46
  Until: 09:00,0.2,        !- Field 48
  Until: 10:00,0.15,       !- Field 50
  Until: 13:00,0.25,       !- Field 52
  Until: 14:00,0.2,        !- Field 54
  Until: 15:00,0.15,       !- Field 56
  Until: 16:00,0.2,        !- Field 58
  Until: 19:00,0.3,        !- Field 60
  Until: 21:00,0.20,       !- Field 62
  Until: 22:00,0.15,       !- Field 64
  Until: 23:00,0.10,       !- Field 66
  Until: 24:00,0.05;       !- Field 68

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,  !- Field 2
  Until: 08:00,0.0,        !- Field 3
  Until: 16:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,0.0,        !- Field 10
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,1.0;        !- Field 13

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday Sunday Holidays,  !- Field 2
  Until: 9:00,0.0,         !- Field 3
  Until: 17:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: WinterDesignDay,    !- Field 9
  Until: 24:00,0.0,        !- Field 10
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
  Until: 24:00,1.0;        !- Field 13

Schedule:Compact,
  Lobby_Occ_Sch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,0.1,        !- Field 3
  Until: 06:00,0.3,        !- Field 5
  Until: 10:00,0.7,        !- Field 7
  Until: 16:00,0.2,        !- Field 9
  Until: 18:00,0.4,        !- Field 11
  Until: 22:00,0.2,        !- Field 13
  Until: 24:00,0.1,        !- Field 15
  For: Saturday Sunday Holidays,  !- Field 17
  Until: 06:00,0.1,        !- Field 18
  Until: 07:00,0.3,        !- Field 20
  Until: 10:00,0.7,        !- Field 22
  Until: 22:00,0.2,        !- Field 24
  Until: 24:00,0.1,        !- Field 26
  For: WinterDesignDay,    !- Field 28
  Until: 24:00,0,          !- Field 29
  For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
  Until: 24:00,1.0;        !- Field 32

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,0,          !- Field 3
  Until: 24:00,1;          !- Field 5

! ***TRANSFER AIR***

ZoneMixing,
  Kitchen_Flr_6 Exhaust Fanmixing_0,  !- Name
  Kitchen_Flr_6,           !- Zone or Space Name
  HVACOperationSchd,       !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  1.84352,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Person {m3/s-person}
  ,                        !- Air Changes per Hour {1/hr}
  Dining_Flr_6,            !- Source Zone or Space Name
  0.0;                     !- Delta Temperature {deltaC}

! ***HVAC EQUIPMENT***

Fan:VariableVolume,
  VAV WITH REHEAT_Fan,     !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.61425,                 !- Fan Total Efficiency
  1017.592,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Air Inlet Node Name
  VAV WITH REHEAT Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Fan:ConstantVolume,
  FLR_3_DOAS_Fan,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.56875,                 !- Fan Total Efficiency
  622.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.875,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Air Inlet Node Name
  FLR_3_DOAS Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Fan:ConstantVolume,
  FLR_6_DOAS_Fan,          !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.53625,                 !- Fan Total Efficiency
  622.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Air Inlet Node Name
  FLR_6_DOAS Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Fan:ConstantVolume,
  Room_1_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_1_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_1_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_1_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_2_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_2_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_2_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_2_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_2_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_3_Mult19_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_3_Mult9_Flr_6 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_3_Mult9_Flr_6 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_4_Mult19_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_5_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_5_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Room_6_Flr_3 fan coilfan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.52,                    !- Fan Total Efficiency
  331.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.8,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Room_6_Flr_3 fan coilOA mix outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 fan coilfan outlet node;  !- Air Outlet Node Name

Fan:ConstantVolume,
  Corridor_Flr_6 Unit HeaterFan,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.536,                   !- Fan Total Efficiency
  50.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Corridor_Flr_6 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Corridor_Flr_6 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;        !- End-Use Subcategory

Fan:ZoneExhaust,
  Dining_Flr_6 Exhaust Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  1.0,                     !- Fan Total Efficiency
  1e-06,                   !- Pressure Rise {Pa}
  1.84352,                 !- Maximum Flow Rate {m3/s}
  Dining_Flr_6 Exhaust Fan Node,  !- Air Inlet Node Name
  Dining_Flr_6 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

Fan:ZoneExhaust,
  Kitchen_Flr_6 Exhaust Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  1.0,                     !- Fan Total Efficiency
  1e-06,                   !- Pressure Rise {Pa}
  0.0444800000000001,      !- Maximum Flow Rate {m3/s}
  Kitchen_Flr_6 Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen_Flr_6 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

Fan:ZoneExhaust,
  Laundry_Flr_1 Exhaust Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.34,                    !- Fan Total Efficiency
  125.0,                   !- Pressure Rise {Pa}
  0.236,                   !- Maximum Flow Rate {m3/s}
  Laundry_Flr_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Laundry_Flr_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

Coil:Heating:Water,
  Banquet_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Banquet_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Basement VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Basement VAV Box Damper Node,  !- Air Inlet Node Name
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Cafe_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Corridor_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Dining_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Dining_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  FLR_3_DOAS_HeatC,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  FLR_3_DOAS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_3_DOAS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Air Inlet Node Name
  FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  FLR_6_DOAS_HeatC,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  FLR_6_DOAS_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_6_DOAS_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Air Inlet Node Name
  FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Kitchen_Flr_6 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Kitchen_Flr_6 VAV Box Damper Node,  !- Air Inlet Node Name
  Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Laundry_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Mech_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Retail_1_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Retail_2_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_1_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_1_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_2_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_2_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_2_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult9_Flr_6 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_5_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Room_6_Flr_3 fan coilHeat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Storage_Flr_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Storage_Flr_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Electric,
  Corridor_Flr_6 Unit Heater coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Corridor_Flr_6 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  Corridor_Flr_6 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Water,
  VAV WITH REHEAT_HeatC,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
  VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water,
  FLR_6_DOAS_CoolC,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  FLR_6_DOAS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_6_DOAS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Air Inlet Node Name
  FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult9_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  VAV WITH REHEAT_CoolC,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
  VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  FLR_3_DOAS_CoolC,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  FLR_3_DOAS_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  FLR_3_DOAS_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Air Inlet Node Name
  FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_2_Flr_6 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_2_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_1_Flr_6 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_6 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_1_Flr_6 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_1_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_1_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_1_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_2_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_2_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_2_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_3_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_4_Mult19_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_6_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_6_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_6_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  Room_5_Flr_3 fan coilCool Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Water Inlet Node Name
  Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Water Outlet Node Name
  Room_5_Flr_3 fan coilfan outlet node,  !- Air Inlet Node Name
  Room_5_Flr_3 fan coilcoolC air outlet node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_3 fan coil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_1_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_1_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_1_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_1_Flr_3 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_1_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_1_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_1_Flr_6 fan coil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_1_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_1_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_1_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_1_Flr_6 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_1_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_1_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_3 fan coil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_2_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_2_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_2_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_2_Flr_3 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_2_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_2_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_2_Flr_6 fan coil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_2_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_2_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_2_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_2_Flr_6 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_2_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_2_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult19_Flr_3 fan coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_3_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_3_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_3_Mult19_Flr_3 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_3_Mult9_Flr_6 fan coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_3_Mult9_Flr_6 FCU Inlet Node,  !- Air Inlet Node Name
  Room_3_Mult9_Flr_6 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_3_Mult9_Flr_6 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_3_Mult9_Flr_6 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_4_Mult19_Flr_3 fan coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_4_Mult19_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_4_Mult19_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_4_Mult19_Flr_3 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_5_Flr_3 fan coil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_5_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_5_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_5_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_5_Flr_3 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_5_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_5_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
  Room_6_Flr_3 fan coil,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ConstantFanVariableFlow,  !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  ,                        !- Low Speed Supply Air Flow Ratio
  ,                        !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  Room_6_Flr_3 FCU Inlet Node,  !- Air Inlet Node Name
  Room_6_Flr_3 FCU Exhaust Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Room_6_Flr_3 fan coilOA mixer,  !- Outdoor Air Mixer Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Room_6_Flr_3 fan coilfan,  !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  Room_6_Flr_3 fan coilCool Coil,  !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  Room_6_Flr_3 fan coilHeat Coil,  !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  Corridor_Flr_6 Unit Heater,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Corridor_Flr_6 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Corridor_Flr_6 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Corridor_Flr_6 Unit HeaterFan,  !- Supply Air Fan Name
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Electric,   !- Heating Coil Object Type
  Corridor_Flr_6 Unit Heater coil,  !- Heating Coil Name
  ,                        !- Supply Air Fan Operating Mode Schedule Name
  No,                      !- Supply Air Fan Operation During No Heating
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

AirTerminal:SingleDuct:VAV:Reheat,
  Banquet_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Banquet_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Banquet_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Banquet_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Basement VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Cafe_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Cafe_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Cafe_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Cafe_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Corridor_Flr_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Corridor_Flr_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Corridor_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Corridor_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Dining_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Dining_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Dining_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  Autosize,                !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Dining_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Kitchen_Flr_6 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Kitchen_Flr_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Kitchen_Flr_6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Kitchen_Flr_6 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Laundry_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Laundry_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Laundry_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Laundry_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Lobby_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Lobby_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Mech_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Mech_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_1_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Retail_1_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Retail_1_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Retail_1_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Retail_2_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Retail_2_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Retail_2_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Retail_2_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Storage_Flr_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Storage_Flr_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Storage_Flr_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Storage_Flr_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  Normal,                  !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

ZoneHVAC:EquipmentList,
  Banquet_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Banquet_Flr_6 VAV Box,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Basement Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement VAV Box,        !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Cafe_Flr_1 Equipment,    !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Cafe_Flr_1 VAV Box,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Corridor_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Corridor_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Flr_6 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
  Corridor_Flr_6 Unit Heater,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Dining_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  Dining_Flr_6 Exhaust Fan,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Dining_Flr_6 VAV Box,    !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Kitchen_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  Kitchen_Flr_6 Exhaust Fan,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Kitchen_Flr_6 VAV Box,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Laundry_Flr_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  Laundry_Flr_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Laundry_Flr_1 VAV Box,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,   !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_Flr_1 VAV Box,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Mech_Flr_1 Equipment,    !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_Flr_1 VAV Box,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Retail_1_Flr_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Retail_1_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Retail_2_Flr_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Retail_2_Flr_1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_1_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_1_Flr_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_1_Flr_3 fan coil,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_1_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_1_Flr_6 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_1_Flr_6 fan coil,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_2_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_2_Flr_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_2_Flr_3 fan coil,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_2_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_2_Flr_6 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_2_Flr_6 fan coil,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_3_Mult19_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_3_Mult19_Flr_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_3_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_3_Mult9_Flr_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_3_Mult9_Flr_6 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_3_Mult9_Flr_6 fan coil,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_4_Mult19_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_4_Mult19_Flr_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_4_Mult19_Flr_3 fan coil,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_5_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_5_Flr_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_5_Flr_3 fan coil,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Room_6_Flr_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Room_6_Flr_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  Room_6_Flr_3 fan coil,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Storage_Flr_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Storage_Flr_1 VAV Box,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! ***SIZING & CONTROLS***

Sizing:Zone,
  Banquet_Flr_6,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Banquet_Flr_6,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Banquet_Flr_6,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ;                        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Basement,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Basement,        !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ;                        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Cafe_Flr_1,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Cafe_Flr_1,      !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Cafe_Flr_1,      !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ;                        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Corridor_Flr_3,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Corridor_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ;                        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Corridor_Flr_6,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Corridor_Flr_6,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_6,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ;                        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Dining_Flr_6,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Dining_Flr_6,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.84779,                 !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Dining_Flr_6,    !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  ;                        !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Kitchen_Flr_6,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Kitchen_Flr_6,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Kitchen_Flr_6,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
