    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Cooler_3
! 4C is desired zone temperature
! max sens capacity was 60,100W with ideal air (no latent included)
! Target 1.2(max) total sensible cooling capacity and DT1 of 8C,
!              so desired total unit load factor is 9,000 W/DeltaC
! See BAC AL1S-45103, fan 1.5 HP (1100 W), airflow 11,200 cfm (5.3 m3/s),
!                     frosted capacity of 9,030 B/h-F ( 4760 W/C), so need 2 of them
!  Will do Evap T of -4C, let heater = 200W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 2,149 ft2), so 24,000W

  Refrigeration:AirChiller,
    Cooler_3AirChiller_1,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    4760.0,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.0,                    !- Rated Cooling Source Temperature {C}
    8.0,                     !- Rated Temperature Difference DT1 {deltaC}
    11.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.0,                   !- Rated Total Heating Power {W}
    AirChillerDripDownSched23,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    1100.0,                  !- Rated Fan Power {W}
    5.3,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched23,  !- Defrost Schedule Name
    AirChillerDripDownSched23,  !- Defrost Drip-Down Schedule Name
    24000.0,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_3AirChiller_2,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    4760.0,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.0,                    !- Rated Cooling Source Temperature {C}
    8.0,                     !- Rated Temperature Difference DT1 {deltaC}
    11.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.0,                   !- Rated Total Heating Power {W}
    AirChillerDripDownSched25,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    1100.0,                  !- Rated Fan Power {W}
    5.3,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched25,  !- Defrost Schedule Name
    AirChillerDripDownSched25,  !- Defrost Drip-Down Schedule Name
    24000.0,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! 10 to 15C is desired zone temperature for cooling (0 to 5C for heating)
! max sens capacity was 9,900,000W with ideal air (no latent included)
! Target 1.2(max) total sensible cooling capacity and DT1 of 10C,
!              so desired total unit load factor is 1,190,000 W/DeltaC
! See BAC AL4S-63104, fan 7.5 HP ( 5600 W), airflow 102,000 cfm (48.2 m3/s),
!                     frosted capacity of 76,600 B/h-F ( 40,400 W/C), so need 29 of them
!  Will do Evap T of 0C, let heater = 400W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 12,036 ft2),
!    so 133,000W. However, due to high infiltration in dock area and excessive frost
!    accumulation, triple defrost capacity to 399000 W and increase number of units to 40

  Refrigeration:AirChiller,
    DockAirChiller_1,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_2,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_3,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_4,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_5,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_6,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_7,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_8,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_9,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_10,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_11,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_12,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_13,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_14,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_15,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_16,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_17,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_18,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_19,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_20,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_21,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_22,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_23,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_24,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_25,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_26,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_27,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_28,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_29,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_30,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_31,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_32,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_33,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_34,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_35,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_36,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_37,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_38,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_39,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_40,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.0,                 !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.0,                     !- Rated Cooling Source Temperature {C}
    10.0,                    !- Rated Temperature Difference DT1 {deltaC}
    13.0,                    !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.0,                   !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.0,                  !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.0,                !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:System ===========
!-   ===========  WITH ASSOCIATED Refrigeration:CaseAndWalkInList ===========
!-   ===========  WITH ASSOCIATED Refrigeration:Condenser:AirCooled ===========
!-   ===========  WITH ASSOCIATED Refrigeration:Refrigeration:CompressorList ===========
!-   ===========  WITH ASSOCIATED Condenser performance curve ===========
!Cooler_1

  Refrigeration:System,
    Cooler_1MedTempSystem,   !- Name
    Cooler_1AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Cooler_1MedTempCondenser,  !- Refrigeration Condenser Name
    Cooler_1MedTempCompList,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Cooler_1AirChillerList,  !- Name
    Cooler_1AirChiller_1,    !- Case or WalkIn 1 Name
    Cooler_1AirChiller_2,    !- Case or WalkIn 2 Name
    Cooler_1AirChiller_3,    !- Case or WalkIn 3 Name
    Cooler_1AirChiller_4,    !- Case or WalkIn 4 Name
    Cooler_1AirChiller_5,    !- Case or WalkIn 5 Name
    Cooler_1AirChiller_6;    !- Case or WalkIn 6 Name

  Refrigeration:CompressorList,
    Cooler_1MedTempCompList,  !- Name
    MedTemp001Bitzer_OSKA8561_K,  !- Refrigeration Compressor 1 Name
    MedTemp002Bitzer_OSKA8561_K,  !- Refrigeration Compressor 2 Name
    MedTemp003Bitzer_OSKA8561_K,  !- Refrigeration Compressor 3 Name
    MedTemp004Bitzer_OSKA8561_K,  !- Refrigeration Compressor 4 Name
    MedTemp005Bitzer_OSKA8561_K,  !- Refrigeration Compressor 5 Name
    MedTemp006Bitzer_OSKA8561_K,  !- Refrigeration Compressor 6 Name
    MedTemp010Bitzer_OSKA8561_K;  !- Refrigeration Compressor 7 Name

  Refrigeration:Condenser:AirCooled,
    Cooler_1MedTempCondenser,  !- Name
    Cooler_1MedTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Curve:Linear,
    Cooler_1MedTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    300000.0,                !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

!Cooler_2 and 3 on same refrigeration system

  Refrigeration:System,
    Cooler_2And3MedTempSystem,  !- Name
    Cooler_2And3AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Cooler_2And3MedTempCondenser,  !- Refrigeration Condenser Name
    Cooler_2And3MedTempCompList,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Cooler_2And3AirChillerList,  !- Name
    Cooler_2AirChiller_1,    !- Case or WalkIn 1 Name
    Cooler_2AirChiller_2,    !- Case or WalkIn 2 Name
    Cooler_3AirChiller_1,    !- Case or WalkIn 3 Name
    Cooler_3AirChiller_2;    !- Case or WalkIn 4 Name

  Refrigeration:CompressorList,
    Cooler_2And3MedTempCompList,  !- Name
    MedTemp007Bitzer_OSKA8561_K,  !- Refrigeration Compressor 1 Name
    MedTemp008Bitzer_OSKA8561_K,  !- Refrigeration Compressor 2 Name
    MedTemp009Bitzer_OSKA8561_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    Cooler_2And3MedTempCondenser,  !- Name
    Cooler_2And3MedTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Curve:Linear,
    Cooler_2And3MedTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    300000.0,                !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

!SubFreezer

  Refrigeration:System,
    SubFreezerLowTempSystem,  !- Name
    SubFreezerAirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    SubFreezer_1Condenser,   !- Refrigeration Condenser Name
    LowTempCompListSubFreezer_1,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    SubFreezerAirChillerList,  !- Name
    SubFreezerAirChiller_1,  !- Case or WalkIn 1 Name
    SubFreezerAirChiller_2,  !- Case or WalkIn 2 Name
    SubFreezerAirChiller_3;  !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListSubFreezer_1,  !- Name
    LowTemp021Bitzer_OSNA7461_K,  !- Refrigeration Compressor 1 Name
    LowTemp022Bitzer_OSNA7461_K,  !- Refrigeration Compressor 2 Name
    LowTemp023Bitzer_OSNA7461_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    SubFreezer_1Condenser,   !- Name
    LowTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

!Freezer_1

  Refrigeration:System,
    Freezer_1LowTempSystem,  !- Name
    Freezer_1AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_1Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreez_1,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_1AirChillerList,  !- Name
    Freezer_1AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_1AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_1AirChiller_3,   !- Case or WalkIn 3 Name
    Freezer_1AirChiller_4,   !- Case or WalkIn 4 Name
    Freezer_1AirChiller_5,   !- Case or WalkIn 5 Name
    Freezer_1AirChiller_6,   !- Case or WalkIn 6 Name
    Freezer_1AirChiller_7,   !- Case or WalkIn 7 Name
    Freezer_1AirChiller_8,   !- Case or WalkIn 8 Name
    Freezer_1AirChiller_9,   !- Case or WalkIn 9 Name
    Freezer_1AirChiller_10,  !- Case or WalkIn 10 Name
    Freezer_1AirChiller_11,  !- Case or WalkIn 11 Name
    Freezer_1AirChiller_12;  !- Case or WalkIn 12 Name

  Refrigeration:CompressorList,
    LowTempCompListFreez_1,  !- Name
    LowTemp001Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp002Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp003Bitzer_OSNA8591_K,  !- Refrigeration Compressor 3 Name
    LowTemp004Bitzer_OSNA8591_K,  !- Refrigeration Compressor 4 Name
    LowTemp005Bitzer_OSNA8591_K,  !- Refrigeration Compressor 5 Name
    LowTemp006Bitzer_OSNA8591_K,  !- Refrigeration Compressor 6 Name
    LowTemp007Bitzer_OSNA8591_K,  !- Refrigeration Compressor 7 Name
    LowTemp008Bitzer_OSNA8591_K,  !- Refrigeration Compressor 8 Name
    LowTemp009Bitzer_OSNA8591_K;  !- Refrigeration Compressor 9 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_1Condenser,      !- Name
    LowTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  OutdoorAir:Node,
    Refrigeration:CONDENSER LowTempSystem CondenserNode;  !- Name

  Curve:Linear,
    LowTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    200000.0,                !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

! FREEZER 2

  Refrigeration:System,
    Freezer_2LowTempSystem,  !- Name
    Freezer_2AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_2Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_2,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_2AirChillerList,  !- Name
    Freezer_2AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_2AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_2AirChiller_3;   !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_2,  !- Name
    LowTemp024Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp025Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp021Bitzer_OSNA8571_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_2Condenser,      !- Name
    LowTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! FREEZER 3

  Refrigeration:System,
    Freezer_3LowTempSystem,  !- Name
    Freezer_3AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_3Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_3,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_3AirChillerList,  !- Name
    Freezer_3AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_3AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_3AirChiller_3;   !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_3,  !- Name
    LowTemp026Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp027Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp022Bitzer_OSNA8571_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_3Condenser,      !- Name
    LowTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! FREEZER 4

  Refrigeration:System,
    Freezer_4LowTempSystem,  !- Name
    Freezer_4AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_4Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_4,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_4AirChillerList,  !- Name
    Freezer_4AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_4AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_4AirChiller_3;   !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_4,  !- Name
    LowTemp028Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp029Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp023Bitzer_OSNA8571_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_4Condenser,      !- Name
    LowTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! FREEZER 5

  Refrigeration:System,
    Freezer_5LowTempSystem,  !- Name
    Freezer_5AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_5Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_5,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_5AirChillerList,  !- Name
    Freezer_5AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_5AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_5AirChiller_3,   !- Case or WalkIn 3 Name
    Freezer_5AirChiller_4,   !- Case or WalkIn 4 Name
    Freezer_5AirChiller_5,   !- Case or WalkIn 5 Name
    Freezer_5AirChiller_6,   !- Case or WalkIn 6 Name
    Freezer_5AirChiller_7,   !- Case or WalkIn 7 Name
    Freezer_5AirChiller_8,   !- Case or WalkIn 8 Name
    Freezer_5AirChiller_9;   !- Case or WalkIn 9 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_5,  !- Name
    LowTemp051Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp052Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp053Bitzer_OSNA8591_K,  !- Refrigeration Compressor 3 Name
    LowTemp054Bitzer_OSNA8591_K,  !- Refrigeration Compressor 4 Name
    LowTemp055Bitzer_OSNA8591_K,  !- Refrigeration Compressor 5 Name
    LowTemp056Bitzer_OSNA8591_K;  !- Refrigeration Compressor 6 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_5Condenser,      !- Name
    LowTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! Dock

  Refrigeration:System,
    DockMedTempSystem,       !- Name
    DockAirChillerList,      !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    MedTempDockCondenser,    !- Refrigeration Condenser Name
    MedTempCompListDock,     !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    DockAirChillerList,      !- Name
    DockAirChiller_1,        !- Case or WalkIn 1 Name
    DockAirChiller_2,        !- Case or WalkIn 2 Name
    DockAirChiller_3,        !- Case or WalkIn 3 Name
    DockAirChiller_4,        !- Case or WalkIn 4 Name
    DockAirChiller_5,        !- Case or WalkIn 5 Name
    DockAirChiller_6,        !- Case or WalkIn 6 Name
    DockAirChiller_7,        !- Case or WalkIn 7 Name
    DockAirChiller_8,        !- Case or WalkIn 8 Name
    DockAirChiller_9,        !- Case or WalkIn 9 Name
    DockAirChiller_10,       !- Case or WalkIn 10 Name
    DockAirChiller_11,       !- Case or WalkIn 11 Name
    DockAirChiller_12,       !- Case or WalkIn 12 Name
    DockAirChiller_13,       !- Case or WalkIn 13 Name
    DockAirChiller_14,       !- Case or WalkIn 14 Name
    DockAirChiller_15,       !- Case or WalkIn 15 Name
    DockAirChiller_16,       !- Case or WalkIn 16 Name
    DockAirChiller_17,       !- Case or WalkIn 17 Name
    DockAirChiller_18,       !- Case or WalkIn 18 Name
    DockAirChiller_19,       !- Case or WalkIn 19 Name
    DockAirChiller_20,       !- Case or WalkIn 20 Name
    DockAirChiller_21,       !- Case or WalkIn 21 Name
    DockAirChiller_22,       !- Case or WalkIn 22 Name
    DockAirChiller_23,       !- Case or WalkIn 23 Name
    DockAirChiller_24,       !- Case or WalkIn 24 Name
    DockAirChiller_25,       !- Case or WalkIn 25 Name
    DockAirChiller_26,       !- Case or WalkIn 26 Name
    DockAirChiller_27,       !- Case or WalkIn 27 Name
    DockAirChiller_28,       !- Case or WalkIn 28 Name
    DockAirChiller_29,       !- Case or WalkIn 29 Name
    DockAirChiller_30,       !- Case or WalkIn 30 Name
    DockAirChiller_31,       !- Case or WalkIn 31 Name
    DockAirChiller_32,       !- Case or WalkIn 32 Name
    DockAirChiller_33,       !- Case or WalkIn 33 Name
    DockAirChiller_34,       !- Case or WalkIn 34 Name
    DockAirChiller_35,       !- Case or WalkIn 35 Name
    DockAirChiller_36,       !- Case or WalkIn 36 Name
    DockAirChiller_37,       !- Case or WalkIn 37 Name
    DockAirChiller_38,       !- Case or WalkIn 38 Name
    DockAirChiller_39,       !- Case or WalkIn 39 Name
    DockAirChiller_40;       !- Case or WalkIn 40 Name

  Refrigeration:CompressorList,
    MedTempCompListDock,     !- Name
    MedTemp001Bitzer_OSKA8591_K,  !- Refrigeration Compressor 1 Name
    MedTemp002Bitzer_OSKA8591_K,  !- Refrigeration Compressor 2 Name
    MedTemp003Bitzer_OSKA8591_K,  !- Refrigeration Compressor 3 Name
    MedTemp004Bitzer_OSKA8591_K,  !- Refrigeration Compressor 4 Name
    MedTemp005Bitzer_OSKA8591_K,  !- Refrigeration Compressor 5 Name
    MedTemp006Bitzer_OSKA8591_K,  !- Refrigeration Compressor 6 Name
    MedTemp007Bitzer_OSKA8591_K,  !- Refrigeration Compressor 7 Name
    MedTemp008Bitzer_OSKA8591_K,  !- Refrigeration Compressor 8 Name
    MedTemp009Bitzer_OSKA8591_K,  !- Refrigeration Compressor 9 Name
    MedTemp010Bitzer_OSKA8591_K,  !- Refrigeration Compressor 10 Name
    MedTemp011Bitzer_OSKA8591_K,  !- Refrigeration Compressor 11 Name
    MedTemp012Bitzer_OSKA8591_K,  !- Refrigeration Compressor 12 Name
    MedTemp013Bitzer_OSKA8591_K,  !- Refrigeration Compressor 13 Name
    MedTemp014Bitzer_OSKA8591_K,  !- Refrigeration Compressor 14 Name
    MedTemp015Bitzer_OSKA8591_K,  !- Refrigeration Compressor 15 Name
    MedTemp016Bitzer_OSKA8591_K,  !- Refrigeration Compressor 16 Name
    MedTemp017Bitzer_OSKA8591_K,  !- Refrigeration Compressor 17 Name
    MedTemp018Bitzer_OSKA8591_K,  !- Refrigeration Compressor 18 Name
    MedTemp019Bitzer_OSKA8591_K,  !- Refrigeration Compressor 19 Name
    MedTemp020Bitzer_OSKA8591_K,  !- Refrigeration Compressor 20 Name
    MedTemp021Bitzer_OSKA8591_K,  !- Refrigeration Compressor 21 Name
    MedTemp022Bitzer_OSKA8591_K,  !- Refrigeration Compressor 22 Name
    MedTemp023Bitzer_OSKA8591_K,  !- Refrigeration Compressor 23 Name
    MedTemp024Bitzer_OSKA8591_K,  !- Refrigeration Compressor 24 Name
    MedTemp025Bitzer_OSKA8591_K,  !- Refrigeration Compressor 25 Name
    MedTemp026Bitzer_OSKA8591_K,  !- Refrigeration Compressor 26 Name
    MedTemp027Bitzer_OSKA8591_K,  !- Refrigeration Compressor 27 Name
    MedTemp028Bitzer_OSKA8591_K,  !- Refrigeration Compressor 28 Name
    MedTemp029Bitzer_OSKA8591_K,  !- Refrigeration Compressor 29 Name
    MedTemp030Bitzer_OSKA8591_K,  !- Refrigeration Compressor 30 Name
    MedTemp031Bitzer_OSKA8591_K,  !- Refrigeration Compressor 31 Name
    MedTemp032Bitzer_OSKA8591_K,  !- Refrigeration Compressor 32 Name
    MedTemp033Bitzer_OSKA8591_K,  !- Refrigeration Compressor 33 Name
    MedTemp034Bitzer_OSKA8591_K;  !- Refrigeration Compressor 34 Name

  Refrigeration:Condenser:AirCooled,
    MedTempDockCondenser,    !- Name
    DockMedTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.0,                  !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Curve:Linear,
    DockMedTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    4000000.0,               !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:Compressor ===========
!-   ===========  With associated performance curves ===========
!Detailed Compressor: Bitzer OSNA7461-K,  Cooling capacity 55 kW
!  Power input 39 kW , COP/EER 1.4
!  Operating mode ECO , Mass flow LP 150 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) -19.25 °C, Mass flow ECO 193 kg/h
!  sub cooler load 12.5 kW , sat. ECO Temp. -19.25 °C
!  ECO pressure 1.97 bar(a), Oil volume flow 1.97 m°/h, Oil cooler outlet 48.7 °C
!  Oil cooler load 29.8 kW , Necces. driving motor 75.0 kW
!  DG w/o cooling 292 °C
!Detailed Compressor: Bitzer OSNA7461-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp021Bitzer_OSNA7461_K,  !- Name
    OSNA7461_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA7461_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA7461-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp022Bitzer_OSNA7461_K,  !- Name
    OSNA7461_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA7461_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA7461-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp023Bitzer_OSNA7461_K,  !- Name
    OSNA7461_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA7461_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8561-K,  Cooling capacity 295 kW
!  Power input 90.2 kW , COP/EER 3.27
!  Operating mode ECO , Mass flow LP 876 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) 12.32 °C, Mass flow ECO 124.8 kg/h
!  sub cooler load 37.7 kW , sat. ECO Temp. 12.32 °C
!  ECO pressure 6.67 bar(a), Oil volume flow 3.02 m°/h, Oil cooler outlet 41.9 °C
!  Oil cooler load 55.4 kW , Necces. driving motor 110.0 kW
!  DG w/o cooling 153.9 °C

  Refrigeration:Compressor,
    MedTemp001Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp002Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp003Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp004Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp005Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp006Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp007Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp008Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp009Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp010Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8571-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp021Bitzer_OSNA8571_K,  !- Name
    OSNA8571_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8571_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8571-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp022Bitzer_OSNA8571_K,  !- Name
    OSNA8571_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8571_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8571-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp023Bitzer_OSNA8571_K,  !- Name
    OSNA8571_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8571_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp001Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp002Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp003Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp004Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp005Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp006Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp007Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp008Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp009Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp024Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp025Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp026Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp027Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp028Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp029Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp051Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp052Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp053Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp054Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp055Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp056Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! For Dock compressors:Compressor model OSKA8591_K
! Input Values: Refrigerant R717 [NH3], Reference temperature Dew point temp.
!               Evaporating SST 0°C, Condensing SDT 45°C, Operating mode Standard
!               Liquid subcooling 0K, Discharge gas temp. 80°C
!               Suct. gas superheat 5K, Useful superheat 100%, Speed 2900 /min, Capacity Control 100%
! Output:       Cooling capacity 476 kW, Power input 127.6 kW, Condensing capacity 532 kW
!               COP/EER 3.73, Mass flow LP 1616 kg/h, Mass flow HP 1616 kg/h
!               Operating mode Standard, Liquid temp. 45.0 °C
!               Oil volume flow 3.23 m°/h, Oil cooler outlet 33.7 °C, Oil cooler load 71.6 kW
!               Necces. driving motor 160.0 kW, DG w/o cooling 138.6 °C
!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp001BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp002BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp003BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp004BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp005BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp006BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp007BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp008BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp009BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp010BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp011BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp012BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp013BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp014BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp015BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp016BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp017BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp018BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp019BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp020BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp021BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp022BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp023BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp024BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp025BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp026BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp027BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp028BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp029BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp030BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp031BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp032BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp033BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp034BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    5.0,                     !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Compressor model Bitzer OSNA8591-K, Refrigerant R717 [NH3]
! Reference temperature Dew point temp., Operating mode ECO
! Suct. gas superheat 5K, Useful superheat 100%  Speed 2900 /min
!  Desired evaporating temperature -26C. At 45C condensing, capacity = 184 kW
! Capacity Curve for Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8591_K_NH3_Low_qcurv,  !- Name
    591175.81775,            !- Coefficient1 Constant
    19944.781803,            !- Coefficient2 x
    244.13189926,            !- Coefficient3 x**2
    94.150641764,            !- Coefficient4 y
    -25.415128124,           !- Coefficient5 y**2
    -13.616277333,           !- Coefficient6 x*y
    1.0770800973,            !- Coefficient7 x**3
    -0.11883872511,          !- Coefficient8 y**3
    -0.42755662184,          !- Coefficient9 x**2*y
    -0.39157972196,          !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSNA8591-K,   !nominal power = 97.7 kW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8591_K_NH3_Low_pwrcurv,  !- Name
    70117.508049,            !- Coefficient1 Constant
    758.39798469,            !- Coefficient2 x
    -14.246063754,           !- Coefficient3 x**2
    -104.55627807,           !- Coefficient4 y
    37.083350676,            !- Coefficient5 y**2
    -2.5619083665,           !- Coefficient6 x*y
    -0.27545270129,          !- Coefficient7 x**3
    -0.13067782147,          !- Coefficient8 y**3
    0.22062739879,           !- Coefficient9 x**2*y
    0.21001616178,           !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Compressor model Bitzer OSNA8571-K, Refrigerant R717 [NH3]
! Reference temperature Dew point temp., Operating mode ECO
! Suct. gas superheat 5K, Useful superheat 100%  Speed 2900 /min
!  Desired evaporating temperature -33C. At 45C condensing, capacity =  79kW
! Capacity Curve for Bitzer OSNA8571-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8571_K_NH3_Low_qcurv,  !- Name
    457496.82677,            !- Coefficient1 Constant
    16368.338548,            !- Coefficient2 x
    215.65815461,            !- Coefficient3 x**2
    -1281.3533769,           !- Coefficient4 y
    -9.5337057442,           !- Coefficient5 y**2
    -34.720637819,           !- Coefficient6 x*y
    1.0483077571,            !- Coefficient7 x**3
    -0.07187046695,          !- Coefficient8 y**3
    -0.45071832549,          !- Coefficient9 x**2*y
    -0.27585558187,          !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSNA8571-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8571_K_NH3_Low_pwrcurv,  !- Name
    55208.469904,            !- Coefficient1 Constant
    879.98654937,            !- Coefficient2 x
    0.31262248175,           !- Coefficient3 x**2
    906.8427448,             !- Coefficient4 y
    -1.5124436452,           !- Coefficient5 y**2
    16.489873641,            !- Coefficient6 x*y
    -0.1004581869,           !- Coefficient7 x**3
    0.12889220656,           !- Coefficient8 y**3
    0.1443136061,            !- Coefficient9 x**2*y
    -0.15765469217,          !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

!Detailed Compressor: Bitzer OSKA8561-K,  Cooling capacity 295 kW
!  Power input 90.2 kW , COP/EER 3.27
!  Operating mode ECO , Mass flow LP 876 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) 12.32 °C, Mass flow ECO 124.8 kg/h
!  sub cooler load 37.7 kW , sat. ECO Temp. 12.32 °C
!  ECO pressure 6.67 bar(a), Oil volume flow 3.02 m°/h, Oil cooler outlet 41.9 °C
!  Oil cooler load 55.4 kW , Necces. driving motor 110.0 kW
!  DG w/o cooling 153.9 °C
! Capacity Curve for Bitzer OSKA8561-K,   !nominal cooling capacity = 295 KW at -4C/45C conditions
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8561_K_NH3_Med_qcurv,  !- Name
    372604.10811,            !- Coefficient1 Constant
    12258.937859,            !- Coefficient2 x
    152.70057704,            !- Coefficient3 x**2
    1109.7935423,            !- Coefficient4 y
    -44.650302138,           !- Coefficient5 y**2
    26.262463005,            !- Coefficient6 x*y
    0.77962509237,           !- Coefficient7 x**3
    0.12493619913,           !- Coefficient8 y**3
    -0.010329226978,         !- Coefficient9 x**2*y
    -0.35465425966,          !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSKA8561-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8561_K_NH3_Med_pwrcurv,  !- Name
    20610.106975,            !- Coefficient1 Constant
    -147.76225916,           !- Coefficient2 x
    -10.713635491,           !- Coefficient3 x**2
    1635.9699859,            !- Coefficient4 y
    -9.4420819753,           !- Coefficient5 y**2
    15.663192408,            !- Coefficient6 x*y
    -0.12534535018,          !- Coefficient7 x**3
    0.18509710318,           !- Coefficient8 y**3
    0.16168790176,           !- Coefficient9 x**2*y
    -0.065420294437,         !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

!Detailed Compressor: Bitzer OSNA7461-K,  Cooling capacity 55 kW
!  Power input 39 kW , COP/EER 1.4
!  Operating mode ECO , Mass flow LP 150 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) -19.25 °C, Mass flow ECO 193 kg/h
!  sub cooler load 12.5 kW , sat. ECO Temp. -19.25 °C
!  ECO pressure 1.97 bar(a), Oil volume flow 1.97 m°/h, Oil cooler outlet 48.7 °C
!  Oil cooler load 29.8 kW , Necces. driving motor 75.0 kW
!  DG w/o cooling 292 °C
! Capacity Curve for Bitzer OSNA7461-K,   !nominal cooling capacity = 295 KW at -4C/45C conditions
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA7461_K_NH3_Low_qcurv,  !- Name
    231790.50411,            !- Coefficient1 Constant
    7667.5223873,            !- Coefficient2 x
    91.975715198,            !- Coefficient3 x**2
    162.23208007,            !- Coefficient4 y
    -2.2242729935,           !- Coefficient5 y**2
    7.8316999359,            !- Coefficient6 x*y
    0.40082827284,           !- Coefficient7 x**3
    -0.10435357389,          !- Coefficient8 y**3
    0.017877947146,          !- Coefficient9 x**2*y
    -0.11501553068,          !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSNA7461-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA7461_K_NH3_Low_pwrcurv,  !- Name
    47470.074172,            !- Coefficient1 Constant
    1429.0971546,            !- Coefficient2 x
    21.542273593,            !- Coefficient3 x**2
    -21.549604804,           !- Coefficient4 y
    12.27921012,             !- Coefficient5 y**2
    -11.931212906,           !- Coefficient6 x*y
    0.12778432496,           !- Coefficient7 x**3
    -0.016329720659,         !- Coefficient8 y**3
    -0.15608635028,          !- Coefficient9 x**2*y
    0.19527295023,           !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! For Dock compressors:Compressor model OSKA8591_K
! Input Values: Refrigerant R717 [NH3], Reference temperature Dew point temp.
!               Evaporating SST 0°C, Condensing SDT 45°C, Operating mode Standard
!               Liquid subcooling 0K, Discharge gas temp. 80°C
!               Suct. gas superheat 5K, Useful superheat 100%, Speed 2900 /min, Capacity Control 100%
! Output:       Cooling capacity 476 kW, Power input 127.6 kW, Condensing capacity 532 kW
!               COP/EER 3.73, Mass flow LP 1616 kg/h, Mass flow HP 1616 kg/h
!               Operating mode Standard, Liquid temp. 45.0 °C
!               Oil volume flow 3.23 m°/h, Oil cooler outlet 33.7 °C, Oil cooler load 71.6 kW
!               Necces. driving motor 160.0 kW, DG w/o cooling 138.6 °C
! Capacity Curve for Bitzer OSKA8591-K,   !nominal cooling capacity = 476 KW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8591_K_NH3_Med_qcurv,  !- Name
    475812.37254,            !- Coefficient1 Constant
    15836.010395,            !- Coefficient2 x
    248.09754731,            !- Coefficient3 x**2
    5815.4019974,            !- Coefficient4 y
    -142.27382029,           !- Coefficient5 y**2
    196.07540381,            !- Coefficient6 x*y
    1.8625932421,            !- Coefficient7 x**3
    0.29311106887,           !- Coefficient8 y**3
    0.70297720032,           !- Coefficient9 x**2*y
    -2.7310763923,           !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSKA8591-K,   !nominal power = 476 kW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8591_K_NH3_Med_pwrcurv,  !- Name
    53918.315894,            !- Coefficient1 Constant
    115.36082079,            !- Coefficient2 x
    15.324329008,            !- Coefficient3 x**2
    -188.19004997,           !- Coefficient4 y
    52.031668763,            !- Coefficient5 y**2
    10.397602406,            !- Coefficient6 x*y
    2.0331045919,            !- Coefficient7 x**3
    -0.25310651862,          !- Coefficient8 y**3
    -0.26797031295,          !- Coefficient9 x**2*y
    0.060439117696,          !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAMES ===========

  FluidProperties:Name,
    NH3,                     !- Fluid Name
    Refrigerant;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========
! =============================================================================
!
!                Saturated Property Data for Refrigerant   NH3
!
!                Critical Pressure:     11333.001 kPa
!                Critical Temperature:    132.250 degC
! =============================================================================

  FluidProperties:Temperatures,
    NH3SaturatedTemperatures,  !- Name
    -77.66,-76.0,-74.0,-72.0,-70.0,-68.0,-66.0,
    -64.0,-62.0,-60.0,-58.0,-56.0,-54.0,-52.0,
    -50.0,-48.0,-46.0,-44.0,-42.0,-40.0,-38.0,
    -36.0,-34.0,-32.0,-30.0,-28.0,-26.0,-24.0,
    -22.0,-20.0,-18.0,-16.0,-14.0,-12.0,-10.0,
    -8.0,-6.0,-4.0,-2.0,0.0,2.0,4.0,
    6.0,8.0,10.0,12.0,14.0,16.0,18.0,
    20.0,22.0,24.0,26.0,28.0,30.0,32.0,
    34.0,36.0,38.0,40.0,42.0,44.0,46.0,
    48.0,50.0,52.0,54.0,56.0,58.0,60.0,
    62.0,64.0,66.0,68.0,70.0,72.0,74.0,
    76.0,78.0,80.0,82.0,84.0,86.0,88.0,
    90.0,92.0,94.0,96.0,98.0,100.0,102.0,
    104.0,106.0,108.0,110.0,112.0,114.0,116.0,
    118.0,120.0,122.0,124.0,132.25;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    6089.0,6944.0,8108.0,9434.0,10940.0,12650.0,14570.0,
    16740.0,19170.0,21890.0,24930.0,28320.0,32070.0,36240.0,
    40840.0,45910.0,51490.0,57630.0,64340.0,71690.0,79710.0,
    88450.0,97950.0,108300.0,119400.0,131500.0,144600.0,158600.0,
    173800.0,190100.0,207600.0,226300.0,246400.0,267800.0,290700.0,
    315100.0,341100.0,368800.0,398200.0,429400.0,462500.0,497500.0,
    534500.0,573700.0,615000.0,658700.0,704600.0,753000.0,804000.0,
    857500.0,913700.0,972700.0,1035000.0,1099000.0,1167000.0,1238000.0,
    1312000.0,1390000.0,1471000.0,1555000.0,1644000.0,1735000.0,1831000.0,
    1930000.0,2034000.0,2142000.0,2254000.0,2370000.0,2490000.0,2616000.0,
    2745000.0,2880000.0,3019000.0,3164000.0,3313000.0,3468000.0,3628000.0,
    3794000.0,3965000.0,4142000.0,4325000.0,4513000.0,4708000.0,4909000.0,
    5117000.0,5331000.0,5551000.0,5779000.0,6014000.0,6255000.0,6504000.0,
    6761000.0,7025000.0,7298000.0,7578000.0,7867000.0,8165000.0,8471000.0,
    8787000.0,9112000.0,9448000.0,9793000.0,11330000.0;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    -143200.0,-136200.0,-127700.0,-119300.0,-110800.0,-102300.0,-93780.0,
    -85230.0,-76660.0,-68060.0,-59440.0,-50800.0,-42130.0,-33440.0,
    -24730.0,-15990.0,-7234.0,1545.0,10350.0,19170.0,28010.0,
    36880.0,45770.0,54670.0,63600.0,72550.0,81520.0,90510.0,
    99520.0,108600.0,117600.0,126700.0,135800.0,144900.0,154000.0,
    163200.0,172300.0,181500.0,190800.0,200000.0,209300.0,218600.0,
    227900.0,237200.0,246600.0,256000.0,265400.0,274800.0,284300.0,
    293800.0,303300.0,312900.0,322500.0,332100.0,341800.0,351500.0,
    361200.0,371000.0,380800.0,390600.0,400500.0,410500.0,420500.0,
    430500.0,440600.0,450800.0,461000.0,471200.0,481600.0,492000.0,
    502400.0,513000.0,523600.0,534300.0,545000.0,555900.0,566900.0,
    577900.0,589100.0,600300.0,611700.0,623200.0,634900.0,646700.0,
    658600.0,670700.0,683000.0,695400.0,708100.0,721000.0,734100.0,
    747500.0,761200.0,775300.0,789700.0,804500.0,819900.0,835800.0,
    852400.0,869900.0,888600.0,908800.0,1119000.0;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    1341000.0,1344000.0,1348000.0,1352000.0,1356000.0,1359000.0,1363000.0,
    1367000.0,1370000.0,1374000.0,1377000.0,1381000.0,1384000.0,1388000.0,
    1391000.0,1395000.0,1398000.0,1401000.0,1405000.0,1408000.0,1411000.0,
    1414000.0,1417000.0,1420000.0,1423000.0,1426000.0,1429000.0,1432000.0,
    1435000.0,1438000.0,1440000.0,1443000.0,1446000.0,1448000.0,1451000.0,
    1453000.0,1456000.0,1458000.0,1460000.0,1462000.0,1464000.0,1466000.0,
    1468000.0,1470000.0,1472000.0,1474000.0,1476000.0,1477000.0,1479000.0,
    1480000.0,1482000.0,1483000.0,1484000.0,1485000.0,1486000.0,1487000.0,
    1488000.0,1489000.0,1489000.0,1490000.0,1490000.0,1491000.0,1491000.0,
    1491000.0,1491000.0,1491000.0,1491000.0,1490000.0,1490000.0,1489000.0,
    1489000.0,1488000.0,1487000.0,1485000.0,1484000.0,1482000.0,1481000.0,
    1479000.0,1477000.0,1474000.0,1472000.0,1469000.0,1466000.0,1463000.0,
    1459000.0,1455000.0,1451000.0,1447000.0,1442000.0,1437000.0,1431000.0,
    1425000.0,1418000.0,1411000.0,1403000.0,1394000.0,1385000.0,1375000.0,
    1363000.0,1350000.0,1336000.0,1319000.0,1119000.0;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    732.9,731.2,729.0,726.9,724.7,722.5,720.3,
    718.1,715.9,713.6,711.3,709.1,706.7,704.4,
    702.1,699.7,697.4,695.0,692.6,690.2,687.7,
    685.3,682.8,680.3,677.8,675.3,672.8,670.3,
    667.7,665.1,662.6,660.0,657.3,654.7,652.1,
    649.4,646.7,644.0,641.3,638.6,635.8,633.1,
    630.3,627.5,624.6,621.8,618.9,616.0,613.1,
    610.2,607.2,604.3,601.3,598.2,595.2,592.1,
    589.0,585.8,582.6,579.4,576.2,572.9,569.6,
    566.3,562.9,559.4,556.0,552.4,548.9,545.2,
    541.6,537.8,534.1,530.2,526.3,522.3,518.3,
    514.2,510.0,505.7,501.3,496.8,492.2,487.6,
    482.8,477.8,472.8,467.5,462.2,456.6,450.9,
    445.0,438.8,432.3,425.6,418.5,411.1,403.2,
    394.7,385.5,375.4,364.1,225.0;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    0.06407,0.07248,0.08382,0.09662,0.111,0.1272,0.1452,
    0.1653,0.1877,0.2125,0.24,0.2703,0.3037,0.3403,
    0.3806,0.4246,0.4726,0.525,0.5819,0.6438,0.7108,
    0.7834,0.8618,0.9463,1.037,1.135,1.24,1.353,
    1.474,1.603,1.741,1.889,2.046,2.213,2.391,
    2.58,2.78,2.993,3.218,3.457,3.709,3.976,
    4.257,4.555,4.868,5.198,5.546,5.912,6.298,
    6.703,7.128,7.575,8.044,8.537,9.053,9.595,
    10.16,10.76,11.38,12.03,12.72,13.43,14.18,
    14.97,15.79,16.64,17.54,18.48,19.46,20.49,
    21.57,22.7,23.88,25.11,26.41,27.76,29.19,
    30.68,32.24,33.89,35.62,37.43,39.34,41.36,
    43.48,45.73,48.1,50.61,53.28,56.12,59.14,
    62.36,65.82,69.54,73.55,77.9,82.64,87.85,
    93.61,100.1,107.4,115.9,225.0;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    4202.0,4211.0,4222.0,4234.0,4245.0,4257.0,4268.0,
    4280.0,4291.0,4303.0,4315.0,4326.0,4337.0,4349.0,
    4360.0,4371.0,4382.0,4393.0,4403.0,4414.0,4424.0,
    4434.0,4444.0,4455.0,4465.0,4474.0,4484.0,4494.0,
    4504.0,4514.0,4524.0,4534.0,4543.0,4553.0,4564.0,
    4574.0,4584.0,4595.0,4606.0,4617.0,4628.0,4639.0,
    4651.0,4663.0,4676.0,4689.0,4702.0,4716.0,4730.0,
    4745.0,4760.0,4776.0,4793.0,4810.0,4828.0,4847.0,
    4867.0,4888.0,4909.0,4932.0,4956.0,4981.0,5007.0,
    5034.0,5064.0,5094.0,5127.0,5161.0,5197.0,5235.0,
    5276.0,5319.0,5364.0,5413.0,5465.0,5520.0,5579.0,
    5643.0,5711.0,5784.0,5863.0,5948.0,6040.0,6141.0,
    6250.0,6370.0,6502.0,6648.0,6810.0,6991.0,7195.0,
    7427.0,7693.0,8000.0,8362.0,8794.0,9319.0,9974.0,
    10820.0,11940.0,13520.0,15920.0,0.0;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,  !- Temperature Values Name
    2063.0,2067.0,2073.0,2079.0,2086.0,2093.0,2100.0,
    2108.0,2116.0,2125.0,2135.0,2145.0,2155.0,2166.0,
    2178.0,2190.0,2203.0,2216.0,2230.0,2244.0,2259.0,
    2275.0,2291.0,2308.0,2326.0,2344.0,2363.0,2383.0,
    2403.0,2425.0,2446.0,2469.0,2493.0,2517.0,2542.0,
    2568.0,2594.0,2622.0,2651.0,2680.0,2710.0,2742.0,
    2774.0,2807.0,2841.0,2877.0,2913.0,2951.0,2990.0,
    3030.0,3071.0,3113.0,3158.0,3203.0,3250.0,3299.0,
    3349.0,3401.0,3455.0,3510.0,3568.0,3628.0,3691.0,
    3756.0,3823.0,3894.0,3967.0,4044.0,4124.0,4208.0,
    4297.0,4389.0,4487.0,4590.0,4699.0,4814.0,4937.0,
    5067.0,5206.0,5355.0,5514.0,5686.0,5871.0,6072.0,
    6291.0,6530.0,6792.0,7082.0,7403.0,7762.0,8166.0,
    8624.0,9148.0,9754.0,10460.0,11300.0,12320.0,13570.0,
    15150.0,17210.0,20030.0,24140.0,0.0;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   NH3   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:     11333.001 kPa
!                    Critical Temperature:    132.250 degC
! =============================================================================

  FluidProperties:Temperatures,
    NH3SuperHeatTemperatures,  !- Name
    -77.15,-72.435,-67.72,-63.005,-58.29,-53.575,-48.86,
    -44.145,-39.43,-34.715,-30.0,-26.0,-22.0,-18.0,
    -14.0,-10.0,-8.0,-6.0,-4.0,-2.0,0.0,
    2.0,4.0,6.0,8.0,10.0,12.0,14.0,
    16.0,18.0,20.0,22.0,24.0,26.0,28.0,
    30.0,32.0,34.0,36.0,38.0,40.0,42.0,
    44.0,46.0,48.0,50.0,53.943,57.885,61.828,
    65.77,69.713,73.655,77.598,81.54,85.483,89.425,
    93.368,97.31,101.253,105.195,109.138,113.08,117.023,
    120.965,124.908,148.85,168.85,188.85;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    6341.0,                  !- Pressure {Pa}
    1342000.0,1352000.0,1362000.0,1371000.0,1381000.0,1391000.0,1400000.0,
    1410000.0,1419000.0,1429000.0,1439000.0,1447000.0,1455000.0,1463000.0,
    1471000.0,1480000.0,1484000.0,1488000.0,1492000.0,1496000.0,1500000.0,
    1504000.0,1509000.0,1513000.0,1517000.0,1521000.0,1525000.0,1529000.0,
    1533000.0,1538000.0,1542000.0,1546000.0,1550000.0,1554000.0,1559000.0,
    1563000.0,1567000.0,1571000.0,1575000.0,1580000.0,1584000.0,1588000.0,
    1592000.0,1597000.0,1601000.0,1605000.0,1614000.0,1622000.0,1631000.0,
    1639000.0,1648000.0,1656000.0,1665000.0,1673000.0,1682000.0,1691000.0,
    1699000.0,1708000.0,1717000.0,1725000.0,1734000.0,1743000.0,1752000.0,
    1761000.0,1770000.0,1824000.0,1871000.0,1919000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    6341.0,                  !- Pressure {Pa}
    0.06656,0.06496,0.06344,0.062,0.06062,0.0593,0.05804,
    0.05683,0.05568,0.05457,0.0535,0.05263,0.05179,0.05097,
    0.05018,0.04941,0.04904,0.04867,0.04831,0.04795,0.0476,
    0.04725,0.04691,0.04657,0.04624,0.04591,0.04559,0.04527,
    0.04495,0.04464,0.04434,0.04404,0.04374,0.04345,0.04316,
    0.04287,0.04259,0.04231,0.04204,0.04177,0.0415,0.04124,
    0.04098,0.04072,0.04046,0.04021,0.03973,0.03925,0.03879,
    0.03834,0.0379,0.03747,0.03704,0.03663,0.03623,0.03583,
    0.03545,0.03507,0.0347,0.03434,0.03398,0.03364,0.0333,
    0.03296,0.03264,0.03078,0.02939,0.02812;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    9131.0,                  !- Pressure {Pa}
    0.0,1351000.0,1361000.0,1371000.0,1380000.0,1390000.0,1400000.0,
    1409000.0,1419000.0,1429000.0,1438000.0,1446000.0,1455000.0,1463000.0,
    1471000.0,1479000.0,1484000.0,1488000.0,1492000.0,1496000.0,1500000.0,
    1504000.0,1508000.0,1512000.0,1517000.0,1521000.0,1525000.0,1529000.0,
    1533000.0,1537000.0,1542000.0,1546000.0,1550000.0,1554000.0,1558000.0,
    1563000.0,1567000.0,1571000.0,1575000.0,1580000.0,1584000.0,1588000.0,
    1592000.0,1597000.0,1601000.0,1605000.0,1613000.0,1622000.0,1630000.0,
    1639000.0,1647000.0,1656000.0,1665000.0,1673000.0,1682000.0,1690000.0,
    1699000.0,1708000.0,1717000.0,1725000.0,1734000.0,1743000.0,1752000.0,
    1761000.0,1770000.0,1824000.0,1871000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    9131.0,                  !- Pressure {Pa}
    0.0,0.09371,0.0915,0.0894,0.0874,0.08548,0.08366,
    0.08191,0.08024,0.07863,0.07709,0.07583,0.07461,0.07343,
    0.07229,0.07119,0.07065,0.07011,0.06959,0.06907,0.06856,
    0.06806,0.06757,0.06708,0.0666,0.06613,0.06566,0.06521,
    0.06475,0.06431,0.06387,0.06343,0.063,0.06258,0.06216,
    0.06175,0.06134,0.06094,0.06055,0.06016,0.05977,0.05939,
    0.05902,0.05865,0.05828,0.05792,0.05722,0.05653,0.05587,
    0.05522,0.05458,0.05396,0.05335,0.05276,0.05218,0.05161,
    0.05105,0.05051,0.04997,0.04945,0.04894,0.04844,0.04795,
    0.04747,0.047,0.04433,0.04232,0.04049;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    12900.0,                 !- Pressure {Pa}
    0.0,0.0,1360000.0,1370000.0,1379000.0,1389000.0,1399000.0,
    1409000.0,1418000.0,1428000.0,1438000.0,1446000.0,1454000.0,1463000.0,
    1471000.0,1479000.0,1483000.0,1487000.0,1491000.0,1496000.0,1500000.0,
    1504000.0,1508000.0,1512000.0,1516000.0,1521000.0,1525000.0,1529000.0,
    1533000.0,1537000.0,1541000.0,1546000.0,1550000.0,1554000.0,1558000.0,
    1562000.0,1567000.0,1571000.0,1575000.0,1579000.0,1584000.0,1588000.0,
    1592000.0,1596000.0,1601000.0,1605000.0,1613000.0,1622000.0,1630000.0,
    1639000.0,1647000.0,1656000.0,1664000.0,1673000.0,1682000.0,1690000.0,
    1699000.0,1708000.0,1716000.0,1725000.0,1734000.0,1743000.0,1752000.0,
    1761000.0,1769000.0,1824000.0,1871000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    12900.0,                 !- Pressure {Pa}
    0.0,0.0,0.1296,0.1266,0.1237,0.121,0.1184,
    0.1159,0.1135,0.1112,0.109,0.1072,0.1055,0.1038,
    0.1022,0.1007,0.09989,0.09913,0.09839,0.09766,0.09694,
    0.09623,0.09553,0.09484,0.09416,0.09349,0.09283,0.09218,
    0.09154,0.0909,0.09028,0.08967,0.08906,0.08846,0.08787,
    0.08729,0.08671,0.08615,0.08559,0.08503,0.08449,0.08395,
    0.08342,0.08289,0.08237,0.08186,0.08087,0.07991,0.07896,
    0.07804,0.07714,0.07626,0.0754,0.07456,0.07374,0.07294,
    0.07215,0.07138,0.07063,0.06989,0.06917,0.06846,0.06777,
    0.06709,0.06642,0.06265,0.05981,0.05722;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    17910.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,1368000.0,1378000.0,1388000.0,1398000.0,
    1408000.0,1418000.0,1427000.0,1437000.0,1445000.0,1454000.0,1462000.0,
    1470000.0,1479000.0,1483000.0,1487000.0,1491000.0,1495000.0,1499000.0,
    1503000.0,1508000.0,1512000.0,1516000.0,1520000.0,1524000.0,1529000.0,
    1533000.0,1537000.0,1541000.0,1545000.0,1550000.0,1554000.0,1558000.0,
    1562000.0,1566000.0,1571000.0,1575000.0,1579000.0,1583000.0,1588000.0,
    1592000.0,1596000.0,1600000.0,1605000.0,1613000.0,1622000.0,1630000.0,
    1639000.0,1647000.0,1656000.0,1664000.0,1673000.0,1681000.0,1690000.0,
    1699000.0,1708000.0,1716000.0,1725000.0,1734000.0,1743000.0,1752000.0,
    1760000.0,1769000.0,1824000.0,1871000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    17910.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.1762,0.1721,0.1683,0.1646,
    0.1612,0.1578,0.1546,0.1516,0.1491,0.1467,0.1443,
    0.1421,0.1399,0.1388,0.1378,0.1367,0.1357,0.1347,
    0.1337,0.1327,0.1318,0.1308,0.1299,0.129,0.1281,
    0.1272,0.1263,0.1254,0.1246,0.1237,0.1229,0.1221,
    0.1213,0.1205,0.1197,0.1189,0.1181,0.1174,0.1166,
    0.1159,0.1151,0.1144,0.1137,0.1123,0.111,0.1097,
    0.1084,0.1071,0.1059,0.1047,0.1036,0.1024,0.1013,
    0.1002,0.09913,0.09808,0.09706,0.09605,0.09507,0.09411,
    0.09316,0.09224,0.087,0.08305,0.07945;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    24470.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,1377000.0,1387000.0,1397000.0,
    1407000.0,1417000.0,1426000.0,1436000.0,1445000.0,1453000.0,1461000.0,
    1470000.0,1478000.0,1482000.0,1486000.0,1490000.0,1495000.0,1499000.0,
    1503000.0,1507000.0,1511000.0,1516000.0,1520000.0,1524000.0,1528000.0,
    1532000.0,1536000.0,1541000.0,1545000.0,1549000.0,1553000.0,1558000.0,
    1562000.0,1566000.0,1570000.0,1575000.0,1579000.0,1583000.0,1587000.0,
    1592000.0,1596000.0,1600000.0,1604000.0,1613000.0,1621000.0,1630000.0,
    1638000.0,1647000.0,1655000.0,1664000.0,1673000.0,1681000.0,1690000.0,
    1699000.0,1707000.0,1716000.0,1725000.0,1734000.0,1743000.0,1751000.0,
    1760000.0,1769000.0,1824000.0,1871000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    24470.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.2358,0.2305,0.2254,
    0.2206,0.216,0.2116,0.2074,0.2039,0.2006,0.1974,
    0.1943,0.1913,0.1898,0.1884,0.1869,0.1855,0.1842,
    0.1828,0.1815,0.1801,0.1788,0.1776,0.1763,0.1751,
    0.1738,0.1726,0.1714,0.1703,0.1691,0.168,0.1668,
    0.1657,0.1646,0.1636,0.1625,0.1614,0.1604,0.1594,
    0.1584,0.1574,0.1564,0.1554,0.1535,0.1517,0.1499,
    0.1481,0.1464,0.1447,0.1431,0.1415,0.1399,0.1384,
    0.1369,0.1354,0.134,0.1326,0.1312,0.1299,0.1286,
    0.1273,0.126,0.1189,0.1135,0.1085;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    32920.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,1385000.0,1395000.0,
    1405000.0,1415000.0,1425000.0,1435000.0,1444000.0,1452000.0,1460000.0,
    1469000.0,1477000.0,1481000.0,1486000.0,1490000.0,1494000.0,1498000.0,
    1502000.0,1506000.0,1511000.0,1515000.0,1519000.0,1523000.0,1528000.0,
    1532000.0,1536000.0,1540000.0,1544000.0,1549000.0,1553000.0,1557000.0,
    1561000.0,1566000.0,1570000.0,1574000.0,1578000.0,1583000.0,1587000.0,
    1591000.0,1595000.0,1600000.0,1604000.0,1612000.0,1621000.0,1629000.0,
    1638000.0,1647000.0,1655000.0,1664000.0,1672000.0,1681000.0,1690000.0,
    1698000.0,1707000.0,1716000.0,1725000.0,1733000.0,1742000.0,1751000.0,
    1760000.0,1769000.0,1824000.0,1871000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    32920.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.3112,0.3042,
    0.2976,0.2913,0.2853,0.2796,0.2749,0.2704,0.266,
    0.2618,0.2577,0.2557,0.2538,0.2518,0.2499,0.2481,
    0.2462,0.2444,0.2426,0.2409,0.2392,0.2374,0.2358,
    0.2341,0.2325,0.2309,0.2293,0.2277,0.2262,0.2247,
    0.2232,0.2217,0.2202,0.2188,0.2173,0.2159,0.2146,
    0.2132,0.2118,0.2105,0.2092,0.2066,0.2042,0.2017,
    0.1994,0.1971,0.1948,0.1926,0.1905,0.1883,0.1863,
    0.1843,0.1823,0.1804,0.1785,0.1766,0.1748,0.173,
    0.1713,0.1696,0.1599,0.1527,0.1461;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    43670.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,1393000.0,
    1403000.0,1414000.0,1424000.0,1434000.0,1442000.0,1451000.0,1459000.0,
    1468000.0,1476000.0,1480000.0,1485000.0,1489000.0,1493000.0,1497000.0,
    1501000.0,1506000.0,1510000.0,1514000.0,1518000.0,1523000.0,1527000.0,
    1531000.0,1535000.0,1539000.0,1544000.0,1548000.0,1552000.0,1556000.0,
    1561000.0,1565000.0,1569000.0,1573000.0,1578000.0,1582000.0,1586000.0,
    1591000.0,1595000.0,1599000.0,1603000.0,1612000.0,1620000.0,1629000.0,
    1638000.0,1646000.0,1655000.0,1663000.0,1672000.0,1681000.0,1689000.0,
    1698000.0,1707000.0,1716000.0,1724000.0,1733000.0,1742000.0,1751000.0,
    1760000.0,1769000.0,1824000.0,1870000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    43670.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.4052,
    0.3962,0.3877,0.3796,0.3718,0.3655,0.3595,0.3536,
    0.348,0.3425,0.3398,0.3372,0.3346,0.3321,0.3296,
    0.3271,0.3247,0.3223,0.32,0.3177,0.3154,0.3131,
    0.3109,0.3087,0.3066,0.3045,0.3024,0.3003,0.2983,
    0.2963,0.2943,0.2924,0.2905,0.2886,0.2867,0.2849,
    0.283,0.2812,0.2795,0.2777,0.2743,0.271,0.2678,
    0.2646,0.2616,0.2586,0.2556,0.2528,0.25,0.2472,
    0.2445,0.2419,0.2394,0.2368,0.2344,0.232,0.2296,
    0.2273,0.225,0.2122,0.2026,0.1938;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    57160.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1401000.0,1411000.0,1422000.0,1432000.0,1441000.0,1449000.0,1458000.0,
    1466000.0,1475000.0,1479000.0,1483000.0,1488000.0,1492000.0,1496000.0,
    1500000.0,1505000.0,1509000.0,1513000.0,1517000.0,1522000.0,1526000.0,
    1530000.0,1534000.0,1539000.0,1543000.0,1547000.0,1551000.0,1556000.0,
    1560000.0,1564000.0,1569000.0,1573000.0,1577000.0,1581000.0,1586000.0,
    1590000.0,1594000.0,1599000.0,1603000.0,1611000.0,1620000.0,1628000.0,
    1637000.0,1646000.0,1654000.0,1663000.0,1672000.0,1680000.0,1689000.0,
    1698000.0,1706000.0,1715000.0,1724000.0,1733000.0,1742000.0,1751000.0,
    1759000.0,1768000.0,1823000.0,1870000.0,1918000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    57160.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.521,0.5096,0.4988,0.4884,0.48,0.4719,0.4642,
    0.4566,0.4494,0.4459,0.4424,0.439,0.4356,0.4323,
    0.4291,0.4259,0.4227,0.4196,0.4165,0.4135,0.4106,
    0.4077,0.4048,0.4019,0.3992,0.3964,0.3937,0.391,
    0.3884,0.3858,0.3832,0.3807,0.3782,0.3757,0.3733,
    0.3709,0.3685,0.3662,0.3639,0.3594,0.3551,0.3508,
    0.3467,0.3427,0.3387,0.3349,0.3311,0.3274,0.3238,
    0.3203,0.3169,0.3135,0.3102,0.307,0.3038,0.3007,
    0.2977,0.2947,0.2779,0.2653,0.2537;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    73910.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1409000.0,1419000.0,1430000.0,1438000.0,1447000.0,1456000.0,
    1465000.0,1473000.0,1478000.0,1482000.0,1486000.0,1490000.0,1495000.0,
    1499000.0,1503000.0,1508000.0,1512000.0,1516000.0,1520000.0,1525000.0,
    1529000.0,1533000.0,1538000.0,1542000.0,1546000.0,1550000.0,1555000.0,
    1559000.0,1563000.0,1568000.0,1572000.0,1576000.0,1581000.0,1585000.0,
    1589000.0,1593000.0,1598000.0,1602000.0,1611000.0,1619000.0,1628000.0,
    1636000.0,1645000.0,1654000.0,1662000.0,1671000.0,1680000.0,1688000.0,
    1697000.0,1706000.0,1715000.0,1723000.0,1732000.0,1741000.0,1750000.0,
    1759000.0,1768000.0,1823000.0,1870000.0,1917000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    73910.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.6624,0.6479,0.6342,0.6231,0.6125,0.6022,
    0.5923,0.5828,0.5781,0.5736,0.5691,0.5647,0.5604,
    0.5561,0.5519,0.5478,0.5437,0.5397,0.5358,0.5319,
    0.5281,0.5244,0.5207,0.517,0.5134,0.5099,0.5064,
    0.503,0.4996,0.4962,0.4929,0.4897,0.4865,0.4833,
    0.4802,0.4771,0.4741,0.4711,0.4653,0.4596,0.4541,
    0.4488,0.4435,0.4384,0.4334,0.4285,0.4237,0.419,
    0.4145,0.41,0.4056,0.4014,0.3972,0.3931,0.3891,
    0.3851,0.3813,0.3595,0.3431,0.3282;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    94460.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1416000.0,1427000.0,1436000.0,1445000.0,1454000.0,
    1462000.0,1471000.0,1476000.0,1480000.0,1484000.0,1489000.0,1493000.0,
    1497000.0,1502000.0,1506000.0,1510000.0,1515000.0,1519000.0,1523000.0,
    1528000.0,1532000.0,1536000.0,1541000.0,1545000.0,1549000.0,1554000.0,
    1558000.0,1562000.0,1566000.0,1571000.0,1575000.0,1579000.0,1584000.0,
    1588000.0,1592000.0,1597000.0,1601000.0,1610000.0,1618000.0,1627000.0,
    1636000.0,1644000.0,1653000.0,1662000.0,1670000.0,1679000.0,1688000.0,
    1696000.0,1705000.0,1714000.0,1723000.0,1732000.0,1741000.0,1750000.0,
    1759000.0,1767000.0,1823000.0,1869000.0,1917000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    94460.0,                 !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.8331,0.815,0.8004,0.7864,0.773,
    0.76,0.7476,0.7416,0.7356,0.7298,0.7241,0.7184,
    0.7129,0.7075,0.7021,0.6969,0.6917,0.6866,0.6816,
    0.6767,0.6718,0.667,0.6623,0.6577,0.6531,0.6486,
    0.6441,0.6398,0.6355,0.6312,0.627,0.6229,0.6188,
    0.6148,0.6108,0.6069,0.603,0.5956,0.5883,0.5812,
    0.5743,0.5675,0.561,0.5545,0.5482,0.5421,0.5361,
    0.5302,0.5245,0.5189,0.5134,0.508,0.5028,0.4976,
    0.4926,0.4877,0.4597,0.4387,0.4196;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    119400.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1423000.0,1433000.0,1442000.0,1451000.0,
    1460000.0,1469000.0,1473000.0,1478000.0,1482000.0,1486000.0,1491000.0,
    1495000.0,1500000.0,1504000.0,1508000.0,1513000.0,1517000.0,1522000.0,
    1526000.0,1530000.0,1535000.0,1539000.0,1543000.0,1548000.0,1552000.0,
    1556000.0,1561000.0,1565000.0,1569000.0,1574000.0,1578000.0,1583000.0,
    1587000.0,1591000.0,1596000.0,1600000.0,1609000.0,1617000.0,1626000.0,
    1635000.0,1643000.0,1652000.0,1661000.0,1669000.0,1678000.0,1687000.0,
    1696000.0,1704000.0,1713000.0,1722000.0,1731000.0,1740000.0,1749000.0,
    1758000.0,1767000.0,1822000.0,1869000.0,1917000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    119400.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1.037,1.018,1.0,0.9825,
    0.9657,0.9496,0.9418,0.9341,0.9265,0.9191,0.9119,
    0.9047,0.8977,0.8909,0.8841,0.8774,0.8709,0.8644,
    0.8581,0.8519,0.8457,0.8397,0.8337,0.8279,0.8221,
    0.8164,0.8108,0.8053,0.7999,0.7945,0.7893,0.784,
    0.7789,0.7738,0.7688,0.7639,0.7544,0.7451,0.7361,
    0.7273,0.7187,0.7103,0.7021,0.6941,0.6863,0.6787,
    0.6712,0.6639,0.6568,0.6498,0.643,0.6363,0.6298,
    0.6234,0.6171,0.5816,0.555,0.5308;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    144600.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1429000.0,1439000.0,1448000.0,
    1457000.0,1466000.0,1471000.0,1475000.0,1480000.0,1484000.0,1489000.0,
    1493000.0,1498000.0,1502000.0,1506000.0,1511000.0,1515000.0,1520000.0,
    1524000.0,1529000.0,1533000.0,1537000.0,1542000.0,1546000.0,1551000.0,
    1555000.0,1559000.0,1564000.0,1568000.0,1572000.0,1577000.0,1581000.0,
    1586000.0,1590000.0,1594000.0,1599000.0,1607000.0,1616000.0,1625000.0,
    1634000.0,1642000.0,1651000.0,1660000.0,1668000.0,1677000.0,1686000.0,
    1695000.0,1704000.0,1713000.0,1721000.0,1730000.0,1739000.0,1748000.0,
    1757000.0,1766000.0,1822000.0,1868000.0,1916000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    144600.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1.24,1.218,1.196,
    1.175,1.155,1.145,1.136,1.126,1.117,1.108,
    1.099,1.091,1.082,1.074,1.066,1.058,1.05,
    1.042,1.034,1.027,1.019,1.012,1.005,0.9977,
    0.9908,0.9839,0.9772,0.9705,0.9639,0.9575,0.9511,
    0.9448,0.9386,0.9325,0.9265,0.9149,0.9035,0.8925,
    0.8818,0.8713,0.8611,0.8511,0.8413,0.8318,0.8225,
    0.8135,0.8046,0.7959,0.7874,0.7791,0.771,0.7631,
    0.7553,0.7477,0.7046,0.6722,0.6428;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    173800.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1435000.0,1444000.0,
    1454000.0,1463000.0,1468000.0,1472000.0,1477000.0,1482000.0,1486000.0,
    1491000.0,1495000.0,1500000.0,1504000.0,1509000.0,1513000.0,1518000.0,
    1522000.0,1527000.0,1531000.0,1535000.0,1540000.0,1544000.0,1549000.0,
    1553000.0,1558000.0,1562000.0,1567000.0,1571000.0,1575000.0,1580000.0,
    1584000.0,1589000.0,1593000.0,1597000.0,1606000.0,1615000.0,1624000.0,
    1632000.0,1641000.0,1650000.0,1659000.0,1667000.0,1676000.0,1685000.0,
    1694000.0,1703000.0,1712000.0,1721000.0,1730000.0,1739000.0,1747000.0,
    1756000.0,1766000.0,1821000.0,1868000.0,1916000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    173800.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1.474,1.447,
    1.421,1.396,1.384,1.372,1.361,1.349,1.338,
    1.328,1.317,1.307,1.296,1.286,1.276,1.267,
    1.257,1.248,1.238,1.229,1.221,1.212,1.203,
    1.195,1.186,1.178,1.17,1.162,1.154,1.146,
    1.139,1.131,1.124,1.116,1.102,1.088,1.075,
    1.062,1.049,1.037,1.025,1.013,1.002,0.9903,
    0.9793,0.9685,0.958,0.9478,0.9378,0.9279,0.9183,
    0.9089,0.8997,0.8477,0.8087,0.7732;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    207600.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1440000.0,
    1450000.0,1460000.0,1464000.0,1469000.0,1474000.0,1479000.0,1483000.0,
    1488000.0,1492000.0,1497000.0,1502000.0,1506000.0,1511000.0,1515000.0,
    1520000.0,1524000.0,1529000.0,1533000.0,1538000.0,1542000.0,1547000.0,
    1551000.0,1556000.0,1560000.0,1565000.0,1569000.0,1574000.0,1578000.0,
    1583000.0,1587000.0,1591000.0,1596000.0,1605000.0,1613000.0,1622000.0,
    1631000.0,1640000.0,1649000.0,1657000.0,1666000.0,1675000.0,1684000.0,
    1693000.0,1702000.0,1711000.0,1720000.0,1729000.0,1738000.0,1747000.0,
    1756000.0,1765000.0,1820000.0,1867000.0,1915000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    207600.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1.741,
    1.709,1.678,1.663,1.649,1.635,1.621,1.607,
    1.594,1.581,1.568,1.556,1.543,1.531,1.519,
    1.508,1.496,1.485,1.474,1.463,1.452,1.442,
    1.432,1.422,1.412,1.402,1.392,1.382,1.373,
    1.364,1.355,1.346,1.337,1.32,1.303,1.287,
    1.271,1.256,1.241,1.226,1.212,1.198,1.185,
    1.171,1.159,1.146,1.134,1.122,1.11,1.098,
    1.087,1.076,1.013,0.9666,0.9241;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    246400.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1446000.0,1456000.0,1460000.0,1465000.0,1470000.0,1475000.0,1480000.0,
    1484000.0,1489000.0,1494000.0,1498000.0,1503000.0,1508000.0,1512000.0,
    1517000.0,1522000.0,1526000.0,1531000.0,1535000.0,1540000.0,1544000.0,
    1549000.0,1553000.0,1558000.0,1563000.0,1567000.0,1572000.0,1576000.0,
    1581000.0,1585000.0,1590000.0,1594000.0,1603000.0,1612000.0,1621000.0,
    1629000.0,1638000.0,1647000.0,1656000.0,1665000.0,1674000.0,1683000.0,
    1692000.0,1701000.0,1710000.0,1719000.0,1728000.0,1737000.0,1746000.0,
    1755000.0,1764000.0,1819000.0,1867000.0,1915000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    246400.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    2.046,2.008,1.989,1.971,1.954,1.937,1.92,
    1.904,1.888,1.872,1.857,1.842,1.827,1.813,
    1.798,1.785,1.771,1.757,1.744,1.731,1.719,
    1.706,1.694,1.682,1.67,1.658,1.647,1.635,
    1.624,1.613,1.602,1.592,1.571,1.551,1.532,
    1.513,1.494,1.476,1.459,1.442,1.425,1.409,
    1.393,1.378,1.363,1.348,1.333,1.319,1.305,
    1.292,1.279,1.204,1.148,1.098;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    290700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1451000.0,1456000.0,1461000.0,1466000.0,1471000.0,1476000.0,
    1480000.0,1485000.0,1490000.0,1495000.0,1500000.0,1504000.0,1509000.0,
    1514000.0,1519000.0,1523000.0,1528000.0,1532000.0,1537000.0,1542000.0,
    1546000.0,1551000.0,1555000.0,1560000.0,1565000.0,1569000.0,1574000.0,
    1578000.0,1583000.0,1587000.0,1592000.0,1601000.0,1610000.0,1619000.0,
    1628000.0,1637000.0,1646000.0,1654000.0,1663000.0,1672000.0,1681000.0,
    1690000.0,1699000.0,1708000.0,1717000.0,1726000.0,1735000.0,1744000.0,
    1754000.0,1763000.0,1818000.0,1866000.0,1914000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    290700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,2.391,2.368,2.346,2.324,2.303,2.283,
    2.263,2.243,2.224,2.205,2.187,2.169,2.152,
    2.134,2.117,2.101,2.085,2.069,2.053,2.038,
    2.023,2.008,1.993,1.979,1.965,1.951,1.937,
    1.924,1.911,1.898,1.885,1.86,1.836,1.813,
    1.79,1.768,1.747,1.726,1.705,1.686,1.666,
    1.647,1.629,1.611,1.593,1.576,1.559,1.543,
    1.527,1.511,1.423,1.357,1.297;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    315100.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1453000.0,1458000.0,1463000.0,1468000.0,1473000.0,
    1478000.0,1483000.0,1488000.0,1493000.0,1498000.0,1503000.0,1507000.0,
    1512000.0,1517000.0,1521000.0,1526000.0,1531000.0,1536000.0,1540000.0,
    1545000.0,1549000.0,1554000.0,1559000.0,1563000.0,1568000.0,1572000.0,
    1577000.0,1582000.0,1586000.0,1591000.0,1600000.0,1609000.0,1618000.0,
    1627000.0,1636000.0,1645000.0,1654000.0,1663000.0,1672000.0,1681000.0,
    1690000.0,1699000.0,1708000.0,1717000.0,1726000.0,1735000.0,1744000.0,
    1753000.0,1762000.0,1818000.0,1865000.0,1913000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    315100.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,2.58,2.555,2.531,2.508,2.485,
    2.463,2.441,2.42,2.399,2.379,2.359,2.34,
    2.321,2.302,2.284,2.266,2.249,2.232,2.215,
    2.198,2.182,2.166,2.15,2.135,2.119,2.105,
    2.09,2.075,2.061,2.047,2.02,1.994,1.968,
    1.944,1.92,1.896,1.873,1.851,1.83,1.808,
    1.788,1.768,1.748,1.729,1.71,1.692,1.674,
    1.657,1.64,1.543,1.471,1.406;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    341100.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1456000.0,1461000.0,1466000.0,1471000.0,
    1476000.0,1481000.0,1486000.0,1491000.0,1496000.0,1500000.0,1505000.0,
    1510000.0,1515000.0,1520000.0,1524000.0,1529000.0,1534000.0,1539000.0,
    1543000.0,1548000.0,1553000.0,1557000.0,1562000.0,1567000.0,1571000.0,
    1576000.0,1580000.0,1585000.0,1590000.0,1599000.0,1608000.0,1617000.0,
    1626000.0,1635000.0,1644000.0,1653000.0,1662000.0,1671000.0,1680000.0,
    1689000.0,1698000.0,1707000.0,1716000.0,1725000.0,1734000.0,1743000.0,
    1752000.0,1761000.0,1817000.0,1865000.0,1913000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    341100.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,2.78,2.753,2.728,2.702,
    2.678,2.654,2.63,2.608,2.585,2.563,2.542,
    2.521,2.501,2.481,2.461,2.442,2.423,2.404,
    2.386,2.368,2.351,2.333,2.317,2.3,2.284,
    2.267,2.252,2.236,2.221,2.191,2.163,2.135,
    2.108,2.081,2.056,2.031,2.007,1.983,1.96,
    1.938,1.916,1.895,1.874,1.853,1.834,1.814,
    1.795,1.777,1.672,1.594,1.523;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    368800.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1458000.0,1463000.0,1468000.0,
    1473000.0,1478000.0,1483000.0,1488000.0,1493000.0,1498000.0,1503000.0,
    1508000.0,1513000.0,1518000.0,1523000.0,1527000.0,1532000.0,1537000.0,
    1542000.0,1546000.0,1551000.0,1556000.0,1560000.0,1565000.0,1570000.0,
    1574000.0,1579000.0,1584000.0,1588000.0,1597000.0,1606000.0,1615000.0,
    1624000.0,1634000.0,1643000.0,1652000.0,1661000.0,1670000.0,1679000.0,
    1688000.0,1697000.0,1706000.0,1715000.0,1724000.0,1733000.0,1742000.0,
    1751000.0,1761000.0,1817000.0,1864000.0,1912000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    368800.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,2.993,2.964,2.936,
    2.909,2.882,2.856,2.831,2.806,2.782,2.759,
    2.736,2.713,2.691,2.67,2.648,2.628,2.607,
    2.587,2.568,2.548,2.53,2.511,2.493,2.475,
    2.457,2.44,2.423,2.406,2.374,2.343,2.312,
    2.283,2.254,2.226,2.199,2.173,2.147,2.122,
    2.098,2.074,2.051,2.028,2.006,1.985,1.963,
    1.943,1.923,1.809,1.724,1.647;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    398200.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1460000.0,1465000.0,
    1471000.0,1476000.0,1481000.0,1486000.0,1491000.0,1496000.0,1501000.0,
    1506000.0,1511000.0,1516000.0,1521000.0,1525000.0,1530000.0,1535000.0,
    1540000.0,1545000.0,1549000.0,1554000.0,1559000.0,1563000.0,1568000.0,
    1573000.0,1577000.0,1582000.0,1587000.0,1596000.0,1605000.0,1614000.0,
    1623000.0,1632000.0,1641000.0,1651000.0,1660000.0,1669000.0,1678000.0,
    1687000.0,1696000.0,1705000.0,1714000.0,1723000.0,1732000.0,1742000.0,
    1751000.0,1760000.0,1816000.0,1864000.0,1912000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    398200.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,3.218,3.187,
    3.157,3.127,3.099,3.071,3.044,3.017,2.991,
    2.966,2.941,2.917,2.893,2.869,2.847,2.824,
    2.802,2.781,2.76,2.739,2.719,2.699,2.679,
    2.66,2.641,2.622,2.604,2.569,2.535,2.502,
    2.47,2.438,2.408,2.379,2.35,2.322,2.295,
    2.268,2.242,2.217,2.193,2.169,2.145,2.122,
    2.1,2.078,1.955,1.863,1.78;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    429400.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1462000.0,
    1468000.0,1473000.0,1478000.0,1483000.0,1488000.0,1493000.0,1499000.0,
    1504000.0,1509000.0,1513000.0,1518000.0,1523000.0,1528000.0,1533000.0,
    1538000.0,1543000.0,1547000.0,1552000.0,1557000.0,1562000.0,1566000.0,
    1571000.0,1576000.0,1581000.0,1585000.0,1594000.0,1604000.0,1613000.0,
    1622000.0,1631000.0,1640000.0,1649000.0,1659000.0,1668000.0,1677000.0,
    1686000.0,1695000.0,1704000.0,1713000.0,1722000.0,1732000.0,1741000.0,
    1750000.0,1759000.0,1815000.0,1863000.0,1911000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    429400.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,3.457,
    3.423,3.39,3.359,3.328,3.298,3.268,3.24,
    3.212,3.184,3.158,3.131,3.106,3.081,3.056,
    3.032,3.009,2.986,2.963,2.941,2.919,2.898,
    2.876,2.856,2.835,2.815,2.777,2.74,2.704,
    2.669,2.635,2.602,2.57,2.539,2.508,2.479,
    2.45,2.422,2.394,2.368,2.342,2.316,2.291,
    2.267,2.243,2.11,2.01,1.92;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    462500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1464000.0,1470000.0,1475000.0,1480000.0,1486000.0,1491000.0,1496000.0,
    1501000.0,1506000.0,1511000.0,1516000.0,1521000.0,1526000.0,1531000.0,
    1536000.0,1541000.0,1545000.0,1550000.0,1555000.0,1560000.0,1565000.0,
    1569000.0,1574000.0,1579000.0,1584000.0,1593000.0,1602000.0,1611000.0,
    1621000.0,1630000.0,1639000.0,1648000.0,1657000.0,1666000.0,1676000.0,
    1685000.0,1694000.0,1703000.0,1712000.0,1721000.0,1731000.0,1740000.0,
    1749000.0,1758000.0,1815000.0,1862000.0,1911000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    462500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    3.709,3.673,3.638,3.603,3.57,3.538,3.506,
    3.475,3.445,3.415,3.387,3.359,3.331,3.304,
    3.278,3.252,3.227,3.202,3.178,3.154,3.13,
    3.107,3.085,3.062,3.041,2.999,2.958,2.919,
    2.881,2.844,2.808,2.773,2.739,2.706,2.674,
    2.643,2.612,2.583,2.554,2.525,2.498,2.471,
    2.445,2.419,2.274,2.167,2.07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    497500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1466000.0,1472000.0,1477000.0,1483000.0,1488000.0,1493000.0,
    1498000.0,1503000.0,1509000.0,1514000.0,1519000.0,1524000.0,1529000.0,
    1534000.0,1538000.0,1543000.0,1548000.0,1553000.0,1558000.0,1563000.0,
    1568000.0,1572000.0,1577000.0,1582000.0,1591000.0,1601000.0,1610000.0,
    1619000.0,1628000.0,1638000.0,1647000.0,1656000.0,1665000.0,1674000.0,
    1684000.0,1693000.0,1702000.0,1711000.0,1720000.0,1730000.0,1739000.0,
    1748000.0,1757000.0,1814000.0,1862000.0,1910000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    497500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,3.976,3.937,3.899,3.862,3.826,3.791,
    3.757,3.724,3.691,3.66,3.629,3.598,3.569,
    3.54,3.512,3.484,3.457,3.43,3.404,3.378,
    3.353,3.329,3.304,3.281,3.235,3.191,3.148,
    3.106,3.066,3.027,2.989,2.952,2.917,2.882,
    2.848,2.815,2.783,2.751,2.721,2.691,2.662,
    2.633,2.605,2.449,2.333,2.228;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    534500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1468000.0,1474000.0,1479000.0,1485000.0,1490000.0,
    1495000.0,1501000.0,1506000.0,1511000.0,1516000.0,1521000.0,1526000.0,
    1531000.0,1536000.0,1541000.0,1546000.0,1551000.0,1556000.0,1561000.0,
    1566000.0,1570000.0,1575000.0,1580000.0,1590000.0,1599000.0,1608000.0,
    1618000.0,1627000.0,1636000.0,1645000.0,1655000.0,1664000.0,1673000.0,
    1682000.0,1692000.0,1701000.0,1710000.0,1719000.0,1729000.0,1738000.0,
    1747000.0,1756000.0,1813000.0,1861000.0,1910000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    534500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,4.257,4.215,4.174,4.134,4.096,
    4.058,4.022,3.986,3.951,3.917,3.884,3.851,
    3.82,3.789,3.758,3.728,3.699,3.671,3.643,
    3.615,3.588,3.562,3.536,3.486,3.438,3.391,
    3.346,3.303,3.26,3.219,3.179,3.14,3.102,
    3.066,3.03,2.995,2.961,2.928,2.896,2.864,
    2.833,2.803,2.634,2.509,2.396;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    573700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1470000.0,1476000.0,1481000.0,1487000.0,
    1492000.0,1498000.0,1503000.0,1508000.0,1513000.0,1518000.0,1524000.0,
    1529000.0,1534000.0,1539000.0,1544000.0,1549000.0,1554000.0,1559000.0,
    1564000.0,1568000.0,1573000.0,1578000.0,1588000.0,1597000.0,1607000.0,
    1616000.0,1625000.0,1635000.0,1644000.0,1653000.0,1663000.0,1672000.0,
    1681000.0,1690000.0,1700000.0,1709000.0,1718000.0,1728000.0,1737000.0,
    1746000.0,1755000.0,1812000.0,1860000.0,1909000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    573700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,4.555,4.509,4.465,4.422,
    4.381,4.34,4.301,4.262,4.225,4.189,4.153,
    4.118,4.084,4.051,4.018,3.986,3.955,3.924,
    3.894,3.865,3.836,3.808,3.753,3.701,3.65,
    3.601,3.554,3.508,3.463,3.42,3.378,3.337,
    3.297,3.258,3.22,3.184,3.148,3.113,3.079,
    3.045,3.013,2.831,2.696,2.574;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    615000.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1472000.0,1478000.0,1483000.0,
    1489000.0,1494000.0,1500000.0,1505000.0,1510000.0,1516000.0,1521000.0,
    1526000.0,1531000.0,1536000.0,1541000.0,1546000.0,1551000.0,1556000.0,
    1561000.0,1566000.0,1571000.0,1576000.0,1586000.0,1595000.0,1605000.0,
    1614000.0,1624000.0,1633000.0,1642000.0,1652000.0,1661000.0,1671000.0,
    1680000.0,1689000.0,1698000.0,1708000.0,1717000.0,1726000.0,1736000.0,
    1745000.0,1754000.0,1811000.0,1860000.0,1908000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    615000.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,4.868,4.819,4.772,
    4.726,4.681,4.637,4.595,4.554,4.514,4.474,
    4.436,4.399,4.362,4.327,4.292,4.258,4.224,
    4.191,4.159,4.128,4.097,4.037,3.98,3.925,
    3.872,3.82,3.77,3.722,3.675,3.629,3.585,
    3.542,3.5,3.459,3.419,3.381,3.343,3.306,
    3.27,3.235,3.038,2.893,2.761;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    658700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1474000.0,1480000.0,
    1485000.0,1491000.0,1496000.0,1502000.0,1507000.0,1513000.0,1518000.0,
    1523000.0,1528000.0,1533000.0,1539000.0,1544000.0,1549000.0,1554000.0,
    1559000.0,1564000.0,1569000.0,1574000.0,1584000.0,1593000.0,1603000.0,
    1612000.0,1622000.0,1631000.0,1641000.0,1650000.0,1660000.0,1669000.0,
    1678000.0,1688000.0,1697000.0,1707000.0,1716000.0,1725000.0,1735000.0,
    1744000.0,1753000.0,1811000.0,1859000.0,1908000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    658700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,5.198,5.146,
    5.095,5.045,4.997,4.95,4.905,4.861,4.817,
    4.775,4.734,4.694,4.655,4.617,4.58,4.543,
    4.507,4.472,4.438,4.404,4.339,4.277,4.217,
    4.159,4.103,4.049,3.996,3.946,3.896,3.848,
    3.801,3.756,3.712,3.669,3.627,3.586,3.547,
    3.508,3.47,3.258,3.101,2.96;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    704600.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1476000.0,
    1481000.0,1487000.0,1493000.0,1498000.0,1504000.0,1509000.0,1515000.0,
    1520000.0,1525000.0,1531000.0,1536000.0,1541000.0,1546000.0,1551000.0,
    1556000.0,1561000.0,1566000.0,1571000.0,1581000.0,1591000.0,1601000.0,
    1610000.0,1620000.0,1630000.0,1639000.0,1649000.0,1658000.0,1667000.0,
    1677000.0,1686000.0,1696000.0,1705000.0,1715000.0,1724000.0,1733000.0,
    1743000.0,1752000.0,1810000.0,1858000.0,1907000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    704600.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,5.546,
    5.489,5.435,5.381,5.33,5.28,5.231,5.183,
    5.137,5.092,5.048,5.005,4.963,4.922,4.882,
    4.843,4.805,4.767,4.73,4.66,4.592,4.527,
    4.464,4.403,4.344,4.287,4.232,4.179,4.127,
    4.076,4.027,3.98,3.933,3.888,3.844,3.801,
    3.759,3.718,3.49,3.321,3.169;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    753000.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1477000.0,1483000.0,1489000.0,1495000.0,1500000.0,1506000.0,1511000.0,
    1517000.0,1522000.0,1527000.0,1533000.0,1538000.0,1543000.0,1548000.0,
    1554000.0,1559000.0,1564000.0,1569000.0,1579000.0,1589000.0,1599000.0,
    1608000.0,1618000.0,1628000.0,1637000.0,1647000.0,1656000.0,1666000.0,
    1675000.0,1685000.0,1694000.0,1704000.0,1713000.0,1723000.0,1732000.0,
    1741000.0,1751000.0,1808000.0,1857000.0,1906000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    753000.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    5.912,5.851,5.792,5.735,5.68,5.626,5.574,
    5.523,5.473,5.425,5.378,5.332,5.287,5.243,
    5.2,5.158,5.117,5.077,5.0,4.927,4.856,
    4.787,4.721,4.657,4.596,4.536,4.478,4.422,
    4.367,4.314,4.263,4.213,4.164,4.116,4.07,
    4.025,3.981,3.735,3.554,3.391;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    804000.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1479000.0,1485000.0,1490000.0,1496000.0,1502000.0,1508000.0,
    1513000.0,1519000.0,1524000.0,1530000.0,1535000.0,1540000.0,1546000.0,
    1551000.0,1556000.0,1561000.0,1566000.0,1576000.0,1586000.0,1596000.0,
    1606000.0,1616000.0,1626000.0,1635000.0,1645000.0,1655000.0,1664000.0,
    1674000.0,1683000.0,1693000.0,1702000.0,1712000.0,1721000.0,1731000.0,
    1740000.0,1750000.0,1807000.0,1856000.0,1905000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    804000.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,6.298,6.232,6.169,6.107,6.048,5.99,
    5.934,5.879,5.826,5.774,5.724,5.675,5.627,
    5.58,5.534,5.489,5.445,5.362,5.281,5.204,
    5.13,5.058,4.989,4.922,4.857,4.795,4.734,
    4.675,4.618,4.562,4.508,4.455,4.404,4.354,
    4.306,4.258,3.994,3.799,3.624;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    857500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1480000.0,1486000.0,1492000.0,1498000.0,1504000.0,
    1509000.0,1515000.0,1521000.0,1526000.0,1532000.0,1537000.0,1542000.0,
    1548000.0,1553000.0,1558000.0,1563000.0,1574000.0,1584000.0,1594000.0,
    1604000.0,1614000.0,1623000.0,1633000.0,1643000.0,1653000.0,1662000.0,
    1672000.0,1681000.0,1691000.0,1701000.0,1710000.0,1720000.0,1729000.0,
    1739000.0,1748000.0,1806000.0,1855000.0,1904000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    857500.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,6.703,6.632,6.564,6.498,6.434,
    6.372,6.312,6.254,6.197,6.141,6.087,6.035,
    5.983,5.933,5.884,5.836,5.745,5.658,5.574,
    5.493,5.415,5.34,5.267,5.197,5.129,5.064,
    5.0,4.938,4.878,4.82,4.763,4.708,4.654,
    4.602,4.551,4.266,4.057,3.869;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    913700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1482000.0,1488000.0,1494000.0,1500000.0,
    1505000.0,1511000.0,1517000.0,1522000.0,1528000.0,1534000.0,1539000.0,
    1544000.0,1550000.0,1555000.0,1560000.0,1571000.0,1581000.0,1591000.0,
    1601000.0,1611000.0,1621000.0,1631000.0,1641000.0,1651000.0,1660000.0,
    1670000.0,1680000.0,1689000.0,1699000.0,1708000.0,1718000.0,1728000.0,
    1737000.0,1747000.0,1805000.0,1854000.0,1903000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    913700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,7.128,7.052,6.979,6.908,
    6.84,6.774,6.709,6.646,6.586,6.526,6.469,
    6.412,6.357,6.304,6.252,6.152,6.057,5.965,
    5.877,5.793,5.711,5.633,5.557,5.483,5.412,
    5.343,5.277,5.212,5.149,5.088,5.028,4.97,
    4.914,4.859,4.554,4.329,4.128;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    972700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1483000.0,1489000.0,1495000.0,
    1501000.0,1507000.0,1513000.0,1519000.0,1524000.0,1530000.0,1535000.0,
    1541000.0,1546000.0,1552000.0,1557000.0,1568000.0,1578000.0,1588000.0,
    1599000.0,1609000.0,1619000.0,1629000.0,1639000.0,1648000.0,1658000.0,
    1668000.0,1678000.0,1687000.0,1697000.0,1707000.0,1716000.0,1726000.0,
    1736000.0,1745000.0,1804000.0,1853000.0,1902000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    972700.0,                !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,7.575,7.494,7.415,
    7.339,7.266,7.195,7.126,7.059,6.993,6.93,
    6.868,6.808,6.75,6.692,6.584,6.48,6.38,
    6.284,6.193,6.104,6.019,5.937,5.857,5.781,
    5.706,5.634,5.564,5.496,5.43,5.366,5.304,
    5.244,5.184,4.856,4.616,4.4;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1035000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1484000.0,1490000.0,
    1496000.0,1503000.0,1508000.0,1514000.0,1520000.0,1526000.0,1532000.0,
    1537000.0,1543000.0,1548000.0,1554000.0,1565000.0,1575000.0,1586000.0,
    1596000.0,1606000.0,1616000.0,1626000.0,1636000.0,1646000.0,1656000.0,
    1666000.0,1676000.0,1685000.0,1695000.0,1705000.0,1715000.0,1724000.0,
    1734000.0,1744000.0,1802000.0,1852000.0,1901000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1035000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,8.044,7.957,
    7.873,7.791,7.713,7.636,7.562,7.491,7.421,
    7.353,7.287,7.223,7.16,7.041,6.928,6.819,
    6.715,6.616,6.52,6.427,6.338,6.252,6.169,
    6.089,6.011,5.936,5.863,5.792,5.723,5.656,
    5.591,5.527,5.175,4.917,4.686;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1099000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1485000.0,
    1491000.0,1498000.0,1504000.0,1510000.0,1516000.0,1522000.0,1528000.0,
    1533000.0,1539000.0,1545000.0,1550000.0,1561000.0,1572000.0,1582000.0,
    1593000.0,1603000.0,1614000.0,1624000.0,1634000.0,1644000.0,1654000.0,
    1664000.0,1674000.0,1683000.0,1693000.0,1703000.0,1713000.0,1722000.0,
    1732000.0,1742000.0,1801000.0,1850000.0,1900000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1099000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,8.537,
    8.443,8.353,8.265,8.181,8.099,8.02,7.943,
    7.869,7.796,7.726,7.657,7.527,7.403,7.285,
    7.172,7.063,6.959,6.859,6.763,6.67,6.58,
    6.493,6.409,6.328,6.249,6.173,6.098,6.026,
    5.956,5.888,5.51,5.233,4.986;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1167000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1486000.0,1493000.0,1499000.0,1505000.0,1511000.0,1517000.0,1523000.0,
    1529000.0,1535000.0,1541000.0,1546000.0,1558000.0,1568000.0,1579000.0,
    1590000.0,1600000.0,1611000.0,1621000.0,1631000.0,1641000.0,1651000.0,
    1661000.0,1671000.0,1681000.0,1691000.0,1701000.0,1711000.0,1721000.0,
    1730000.0,1740000.0,1799000.0,1849000.0,1899000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1167000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    9.053,8.953,8.856,8.762,8.672,8.584,8.499,
    8.417,8.338,8.26,8.185,8.042,7.907,7.778,
    7.655,7.537,7.424,7.315,7.211,7.11,7.013,
    6.919,6.829,6.741,6.656,6.574,6.494,6.416,
    6.341,6.268,5.862,5.566,5.301;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1238000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1487000.0,1494000.0,1500000.0,1506000.0,1513000.0,1519000.0,
    1525000.0,1531000.0,1537000.0,1542000.0,1554000.0,1565000.0,1576000.0,
    1587000.0,1597000.0,1608000.0,1618000.0,1628000.0,1639000.0,1649000.0,
    1659000.0,1669000.0,1679000.0,1689000.0,1699000.0,1709000.0,1719000.0,
    1728000.0,1738000.0,1798000.0,1848000.0,1898000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1238000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,9.595,9.487,9.383,9.282,9.186,9.092,
    9.001,8.914,8.828,8.746,8.589,8.441,8.3,
    8.166,8.038,7.915,7.797,7.684,7.575,7.47,
    7.369,7.271,7.176,7.085,6.996,6.91,6.827,
    6.746,6.667,6.232,5.915,5.632;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1312000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1488000.0,1495000.0,1501000.0,1507000.0,1514000.0,
    1520000.0,1526000.0,1532000.0,1538000.0,1550000.0,1561000.0,1572000.0,
    1583000.0,1594000.0,1605000.0,1615000.0,1625000.0,1636000.0,1646000.0,
    1656000.0,1666000.0,1677000.0,1687000.0,1697000.0,1707000.0,1717000.0,
    1726000.0,1736000.0,1796000.0,1846000.0,1896000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1312000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,10.16,10.05,9.935,9.827,9.724,
    9.623,9.527,9.433,9.342,9.17,9.008,8.854,
    8.707,8.568,8.434,8.306,8.184,8.066,7.952,
    7.843,7.737,7.635,7.536,7.441,7.348,7.259,
    7.172,7.087,6.62,6.281,5.98;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1390000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1489000.0,1495000.0,1502000.0,1509000.0,
    1515000.0,1521000.0,1527000.0,1533000.0,1545000.0,1557000.0,1568000.0,
    1579000.0,1590000.0,1601000.0,1612000.0,1622000.0,1633000.0,1643000.0,
    1654000.0,1664000.0,1674000.0,1684000.0,1694000.0,1704000.0,1714000.0,
    1724000.0,1734000.0,1794000.0,1845000.0,1895000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1390000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,10.76,10.63,10.51,10.4,
    10.29,10.18,10.08,9.976,9.787,9.609,9.441,
    9.281,9.128,8.983,8.844,8.711,8.583,8.46,
    8.342,8.228,8.118,8.012,7.909,7.81,7.713,
    7.619,7.529,7.028,6.666,6.343;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1471000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1489000.0,1496000.0,1503000.0,
    1509000.0,1516000.0,1522000.0,1529000.0,1541000.0,1553000.0,1564000.0,
    1575000.0,1587000.0,1598000.0,1608000.0,1619000.0,1630000.0,1640000.0,
    1651000.0,1661000.0,1671000.0,1682000.0,1692000.0,1702000.0,1712000.0,
    1722000.0,1732000.0,1793000.0,1843000.0,1894000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1471000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,11.38,11.25,11.12,
    11.0,10.88,10.76,10.65,10.44,10.25,10.06,
    9.888,9.722,9.563,9.412,9.268,9.13,8.997,
    8.869,8.746,8.627,8.512,8.402,8.294,8.191,
    8.09,7.993,7.456,7.069,6.725;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1555000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1490000.0,1497000.0,
    1504000.0,1510000.0,1517000.0,1523000.0,1536000.0,1548000.0,1560000.0,
    1571000.0,1583000.0,1594000.0,1605000.0,1616000.0,1627000.0,1637000.0,
    1648000.0,1658000.0,1669000.0,1679000.0,1689000.0,1699000.0,1710000.0,
    1720000.0,1730000.0,1791000.0,1841000.0,1892000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1555000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,12.03,11.89,
    11.75,11.62,11.49,11.37,11.14,10.92,10.72,
    10.53,10.35,10.18,10.01,9.856,9.706,9.562,
    9.424,9.291,9.163,9.039,8.92,8.804,8.693,
    8.585,8.48,7.905,7.491,7.124;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1644000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1490000.0,
    1497000.0,1504000.0,1511000.0,1518000.0,1531000.0,1543000.0,1555000.0,
    1567000.0,1579000.0,1590000.0,1601000.0,1612000.0,1623000.0,1634000.0,
    1645000.0,1655000.0,1666000.0,1676000.0,1686000.0,1697000.0,1707000.0,
    1717000.0,1727000.0,1789000.0,1840000.0,1891000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1644000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,12.72,
    12.56,12.42,12.27,12.14,11.88,11.65,11.42,
    11.21,11.01,10.83,10.65,10.48,10.31,10.16,
    10.01,9.865,9.726,9.593,9.465,9.341,9.221,
    9.104,8.992,8.376,7.933,7.542;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1735000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1491000.0,1498000.0,1505000.0,1512000.0,1525000.0,1538000.0,1550000.0,
    1562000.0,1574000.0,1586000.0,1597000.0,1608000.0,1619000.0,1630000.0,
    1641000.0,1652000.0,1663000.0,1673000.0,1684000.0,1694000.0,1704000.0,
    1715000.0,1725000.0,1787000.0,1838000.0,1889000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1735000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    13.43,13.27,13.11,12.96,12.67,12.41,12.17,
    11.94,11.72,11.51,11.32,11.13,10.96,10.79,
    10.62,10.47,10.32,10.18,10.04,9.904,9.775,
    9.65,9.529,8.869,8.397,7.979;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1831000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1491000.0,1498000.0,1505000.0,1519000.0,1532000.0,1545000.0,
    1557000.0,1569000.0,1581000.0,1593000.0,1604000.0,1616000.0,1627000.0,
    1638000.0,1649000.0,1659000.0,1670000.0,1681000.0,1691000.0,1702000.0,
    1712000.0,1722000.0,1784000.0,1836000.0,1887000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1831000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,14.18,14.0,13.83,13.52,13.23,12.96,
    12.7,12.47,12.24,12.03,11.83,11.63,11.45,
    11.27,11.11,10.94,10.79,10.64,10.5,10.36,
    10.22,10.09,9.387,8.881,8.436;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1930000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1491000.0,1498000.0,1513000.0,1526000.0,1539000.0,
    1552000.0,1565000.0,1577000.0,1588000.0,1600000.0,1612000.0,1623000.0,
    1634000.0,1645000.0,1656000.0,1667000.0,1677000.0,1688000.0,1699000.0,
    1709000.0,1720000.0,1782000.0,1834000.0,1886000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    1930000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,14.97,14.77,14.42,14.1,13.8,
    13.52,13.26,13.01,12.78,12.56,12.35,12.15,
    11.96,11.78,11.6,11.44,11.27,11.12,10.97,
    10.83,10.69,9.928,9.389,8.914;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2034000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1491000.0,1506000.0,1520000.0,1533000.0,
    1547000.0,1559000.0,1572000.0,1584000.0,1596000.0,1607000.0,1619000.0,
    1630000.0,1641000.0,1652000.0,1663000.0,1674000.0,1685000.0,1696000.0,
    1706000.0,1717000.0,1780000.0,1832000.0,1884000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2034000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,15.79,15.39,15.03,14.7,
    14.39,14.1,13.83,13.57,13.33,13.1,12.89,
    12.68,12.48,12.3,12.11,11.94,11.77,11.61,
    11.46,11.31,10.5,9.919,9.414;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2250000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1491000.0,1506000.0,1521000.0,
    1534000.0,1548000.0,1561000.0,1574000.0,1586000.0,1598000.0,1610000.0,
    1622000.0,1633000.0,1645000.0,1656000.0,1667000.0,1678000.0,1689000.0,
    1700000.0,1711000.0,1775000.0,1828000.0,1880000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2250000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,17.52,17.06,16.65,
    16.27,15.91,15.59,15.28,14.99,14.72,14.47,
    14.22,13.99,13.77,13.56,13.36,13.16,12.98,
    12.8,12.62,11.69,11.04,10.46;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2483000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1490000.0,1506000.0,
    1521000.0,1535000.0,1549000.0,1562000.0,1575000.0,1588000.0,1601000.0,
    1613000.0,1625000.0,1636000.0,1648000.0,1659000.0,1671000.0,1682000.0,
    1693000.0,1704000.0,1769000.0,1823000.0,1876000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2483000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,19.41,18.88,
    18.41,17.97,17.57,17.2,16.86,16.53,16.23,
    15.94,15.66,15.4,15.16,14.92,14.7,14.48,
    14.27,14.07,13.0,12.26,11.61;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2734000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1489000.0,
    1505000.0,1521000.0,1535000.0,1550000.0,1563000.0,1577000.0,1590000.0,
    1603000.0,1615000.0,1627000.0,1639000.0,1651000.0,1663000.0,1674000.0,
    1686000.0,1697000.0,1763000.0,1818000.0,1871000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    2734000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,21.47,
    20.87,20.32,19.83,19.37,18.95,18.56,18.19,
    17.85,17.53,17.22,16.93,16.65,16.39,16.14,
    15.9,15.67,14.44,13.59,12.85;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3003000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1487000.0,1504000.0,1520000.0,1535000.0,1550000.0,1564000.0,1578000.0,
    1591000.0,1604000.0,1617000.0,1629000.0,1642000.0,1654000.0,1666000.0,
    1677000.0,1689000.0,1757000.0,1812000.0,1866000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3003000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    23.74,23.04,22.41,21.84,21.32,20.85,20.4,
    19.99,19.6,19.24,18.9,18.57,18.26,17.97,
    17.69,17.42,16.01,15.04,14.21;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3292000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1484000.0,1502000.0,1519000.0,1535000.0,1550000.0,1564000.0,
    1579000.0,1592000.0,1606000.0,1619000.0,1631000.0,1644000.0,1656000.0,
    1668000.0,1680000.0,1750000.0,1806000.0,1861000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3292000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,26.22,25.41,24.68,24.03,23.44,22.9,
    22.4,21.93,21.5,21.09,20.7,20.34,19.99,
    19.67,19.35,17.72,16.62,15.68;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3600000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1481000.0,1500000.0,1517000.0,1534000.0,1549000.0,
    1564000.0,1579000.0,1593000.0,1607000.0,1620000.0,1633000.0,1646000.0,
    1658000.0,1671000.0,1742000.0,1800000.0,1855000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3600000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,28.94,27.99,27.16,26.41,25.74,
    25.12,24.55,24.02,23.53,23.08,22.64,22.24,
    21.85,21.49,19.6,18.34,17.27;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3930000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1477000.0,1497000.0,1515000.0,1532000.0,
    1548000.0,1564000.0,1579000.0,1593000.0,1607000.0,1621000.0,1634000.0,
    1647000.0,1660000.0,1734000.0,1792000.0,1849000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    3930000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,31.92,30.82,29.85,28.99,
    28.22,27.52,26.88,26.28,25.73,25.22,24.73,
    24.28,23.85,21.66,20.21,19.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    4282000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1472000.0,1493000.0,1512000.0,
    1530000.0,1547000.0,1563000.0,1578000.0,1593000.0,1608000.0,1622000.0,
    1635000.0,1649000.0,1725000.0,1785000.0,1843000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    4282000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,35.21,33.91,32.79,
    31.8,30.92,30.12,29.39,28.72,28.1,27.52,
    26.98,26.47,23.91,22.26,20.88;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    4657000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1467000.0,1489000.0,
    1509000.0,1527000.0,1545000.0,1561000.0,1577000.0,1593000.0,1608000.0,
    1622000.0,1636000.0,1715000.0,1776000.0,1835000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    4657000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,38.84,37.31,
    36.0,34.86,33.85,32.94,32.11,31.35,30.65,
    30.0,29.39,26.39,24.49,22.92;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    5056000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1460000.0,
    1483000.0,1505000.0,1524000.0,1542000.0,1560000.0,1576000.0,1592000.0,
    1607000.0,1622000.0,1704000.0,1767000.0,1828000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    5056000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,42.86,
    41.04,39.51,38.19,37.02,35.98,35.04,34.18,
    33.39,32.66,29.12,26.92,25.14;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    5481000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1453000.0,1477000.0,1500000.0,1520000.0,1539000.0,1557000.0,1574000.0,
    1590000.0,1606000.0,1693000.0,1758000.0,1819000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    5481000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    47.34,45.16,43.36,41.82,40.47,39.28,38.21,
    37.24,36.35,32.13,29.58,27.55;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    5932000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1444000.0,1470000.0,1494000.0,1516000.0,1535000.0,1554000.0,
    1572000.0,1589000.0,1680000.0,1747000.0,1811000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    5932000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,52.34,49.71,47.58,45.78,44.23,42.86,
    41.64,40.53,35.47,32.5,30.17;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    6410000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1433000.0,1462000.0,1487000.0,1510000.0,1531000.0,
    1551000.0,1569000.0,1666000.0,1736000.0,1801000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    6410000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,57.99,54.77,52.22,50.11,48.31,
    46.74,45.34,39.18,35.71,33.03;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    6918000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,1421000.0,1453000.0,1480000.0,1504000.0,
    1526000.0,1546000.0,1650000.0,1723000.0,1790000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    6918000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,64.4,60.41,57.35,54.86,
    52.76,50.95,43.34,39.24,36.15;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    7456000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,1407000.0,1442000.0,1471000.0,
    1497000.0,1520000.0,1633000.0,1710000.0,1779000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    7456000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,71.78,66.74,63.03,
    60.07,57.63,48.01,43.14,39.56;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    8027000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,1390000.0,1430000.0,
    1462000.0,1489000.0,1614000.0,1695000.0,1767000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    8027000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,80.41,73.9,
    69.34,65.82,53.33,47.48,43.3;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    8632000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,1369000.0,
    1415000.0,1451000.0,1593000.0,1679000.0,1754000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    8632000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,90.72,
    82.05,76.39,59.43,52.31,47.41;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    9273000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    1343000.0,1399000.0,1568000.0,1661000.0,1739000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    9273000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    103.5,91.44,66.53,57.75,51.96;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    9954000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,1310000.0,1541000.0,1641000.0,1724000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    9954000.0,               !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,120.3,74.97,63.92,57.01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    13950000.0,              !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1274000.0,1502000.0,1622000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    13950000.0,              !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,178.9,112.5,92.6;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    17950000.0,              !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,1038000.0,1309000.0,1501000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    17950000.0,              !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,338.8,203.2,142.9;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    21950000.0,              !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,991600.0,1170000.0,1373000.0;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,  !- Temperature Values Name
    21950000.0,              !- Pressure {Pa}
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,0.0,0.0,0.0,0.0,0.0,
    0.0,0.0,381.2,295.7,210.1;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,Yes,Outside CO2 Schedule,Yes,Outside GC Schedule;

  Schedule:Compact,
    Outside CO2 Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400.;       !- Field 3

  Schedule:Compact,
    Outside GC Schedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.;        !- Field 3

!====   Report  ====

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Zone Air CO2 Concentration,Hourly;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

  Output:Variable,*,Zone Air Relative Humidity,Hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,Hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,Hourly;

  Output:Variable,*,Zone Unit Heater Heating Rate,Hourly;

  Output:Variable,*,Zone Unit Heater Fan Electricity Rate,Hourly;

  Output:Variable,*,Zone Mixing Volume,Hourly;

  Output:Variable,*,Zone Mixing Mass,Hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,Hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,Hourly;

  Output:Variable,*,Zone Mixing Latent Heat Loss Energy,Hourly;

  Output:Variable,*,Zone Mixing Latent Heat Gain Energy,Hourly;

  Output:Variable,*,Zone Mixing Total Heat Loss Energy,Hourly;

  Output:Variable,*,Zone Mixing Total Heat Gain Energy,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Sensible Heat Ratio,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Frost Accumulation Mass,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Total Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Latent Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Sensible Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Zone Sensible Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Zone Heating Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Total Electricity Rate,Detailed;

  Output:Variable,*,Refrigeration Zone Air Chiller Fan Electricity Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Heater Electricity Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Defrost Electricity Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Total Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Water Removed Mass Flow Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Sensible Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Latent Cooling Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Heating Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Sensible Heat Transfer Rate,Hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Heating Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Compressor Electricity Rate,Detailed;

  Output:Variable,*,Refrigeration Air Chiller System Compressor Heat Transfer Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Compressor Runtime Fraction,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condenser Fan Electricity Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condenser Heat Transfer Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Total Compressor Electricity Rate,Detailed;

  Output:Variable,*,Refrigeration Air Chiller System Total Compressor Heat Transfer Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Total Air Chiller Heat Transfer Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Net Rejected Heat Transfer Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Average Compressor COP,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condensing Temperature,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Evaporating Temperature,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Estimated Refrigerant Mass Flow Rate,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Suction Temperature,Hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate,Hourly;

  Output:Meter,DistrictCooling:Facility,Monthly;

  Output:Meter,DistrictCooling:Facility,RunPeriod;

  Output:Meter,DistrictHeatingWater:Facility,Monthly;

  Output:Meter,DistrictHeatingWater:Facility,RunPeriod;

  Output:VariableDictionary,regular;

  Output:Surfaces:Drawing,DXF;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    None;                    !- Unit Conversion

  Output:Table:TimeBins,
    *,                       !- Key Value
    DistrictCooling:Facility,  !- Variable Name
    15000000.0,              !- Interval Start
    1000000.0,               !- Interval Size
    10;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    DistrictHeatingWater:Facility,  !- Variable Name
    15000000.0,              !- Interval Start
    1000000.0,               !- Interval Size
    10;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Surface Outside Face Temperature,  !- Variable Name
    -10.0,                   !- Interval Start
    5.0,                     !- Interval Size
    12;                      !- Interval Count

  Output:Table:Monthly,
    Zone Cooling Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Zone Heating Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Zone Electric Summary,   !- Name
    ,                        !- Digits After Decimal
    Zone Lights Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electricity Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Gains,             !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Other Equipment Total Heating Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Peak Space Gains,        !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Zone Other Equipment Total Heating Energy,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 8 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 8
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 9 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Space Gain Components at Cooling Peak,  !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone People Total Heating Energy,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Zone Lights Total Heating Energy,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Zone Other Equipment Total Heating Energy,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Energy Consumption - Electricity Generated & Propane,  !- Name
    ,                        !- Digits After Decimal
    ElectricityProduced:Facility,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityProduced:Facility,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Propane:Facility,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Propane:Facility,        !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Energy Consumption - Diesel & Fuel Oil,  !- Name
    ,                        !- Digits After Decimal
    Diesel:Facility,         !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Diesel:Facility,         !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    FuelOilNo1:Facility,     !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    FuelOilNo1:Facility,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    FuelOilNo2:Facility,     !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    FuelOilNo2:Facility,     !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Energy Consumption  - Purchased Heating & Cooling,  !- Name
    ,                        !- Digits After Decimal
    DistrictCooling:Facility,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    DistrictCooling:Facility,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    DistrictHeatingWater:Facility,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    DistrictHeatingWater:Facility,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Energy Consumption - Coal & Gasoline,  !- Name
    ,                        !- Digits After Decimal
    COAL:Facility,           !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    COAL:Facility,           !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    GASOLINE:Facility,       !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    GASOLINE:Facility,       !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    End-Use Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    End-Use Energy Consumption - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    End-Use Energy Consumption - Diesel,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Diesel,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,          !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Diesel,          !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Diesel,     !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:Diesel,     !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    End-Use Energy Consumption - Fuel Oil,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:FuelOilNo1,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:FuelOilNo1,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:FuelOilNo1,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:FuelOilNo1,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    ExteriorEquipment:FuelOilNo2,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling:FuelOilNo2,      !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:FuelOilNo2,      !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    WaterSystems:FuelOilNo2,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Cogeneration:FuelOilNo2,  !- Variable or Meter 10 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    End-Use Energy Consumption - Coal,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Coal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Coal,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    WaterSystems:Coal,       !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    End-Use Energy Consumption - Propane,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Propane,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Propane,         !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Propane,         !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Propane,    !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:Propane,    !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    End-Use Energy Consumption - Gasoline,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Gasoline,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,        !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gasoline,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Gasoline,   !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:Gasoline,   !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 2,  !- Name
    ,                        !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    HeatRejection:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Humidifier:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    HeatRecovery:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:Electricity,  !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    ExteriorLights:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Peak Energy End-Use - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas,  !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Diesel,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Diesel,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,          !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:Diesel,          !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:Diesel,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:Diesel,     !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Energy End-Use - Fuel Oil,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:FuelOilNo1,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:FuelOilNo1,      !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:FuelOilNo1,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:FuelOilNo1,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    ExteriorEquipment:FuelOilNo2,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Cooling:FuelOilNo2,      !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:FuelOilNo2,      !- Variable or Meter 8 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 8
    WaterSystems:FuelOilNo2,  !- Variable or Meter 9 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 9
    Cogeneration:FuelOilNo2,  !- Variable or Meter 10 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Peak Energy End-Use - Coal,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Coal,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Heating:Coal,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    WaterSystems:Coal,       !- Variable or Meter 3 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Peak Energy End-Use - Propane,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Propane,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:Propane,         !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:Propane,         !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:Propane,    !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:Propane,    !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Energy End-Use - Gasoline,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Gasoline,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,        !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:Gasoline,        !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:Gasoline,   !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:Gasoline,   !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Unglazed Transpired Solar Collector Summary,  !- Name
    5,                       !- Digits After Decimal
    Solar Collector System Efficiency,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Solar Collector System Efficiency,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Solar Collector Outside Face Suction Velocity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Solar Collector Sensible Heating Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Manual Occupant Comfort Data Summary,  !- Name
    5,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    People Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    People Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort Fanger Model PPD,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Chiller Report,          !- Name
    ,                        !- Digits After Decimal
    Chiller Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Chiller Electricity Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Chiller Electricity Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Chiller Evaporator Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Chiller Condenser Heat Transfer Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Chiller COP,             !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Chiller COP,             !- Variable or Meter 7 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 7
    Chiller COP,             !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Tower Report,            !- Name
    ,                        !- Digits After Decimal
    Cooling Tower Fan Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Tower Fan Electricity Energy,  !- Variable or Meter 2 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 2
    Cooling Tower Fan Electricity Rate,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Cooling Tower Heat Transfer Rate,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cooling Tower Inlet Temperature,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cooling Tower Outlet Temperature,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling Tower Mass Flow Rate,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Boiler Report,           !- Name
    ,                        !- Digits After Decimal
    Boiler Heating Energy,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Boiler NaturalGas Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Boiler Heating Energy,   !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Boiler Heating Rate,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Boiler NaturalGas Rate,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Boiler Inlet Temperature,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Boiler Outlet Temperature,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Boiler Mass Flow Rate,   !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Boiler Ancillary Electricity Rate,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    DX Report,               !- Name
    ,                        !- Digits After Decimal
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Coil Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling Coil Latent Cooling Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cooling Coil Crankcase Heater Electricity Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling Coil Runtime Fraction,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Cooling Coil Runtime Fraction,  !- Variable or Meter 8 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 8
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 9 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 9
    Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 10 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 10
    Cooling Coil Latent Cooling Rate,  !- Variable or Meter 11 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 11
    Cooling Coil Electricity Rate,  !- Variable or Meter 12 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 12
    Cooling Coil Crankcase Heater Electricity Rate,  !- Variable or Meter 13 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Window Report,           !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Surface Window Inside Face Glazing Condensation Status,  !- Variable or Meter 6 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 6
    Surface Shading Device Is On Time Fraction,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Surface Storm Window On Off Status,  !- Variable or Meter 8 Name
    HoursNonZero;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Window Energy Report,    !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Window Zone Summary,     !- Name
    ,                        !- Digits After Decimal
    Zone Windows Total Heat Gain Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Windows Total Heat Loss Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Enclosure Windows Total Transmitted Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Window Energy Zone Summary,  !- Name
    ,                        !- Digits After Decimal
    Zone Windows Total Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Windows Total Heat Loss Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Enclosure Windows Total Transmitted Solar Radiation Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Average Outdoor Conditions,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Raining,                 !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Outdoor Conditions Maximum Drybulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Minimum Drybulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Wetbulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Dew Point,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Ground Conditions,  !- Name
    ,                        !- Digits After Decimal
    Site Ground Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Surface Ground Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Site Deep Ground Temperature,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Site Mains Water Temperature,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Site Ground Reflected Solar Radiation Rate per Area,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Snow On Ground,          !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Window AC Report,        !- Name
    ,                        !- Digits After Decimal
    Zone Window Air Conditioner Total Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Window Air Conditioner Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Window Air Conditioner Total Cooling Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Window Air Conditioner Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Window Air Conditioner Latent Cooling Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Window Air Conditioner Total Cooling Rate,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Zone Window Air Conditioner Sensible Cooling Rate,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Zone Window Air Conditioner Latent Cooling Rate,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Zone Window Air Conditioner Electricity Rate,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Water Heater Report,     !- Name
    ,                        !- Digits After Decimal
    Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Use Side Heat Transfer Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Burner Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater NaturalGas Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Water Heater Loss Demand Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Water Heater Heat Loss Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Water Heater Tank Temperature,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Water Heater Heat Recovery Supply Energy,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Water Heater Source Side Heat Transfer Energy,  !- Variable or Meter 10 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Generator Report,        !- Name
    ,                        !- Digits After Decimal
    Generator Produced AC Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Generator Diesel Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Generator NaturalGas Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Generator Produced AC Electricity Energy,  !- Variable or Meter 4 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 4
    Generator Total Heat Recovery,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Generator Jacket Heat Recovery Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Generator Lube Heat Recovery Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Generator Exhaust Heat Recovery Energy,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Generator Exhaust Air Temperature,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Daylighting Report,      !- Name
    ,                        !- Digits After Decimal
    Site Exterior Beam Normal Illuminance,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Daylighting Lighting Power Multiplier,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Daylighting Lighting Power Multiplier,  !- Variable or Meter 3 Name
    MinimumDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Daylighting Reference Point 1 Illuminance,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Daylighting Reference Point 1 Glare Index,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Daylighting Reference Point 2 Illuminance,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Daylighting Reference Point 2 Glare Index,  !- Variable or Meter 7 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Coil Report,             !- Name
    ,                        !- Digits After Decimal
    Heating Coil Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling Coil Wetted Area Fraction,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Plant Loop Demand Report,  !- Name
    ,                        !- Digits After Decimal
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Fan Report,              !- Name
    ,                        !- Digits After Decimal
    Fan Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Rise in Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Fan Electricity Rate,    !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Fan Rise in Air Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Pump Report,             !- Name
    ,                        !- Digits After Decimal
    Pump Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Pump Fluid Heat Gain Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Pump Electricity Rate,   !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Pump Shaft Power,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Pump Fluid Heat Gain Rate,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Pump Outlet Temperature,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pump Mass Flow Rate,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Cond Loop Demand Report,  !- Name
    ,                        !- Digits After Decimal
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Plant Supply Side Inlet Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Plant Supply Side Outlet Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Zone Temperature Oscillation Report,  !- Name
    ,                        !- Digits After Decimal
    Zone Oscillating Temperatures Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

  OutputControl:ReportingTolerances,
    0.21,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.21;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Diagnostics,
    DisplayUnusedSchedules,  !- Key 1
    DisplayZoneAirHeatBalanceOffBalance,  !- Key 2
    DisplayAdvancedReportVariables;  !- Key 3

  Output:SQLite,
    Simple;                  !- Option Type
