!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! SingleFamilyHouse_TwoSpeed_MultiStageElectricSuppCoil.idf
! Basic file description: A 186 m^2 (2000 ft^2) residential house with slab-on-grade (no ground contact).
!
! Highlights:             This file does the basic test of an air distribution system in a residential home.
!                         A two speed heat pump with a supplmental multistage electric heater provides space heating and cooling.
!                         It provides thermostat temperature difference between cutout and setpoint.
!
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the design days only.
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and system are autosized, design day simulation.
!
! Building:                There are 3 zones (living space, garage and attic). The living zone is conditioned.
!                          The other two zones are unconditioned.
!                          Supply ducts are located in the attic zone and return ducts are located in the garage zone.
!                          Supply leaks are terminated in the attic zone, while return leaks originate in the garage.
!                          Building aspect ratio: 1:1.6
!
! Floor Area:        186 m^2 (2000 ft^2)
! Number of Stories: 1
!
! Zone Description Details (No attic zone):
!
!                         (10.323,16.876,0)       (17.242,16.876,0)
!                                       _________________
!                                      |                 |
!                                      |                 |
!                                      |                 |
!                                      |     Garage      |
!                                      |                 |
!                                      |                 |
!         (0,10.788,0)                 |                 |
!           ___              __________|_________________| (17.242,10.778,0)
!          |   **************                            |
!           *                                           *
!           *                                            *
!           *                                            *
!           *        Living                              *      window = *
!           *                                            *
!           *                                            *
!          |                                             |
!          |___**************____________________________|
!
!      (0,0,0)                                     (17.242,0,0)
! Internal gains description:     ZONE Living  - lighting is 1000.0 watts, equip is 500.0 watts, 3 occupants
!
! Interzone Surfaces:             Interzone surfaces among living, garage, and attic (see diagram)
! Internal Mass:                  None
! People:                         3
! Lights:                         1000 W
! Equipment:                      500 W
! Windows:                        4 in the living zone
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            ZoneAirBalance:OutdoorAir, a combined zone outdoor airflow by including interactions between
!                                 mechanical ventilation, infiltration, and duct leakage.
! Compact Schedules:              Yes
! Solair Distribution:            None
!
! HVAC:                           A unitary system of AirLoopHVAC:UnitarySystem provides space cooling and
!                                 heating. The system has a supplemental heating coil as Coil:Heating:Electric:MultiStage.
!                                 Thermostat setting at 22C for space heating and 26.6C for space cooling.
!                                 Heating and cooling performance curves are based on performance data of Carrier 25HNA948A30
!                                 outdoor section with FE5ANB006 Indoor section (low and high speeds).
!
! Zonal Equipment:                Living Zone - Direct Air
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Heating:DX:MultiSpeed
!                                 Coil:Cooling:DX:MultiSpeed
!                                 Coil:Heating:Electric:MultiStage
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
!

Version,27.1;

Building,
  Single family House,     !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.001,                   !- Loads Convergence Tolerance Value {W}
  0.006,                   !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

Sizing:System,
  Typical Residential System,  !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.0,                    !- Central Cooling Design Supply Air Temperature {C}
  50.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  ,                        !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  ,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

Sizing:Zone,
  LIVING ZONE,             !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Output:DebuggingData,
  No,                      !- Report Debugging Data
  No;                      !- Report During Warmup

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

! CC Blk 8 in HW Hol.

Material,
  CB11,                    !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.048,                   !- Conductivity {W/m-K}
  1105.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.2,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

! Gyps or Plast Brd 1/2 in

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

! Min.Wool/Fib Batt R-11

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

! Min.Wool/Fib Batt R-30

Material,
  IN05,                    !- Name
  Rough,                   !- Roughness
  0.2458,                  !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

! Plywood1/2 in

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

! CC HW Dr.  140 lbs 4 in

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

! STEEL SIDING LW

Material,
  HF-A3,                   !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.2,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

! Asphalt Shingle and Siding

Material:NoMass,
  AR02,                    !- Name
  VeryRough,               !- Roughness
  0.078000002,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

! Carpet With Rubber Pad

Material:NoMass,
  CP02,                    !- Name
  Rough,                   !- Roughness
  0.217,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

! ID 2

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.006;                   !- Thickness {m}

Construction,
  EXTWALL:LIVING,          !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  CB11,                    !- Layer 2
  GP01;                    !- Layer 3

Construction,
  INTERIORWall,            !- Name
  GP01,                    !- Outside Layer
  IN02,                    !- Layer 2
  GP01;                    !- Layer 3

Construction,
  FLOOR:GARAGE,            !- Name
  CC03;                    !- Outside Layer

Construction,
  FLOOR:LIVING,            !- Name
  CC03,                    !- Outside Layer
  CP02;                    !- Layer 2

Construction,
  ROOF,                    !- Name
  AR02,                    !- Outside Layer
  PW03;                    !- Layer 2

Construction,
  EXTWALL:GARAGE,          !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  CB11;                    !- Layer 2

Construction,
  CEILING:LIVING,          !- Name
  IN05,                    !- Outside Layer
  GP01;                    !- Layer 2

Construction,
  reverseCEILING:LIVING,   !- Name
  GP01,                    !- Outside Layer
  IN05;                    !- Layer 2

Construction,
  GABLE,                   !- Name
  PW03;                    !- Outside Layer

! 2000  U=3.23  SC= .88  SHGC=.76  TSOL=.70  TVIS=.81

Construction,
  Dbl Clr 3mm/6mm Air,     !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 6MM,                 !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Garage:SteelDoor,        !- Name
  HF-A3;                   !- Outside Layer

Construction,
  CEILING:Garage,          !- Name
  GP01;                    !- Outside Layer

Zone,
  LIVING ZONE,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  GARAGE ZONE,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  ATTIC ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Living:North,            !- Name
  Wall,                    !- Surface Type
  EXTWALL:LIVING,          !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Living:East,             !- Name
  Wall,                    !- Surface Type
  EXTWALL:LIVING,          !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  17.242,0.0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Living:South,            !- Name
  Wall,                    !- Surface Type
  EXTWALL:LIVING,          !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4383,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,0.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Living:West,             !- Name
  Wall,                    !- Surface Type
  EXTWALL:LIVING,          !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Garage:Interior,         !- Name
  Wall,                    !- Surface Type
  INTERIORWall,            !- Construction Name
  GARAGE ZONE,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Living:Interior,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Living:Interior,         !- Name
  Wall,                    !- Surface Type
  INTERIORWall,            !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Garage:Interior,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.323,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.323,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Living:Floor,            !- Name
  Floor,                   !- Surface Type
  FLOOR:LIVING,            !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Living:Floor,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Living:Ceiling,          !- Name
  Ceiling,                 !- Surface Type
  CEILING:LIVING,          !- Construction Name
  LIVING ZONE,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic:LivingFloor,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,0.0,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic:LivingFloor,       !- Name
  Floor,                   !- Surface Type
  reverseCEILING:LIVING,   !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Living:Ceiling,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,0.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NorthRoof1,              !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.9,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  13.782,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
  13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.3172,3.8804,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,5.389,4.6838;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SouthRoof,               !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,0.0,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,5.389,4.6838;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NorthRoof2,              !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.9,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
  10.332,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.3172,3.8804;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NorthRoof3,              !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.9,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  17.242,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,7.3172,3.8804,  !- X,Y,Z ==> Vertex 2 {m}
  13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 3 {m}
  13.782,5.389,4.6838;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NorthRoof4,              !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.9,                     !- View Factor to Ground
  3,                       !- Number of Vertices
  17.242,7.3172,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  13.782,7.3172,3.8804;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  EastGable,               !- Name
  Wall,                    !- Surface Type
  GABLE,                   !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  3,                       !- Number of Vertices
  17.242,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,0.0,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  WestGable,               !- Name
  Wall,                    !- Surface Type
  GABLE,                   !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  3,                       !- Number of Vertices
  0.0,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4384;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  EastRoof,                !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.9,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  13.782,16.876,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
  13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WestRoof,                !- Name
  Roof,                    !- Surface Type
  ROOF,                    !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.9,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 3 {m}
  13.782,16.876,3.8804;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic:NorthGable,        !- Name
  Wall,                    !- Surface Type
  GABLE,                   !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  3,                       !- Number of Vertices
  13.782,16.876,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,16.876,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  10.323,16.876,2.4384;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  Garage:EastWall,         !- Name
  Wall,                    !- Surface Type
  EXTWALL:GARAGE,          !- Construction Name
  GARAGE ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,16.876,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Garage:WestWall,         !- Name
  Wall,                    !- Surface Type
  EXTWALL:GARAGE,          !- Construction Name
  GARAGE ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,16.876,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.323,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.323,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Garage:FrontDoor,        !- Name
  Wall,                    !- Surface Type
  Garage:SteelDoor,        !- Construction Name
  GARAGE ZONE,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  17.242,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,16.876,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.323,16.876,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.323,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Attic:GarageFloor,       !- Name
  Floor,                   !- Surface Type
  CEILING:Garage,          !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Garage:Ceiling,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,16.876,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Garage:Ceiling,          !- Name
  Ceiling,                 !- Surface Type
  CEILING:Garage,          !- Construction Name
  GARAGE ZONE,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Attic:GarageFloor,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Garage:Floor,            !- Name
  Floor,                   !- Surface Type
  FLOOR:GARAGE,            !- Construction Name
  GARAGE ZONE,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Garage:Floor,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  10.323,10.778,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.323,16.876,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,16.876,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,10.778,0.0;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  NorthWindow,             !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/6mm Air,     !- Construction Name
  Living:North,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  6.572,10.778,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  6.572,10.778,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
  2.0,10.778,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
  2.0,10.778,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  EastWindow,              !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/6mm Air,     !- Construction Name
  Living:East,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  17.242,2.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  17.242,2.0,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
  17.242,6.572,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
  17.242,6.572,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  SouthWindow,             !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/6mm Air,     !- Construction Name
  Living:South,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.0,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  2.0,0.0,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
  6.572,0.0,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
  6.572,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WestWindow,              !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/6mm Air,     !- Construction Name
  Living:West,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.572,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.572,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.0,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,2.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,131.8;      !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  HOUSE OCCUPANCY,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 6:00,1.0,         !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,1.0,        !- Field 19
  For: AllOtherDays,       !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  INTERMITTENT,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,0.0;        !- Field 10

Schedule:Compact,
  HOUSE LIGHTING,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 6:00,0.05,        !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,0.05,       !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 24:00,0.05;       !- Field 14

Schedule:Compact,
  HVACAvailSched,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Dual Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  Dual Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,26.6;       !- Field 3

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  CyclingFanSchedule,      !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  INF-SCHED,               !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

People,
  LIVING ZONE People,      !- Name
  LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
  HOUSE OCCUPANCY,         !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  LIVING ZONE Lights,      !- Name
  LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
  HOUSE LIGHTING,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1000.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ZoneVentilation:DesignFlowRate,
  LIVING ZONE Ventl 1,     !- Name
  LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.131944,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Person {m3/s-person}
  ,                        !- Air Changes per Hour {1/hr}
  Balanced,                !- Ventilation Type
  400.0,                   !- Fan Pressure Rise {Pa}
  0.9,                     !- Fan Total Efficiency
  0.606,                   !- Constant Term Coefficient
  0.03636,                 !- Temperature Term Coefficient
  0.1177,                  !- Velocity Term Coefficient
  0.0,                     !- Velocity Squared Term Coefficient
  18.0,                    !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  ,                        !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  1.0;                     !- Delta Temperature {deltaC}

ZoneInfiltration:DesignFlowRate,
  LIVING ZONE Infil 1,     !- Name
  LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.01,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ATTIC ZONE Infil 1,      !- Name
  ATTIC ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.05,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GARAGE ZONE Infil 1,     !- Name
  GARAGE ZONE,             !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.05,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ElectricEquipment,
  LIVING ZONE ElecEq,      !- Name
  LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  500.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

Curve:Biquadratic,
  WindACCoolCapFT,         !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  WindACEIRFT,             !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Cubic,
  HPACHeatCapFT,           !- Name
  0.758746,                !- Coefficient1 Constant
  0.027626,                !- Coefficient2 x
  0.000148716,             !- Coefficient3 x**2
  3.4992e-06,              !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HPACHeatCapFFF,          !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Cubic,
  HPACHeatEIRFT,           !- Name
  1.19248,                 !- Coefficient1 Constant
  -0.0300438,              !- Coefficient2 x
  0.00103745,              !- Coefficient3 x**2
  -2.3328e-05,             !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACHeatEIRFFF,          !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  WindACCoolCapFFF,        !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACEIRFFF,            !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACPLFFPLR,           !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

NodeList,
  ZoneInlets,              !- Name
  Zone Inlet Node;         !- Node 1 Name

NodeList,
  Supply Air Temp Nodes,   !- Name
  Heating Coil Air Inlet Node,  !- Node 1 Name
  Air Loop Outlet Node;    !- Node 2 Name

BranchList,
  Air Loop Branches,       !- Name
  Air Loop Main Branch;    !- Branch 1 Name

Branch,
  Air Loop Main Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
  TwoSpeed Heat Pump 1,    !- Component 1 Name
  Air Loop Inlet Node,     !- Component 1 Inlet Node Name
  Air Loop Outlet Node;    !- Component 1 Outlet Node Name

AirLoopHVAC,
  Typical Residential System,  !- Name
  ,                        !- Controller List Name
  Reheat System 1 Avail List,  !- Availability Manager List Name
  0.7551,                  !- Design Supply Air Flow Rate {m3/s}
  Air Loop Branches,       !- Branch List Name
  ,                        !- Connector List Name
  Air Loop Inlet Node,     !- Supply Side Inlet Node Name
  Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node;    !- Supply Side Outlet Node Names

AvailabilityManagerAssignmentList,
  Reheat System 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Reheat System 1 Avail;   !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  Reheat System 1 Avail,   !- Name
  HVACAvailSched;          !- Schedule Name

ZoneHVAC:EquipmentConnections,
  LIVING ZONE,             !- Zone Name
  ZoneEquipment,           !- Zone Conditioning Equipment List Name
  ZoneInlets,              !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone Node,               !- Zone Air Node Name
  Zone Outlet Node;        !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZoneEquipment,           !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir ADU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirLoopHVAC:UnitarySystem,
  TwoSpeed Heat Pump 1,    !- Name
  Load,                    !- Control Type
  LIVING ZONE,             !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  HVACAvailSched,          !- Availability Schedule Name
  AIR LOOP INLET NODE,     !- Air Inlet Node Name
  Air Loop Outlet Node,    !- Air Outlet Node Name
  Fan:OnOff,               !- Supply Fan Object Type
  Supply Fan 1,            !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:MultiSpeed,  !- Heating Coil Object Type
  Heat Pump DX Heating Coil 1,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  ACDXCoil 1,              !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  Coil:Heating:Electric:Multistage,  !- Supplemental Heating Coil Object Type
  Supp Heating Coil 1,     !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Method
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  45.0,                    !- Maximum Supply Air Temperature {C}
  4.44444444444444,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0.0,                     !- Ancillary On-Cycle Electric Power {W}
  0.0,                     !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  Unitary System Performance Multispeed 1;  !- Design Specification Multispeed Object Name

Schedule:Constant,Always Off Discrete,Any Number,0.0;

UnitarySystemPerformance:Multispeed,
  Unitary System Performance Multispeed 1,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  ,                        !- No Load Supply Air Flow Rate Ratio
  0.8,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.86,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZoneDirectAir,           !- Name
  HVACAvailSched,          !- Availability Schedule Name
  Zone Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone Inlet Node,         !- Air Outlet Node Name
  0.7551,                  !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir ADU,       !- Name
  Zone Inlet Node,         !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir,           !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

ZoneControl:Thermostat,
  Zone Thermostat,         !- Name
  LIVING ZONE,             !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  2.0,                     !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Setpoints,               !- Control 1 Name
  ,                        !- Control 2 Object Type
  ,                        !- Control 2 Name
  ,                        !- Control 3 Object Type
  ,                        !- Control 3 Name
  ,                        !- Control 4 Object Type
  ;                        !- Control 4 Name

ThermostatSetpoint:DualSetpoint,
  Setpoints,               !- Name
  Dual Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  Dual Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  TermReheatSupplyPath,    !- Name
  Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  TermReheatReturnPath,    !- Name
  Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Zone Return Air Mixer;   !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node,  !- Inlet Node Name
  Zone Inlet Node ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,   !- Name
  Return Air Mixer Outlet,  !- Outlet Node Name
  Zone Outlet Node;        !- Inlet 1 Node Name

Coil:Heating:Electric:MultiStage,
  Supp Heating Coil 1,     !- Name
  HVACAvailSched,          !- Availability Schedule Name
  SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
  Air Loop Outlet Node,    !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  3,                       !- Number of Stages
  1.0,                     !- Stage 1 Efficiency {W/W}
  Autosize,                !- Stage 1 Nominal Capacity {W}
  1.0,                     !- Stage 2 Efficiency {W/W}
  Autosize,                !- Stage 2 Nominal Capacity {W}
  1.0,                     !- Stage 3 Efficiency {W/W}
  Autosize;                !- Stage 3 Nominal Capacity {W}

Coil:Cooling:DX:MultiSpeed,
  ACDXCoil 1,              !- Name
  HVACAvailSched,          !- Availability Schedule Name
  Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  Outdoor Condenser Air Node,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  10266.0,                 !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.81,                    !- Speed 1 Gross Rated Sensible Heat Ratio
  4.32,                    !- Speed 1 Gross Rated Cooling COP {W/W}
  0.6135,                  !- Speed 1 Rated Air Flow Rate {m3/s}
  573.3,                   !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACCoolCapFT Speed 1,   !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFF Speed 1,   !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT Speed 1,   !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFF Speed 1,   !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR Speed 1,  !- Speed 1 Part Load Fraction Correlation Curve Name
  1000.0,                  !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Speed 1 Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCCoolWHFT Speed 2,    !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  0.1,                     !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  60.0,                    !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  13826.0,                 !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.758,                   !- Speed 2 Gross Rated Sensible Heat Ratio
  3.98,                    !- Speed 2 Gross Rated Cooling COP {W/W}
  0.7551,                  !- Speed 2 Rated Air Flow Rate {m3/s}
  673.3,                   !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACCoolCapFT Speed 2,   !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFF Speed 2,   !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT Speed 2,   !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFF Speed 2,   !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR Speed 1,  !- Speed 2 Part Load Fraction Correlation Curve Name
  1000.0,                  !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  3.0,                     !- Speed 2 Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCCoolWHFT Speed 2,    !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  0.1,                     !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  60.0;                    !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

OutdoorAir:Node,
  Outdoor Condenser Air Node,  !- Name
  1.0;                     !- Height Above Ground {m}

Curve:Biquadratic,
  HPACCoolCapFT Speed 1,   !- Name
  2.015235142,             !- Coefficient1 Constant
  -0.120393178,            !- Coefficient2 x
  0.004278319,             !- Coefficient3 x**2
  -0.000285454,            !- Coefficient4 y
  -4.85775e-05,            !- Coefficient5 y**2
  -0.000345086,            !- Coefficient6 x*y
  13.88889,                !- Minimum Value of x
  22.22222,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACCoolCapFT Speed 2,   !- Name
  1.742267734,             !- Coefficient1 Constant
  -0.089105103,            !- Coefficient2 x
  0.003498847,             !- Coefficient3 x**2
  -0.001004811,            !- Coefficient4 y
  -2.20198e-05,            !- Coefficient5 y**2
  -0.000416472,            !- Coefficient6 x*y
  13.88889,                !- Minimum Value of x
  22.22222,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACCoolCapFF Speed 1,   !- Name
  0.654699018,             !- Coefficient1 Constant
  0.592983769,             !- Coefficient2 x
  -0.247682787,            !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCoolCapFF Speed 2,   !- Name
  0.657554567,             !- Coefficient1 Constant
  0.600127146,             !- Coefficient2 x
  -0.257681712,            !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Biquadratic,
  HPACCOOLEIRFT Speed 1,   !- Name
  -1.85015202,             !- Coefficient1 Constant
  0.26207528,              !- Coefficient2 x
  -0.006630245,            !- Coefficient3 x**2
  0.010577602,             !- Coefficient4 y
  0.000699189,             !- Coefficient5 y**2
  -0.001378514,            !- Coefficient6 x*y
  13.88889,                !- Minimum Value of x
  22.22222,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACCOOLEIRFT Speed 2,   !- Name
  -0.597878914,            !- Coefficient1 Constant
  0.134906533,             !- Coefficient2 x
  -0.003784822,            !- Coefficient3 x**2
  0.006480135,             !- Coefficient4 y
  0.000407907,             !- Coefficient5 y**2
  -0.000446723,            !- Coefficient6 x*y
  13.88889,                !- Minimum Value of x
  22.22222,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACCOOLEIRFF Speed 1,   !- Name
  1.548642617,             !- Coefficient1 Constant
  -1.148144073,            !- Coefficient2 x
  0.599501456,             !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLEIRFF Speed 2,   !- Name
  1.349343195,             !- Coefficient1 Constant
  -0.80009922,             !- Coefficient2 x
  0.450756026,             !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLPLFFPLR Speed 1,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Biquadratic,
  HAPCCoolWHFT Speed 1,    !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0;                    !- Maximum Value of y

! operation condition varies

Curve:Biquadratic,
  HAPCCoolWHFT Speed 2,    !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0;                    !- Maximum Value of y

Coil:Heating:DX:MultiSpeed,
  Heat Pump DX Heating Coil 1,  !- Name
  HVACAvailSched,          !- Availability Schedule Name
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
  -20.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  -8.8,                    !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  HPACDefrostCAPFT,        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  7.22,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,            !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.058333,                !- Defrost Time Period Fraction
  2000.0,                  !- Resistive Defrost Heater Capacity {W}
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,             !- Fuel Type
  4,                       !- Region number for Calculating HSPF
  2,                       !- Number of Speeds
  Autosize,                !- Speed 1 Gross Rated Heating Capacity {W}
  4.235,                   !- Speed 1 Gross Rated Heating COP {W/W}
  0.6135,                  !- Speed 1 Rated Air Flow Rate {m3/s}
  573.3,                   !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 1,   !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFF Speed 1,   !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT Speed 1,   !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFF Speed 1,   !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACHeatPLFFPLR Speed 1,  !- Speed 1 Part Load Fraction Correlation Curve Name
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCHeatWHFT Speed 1,    !- Speed 1 Waste Heat Function of Temperature Curve Name
  Autosize,                !- Speed 2 Gross Rated Heating Capacity {W}
  3.9,                     !- Speed 2 Gross Rated Heating COP {W/W}
  0.7551,                  !- Speed 2 Rated Air Flow Rate {m3/s}
  673.3,                   !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 2,   !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFF Speed 2,   !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT Speed 2,   !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFF Speed 2,   !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACHeatPLFFPLR Speed 2,  !- Speed 2 Part Load Fraction Correlation Curve Name
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCHeatWHFT Speed 2,    !- Speed 2 Waste Heat Function of Temperature Curve Name
  ,                        !- Speed 3 Gross Rated Heating Capacity {W}
  ;                        !- Speed 3 Gross Rated Heating COP {W/W}

Curve:Biquadratic,
  HPACHeatCapFT Speed 1,   !- Name
  0.760523473,             !- Coefficient1 Constant
  0.007531702,             !- Coefficient2 x
  -0.000288398,            !- Coefficient3 x**2
  0.021653033,             !- Coefficient4 y
  3.29133e-05,             !- Coefficient5 y**2
  0.00014862,              !- Coefficient6 x*y
  18.33333,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  -13.88889,               !- Minimum Value of y
  19.44444,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACHeatCapFT Speed 2,   !- Name
  0.640986059,             !- Coefficient1 Constant
  0.012586769,             !- Coefficient2 x
  -0.000268027,            !- Coefficient3 x**2
  0.011921466,             !- Coefficient4 y
  -0.000184927,            !- Coefficient5 y**2
  0.000421853,             !- Coefficient6 x*y
  18.33333,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  -13.88889,               !- Minimum Value of y
  19.44444,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACHeatCapFF Speed 1,   !- Name
  0.752130847,             !- Coefficient1 Constant
  0.437552514,             !- Coefficient2 x
  -0.189683361,            !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatCapFF Speed 2,   !- Name
  0.479477415,             !- Coefficient1 Constant
  1.274883083,             !- Coefficient2 x
  -0.754360498,            !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Biquadratic,
  HPACHeatEIRFT Speed 1,   !- Name
  0.750128109,             !- Coefficient1 Constant
  0.002298944,             !- Coefficient2 x
  0.000953927,             !- Coefficient3 x**2
  -0.008327043,            !- Coefficient4 y
  0.001016058,             !- Coefficient5 y**2
  -0.001433855,            !- Coefficient6 x*y
  18.33333,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  -13.88889,               !- Minimum Value of y
  19.44444,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACHeatEIRFT Speed 2,   !- Name
  0.776836281,             !- Coefficient1 Constant
  0.006598798,             !- Coefficient2 x
  0.000480351,             !- Coefficient3 x**2
  -0.001781924,            !- Coefficient4 y
  0.000796743,             !- Coefficient5 y**2
  -0.000985089,            !- Coefficient6 x*y
  18.33333,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  -13.88889,               !- Minimum Value of y
  19.44444,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACHeatEIRFF Speed 1,   !- Name
  1.853909301,             !- Coefficient1 Constant
  -1.411203778,            !- Coefficient2 x
  0.557294478,             !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatEIRFF Speed 2,   !- Name
  2.028609363,             !- Coefficient1 Constant
  -2.16676198,             !- Coefficient2 x
  1.138152616,             !- Coefficient3 x**2
  0.7,                     !- Minimum Value of x
  1.1;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatPLFFPLR Speed 1,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatPLFFPLR Speed 2,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

! operation condition varies

Curve:Biquadratic,
  HPACDefrostCAPFT,        !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

! operation condition varies

Curve:Biquadratic,
  HAPCHeatWHFT Speed 1,    !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0;                    !- Maximum Value of y

! operation condition varies

Curve:Biquadratic,
  HAPCHeatWHFT Speed 2,    !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0;                    !- Maximum Value of y

Fan:OnOff,
  Supply Fan 1,            !- Name
  HVACAvailSched,          !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  400.0,                   !- Pressure Rise {Pa}
  0.7551,                  !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Air Loop Inlet Node,     !- Air Inlet Node Name
  Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

Output:Variable,*,Cooling Coil Total Cooling Energy,Timestep;

Output:Variable,*,Heating Coil Heating Energy,Timestep;

Output:Variable,*,Heating Coil Heating Energy,Timestep;

Output:Variable,*,Heating Coil Runtime Fraction,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

Output:Variable,*,Unitary System DX Coil Cycling Ratio,Timestep;

Output:Variable,*,Unitary System DX Coil Speed Ratio,Timestep;

Output:Variable,*,Unitary System DX Coil Speed Level,Timestep;

Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;

Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Timestep;

Output:Variable,SuppHeating Coil Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,Air Loop Outlet Node,System Node Temperature,Timestep;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,RunPeriod;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
