! SolarShadingTest.idf
! Basic file description:  2 story building divided into 9 zones, overhangs, reveal,
!
! Highlights:              Test of shading effects for EnergyPlus.
!
! Simulation Location/Run: PHOENIX_AZ_USA_WMO_722780, 2 design days, 1 run periods.
!                          Run Control executes the run periods using the weather file
!
! Location:                Phoenix, AZ (could be anywhere)
!
! Design Days:             PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C  (Winter design day has solar)
!                          PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C
!
! Run Period (Weather File): 1/1 through 12/31, PHOENIX_AZ_USA TMY2
!
! Run Control:             No Zone and System sizing.  Runs design days and weather period.
!
! Building: Fictional 9 zone building.  This building has detached shading, reveals,
!           self-shading, windows, and interzone surfaces.
!
!
! Floor Area:        780.4 m2
! Number of Stories: 2
!
! Zone Description Details:
!
!
!                       -----------         -----------         |---------|
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!            (tree) +   |         |         |         |         |         |    + (tree)
!                   +   |         |         |         |         |         |    +
!                   +   |         |---------|         |---------|         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |---------|         |---------|         |    +
!                   +   |         | ======= |         | ======= |         |    +
!                   +   |         |         |         |         |         |    +
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!                       |---------|         |---------|         |---------|
!                         ======              =======             =======
!  (=) overhang
!
! Internal gains description:     Infiltration uses default coefficients.
!
! Interzone Surfaces:             Yes
! Internal Mass:                  No
! People:                         None
! Lights:                         None
! Windows:                        Single Pane Windows (1/4 inch glass)
!
! Doors:                          None
!
! Detached Shading:               Yes, two trees, east and west, non-seasonal transmittance.
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             FullInteriorAndExterior
!
! HVAC:                           Purchased Air
!
! Zonal Equipment:                None
! Central Air Handling Equipment: None
! System Equipment Autosize:      None
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly and RunPeriod
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Timestep,4;

Building,
  BUILDING WITH MANY SHADING EFFECTS,  !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  PHOENIX_AZ_USA_WMO_722780,  !- Name
  33.42,                   !- Latitude {deg}
  -112.02,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  339.0;                   !- Elevation {m}

!  WMO=722780 Time Zone=NAZ        (GMT-07:00) Arizona
!  Data Source=ASHRAE 2005 Annual Design Conditions
! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
! PHOENIX_AZ_USA Extreme Annual Wind Speeds, 1%=8.3m/s, 2.5%=7.2m/s, 5%=5.9m/s
! PHOENIX_AZ_USA Extreme Annual Temperatures, Max Drybulb=45.8°C Min Drybulb=0.4°C
! PHOENIX_AZ_USA Annual Heating Design Conditions Wind Speed=2m/s Wind Dir=120
! Coldest Month=December
! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C

SizingPeriod:DesignDay,
  PHOENIX Ann Htg 99.6% Condns DB with Sun,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  2.9,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  2.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.0,                 !- Barometric Pressure {Pa}
  2.0,                     !- Wind Speed {m/s}
  120.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

! PHOENIX Annual Cooling Design Conditions Wind Speed=4.1m/s Wind Dir=270
! Hottest Month=July
! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C

SizingPeriod:DesignDay,
  PHOENIX Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  43.4,                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.0,                 !- Barometric Pressure {Pa}
  4.1,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Material,
  A2 - 4 IN DENSE FACE BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  1.245296,                !- Conductivity {W/m-K}
  2082.4,                  !- Density {kg/m3}
  920.48,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.93,                    !- Solar Absorptance
  0.93;                    !- Visible Absorptance

Material,
  B3 - 2 IN INSULATION,    !- Name
  VeryRough,               !- Roughness
  0.050901599,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  32.03693,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C2 - 4 IN LW CONCRETE BLOCK,  !- Name
  MediumRough,             !- Roughness
  0.1014984,               !- Thickness {m}
  0.380507,                !- Conductivity {W/m-K}
  608.7016,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

WindowMaterial:Glazing,
  GLASS - CLEAR PLATE 1 / 4 IN,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0060000001,            !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071000002,             !- Front Side Solar Reflectance at Normal Incidence
  0.071000002,             !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.079999998,             !- Front Side Visible Reflectance at Normal Incidence
  0.079999998,             !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Material,
  C7 - 8 IN LW CONCRETE BLOCK,  !- Name
  Rough,                   !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  608.7016,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  CONCRETE - SAND AND GRAVEL 4 IN,  !- Name
  MediumRough,             !- Roughness
  0.1014984,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  0.6;                     !- Visible Absorptance

Material,
  C5 - 4 IN HW CONCRETE,   !- Name
  MediumRough,             !- Roughness
  0.1014984,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:AirGap,
  E4 - CEILING AIRSPACE,   !- Name
  0.176228;                !- Thermal Resistance {m2-K/W}

Material,
  E5 - ACOUSTIC TILE,      !- Name
  MediumSmooth,            !- Roughness
  0.01905,                 !- Thickness {m}
  0.0605352,               !- Conductivity {W/m-K}
  480.5539,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.32,                    !- Solar Absorptance
  0.32;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B6 - 2 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.050901599,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Construction,
  EXTERIOR,                !- Name
  A2 - 4 IN DENSE FACE BRICK,  !- Outside Layer
  B3 - 2 IN INSULATION,    !- Layer 2
  C2 - 4 IN LW CONCRETE BLOCK,  !- Layer 3
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

Construction,
  SINGLE PANE HW WINDOW,   !- Name
  GLASS - CLEAR PLATE 1 / 4 IN;  !- Outside Layer

Construction,
  INTERIOR,                !- Name
  C7 - 8 IN LW CONCRETE BLOCK;  !- Outside Layer

Construction,
  SLAB FLOOR,              !- Name
  CONCRETE - SAND AND GRAVEL 4 IN;  !- Outside Layer

Construction,
  CEILING,                 !- Name
  C5 - 4 IN HW CONCRETE,   !- Outside Layer
  E4 - CEILING AIRSPACE,   !- Layer 2
  E5 - ACOUSTIC TILE;      !- Layer 3

Construction,
  FLOOR,                   !- Name
  E5 - ACOUSTIC TILE,      !- Outside Layer
  E4 - CEILING AIRSPACE,   !- Layer 2
  C5 - 4 IN HW CONCRETE;   !- Layer 3

Construction,
  ROOF31,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B6 - 2 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  FLOOR32,                 !- Name
  C5 - 4 IN HW CONCRETE;   !- Outside Layer

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

Schedule:Compact,
  CONSTANT,                !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Site:GroundTemperature:BuildingSurface,19.97,19.99,20.03,20.03,19.88,19.7,19.61,20.05,19.99,19.98,20.08,20.05;

! original origin (0,0,0)

Zone,
  ZONE 1 @ 200 601 0 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (6.096,6.096,0)

Zone,
  ZONE 2 @ 200 200 0 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (12.192,0,0)

Zone,
  ZONE 3 @ 200 610 0 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (24.384,0,0)

Zone,
  ZONE 4 @ 200 600 0 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (0,0,3.048)

Zone,
  ZONE 5 @ 200 601 1 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (6.096,6.096,3.048)

Zone,
  ZONE 6 @ 200 200 1 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (12.192,0,3.048)

Zone,
  ZONE 7 @ 200 610 1 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (18.288,6.096,3.048)

Zone,
  ZONE 8 @ 200 200 1 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original origin (24.384,0,3.048)

Zone,
  ZONE 9 @ 200 600 1 T,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  ZONE 1 @ 200 601 0 T Infil 1,  !- Name
  ZONE 1 @ 200 601 0 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2831685,               !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 2 @ 200 200 0 T Infil 1,  !- Name
  ZONE 2 @ 200 200 0 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.094389483,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 3 @ 200 610 0 T Infil 1,  !- Name
  ZONE 3 @ 200 610 0 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2831685,               !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 4 @ 200 600 0 T Infil 1,  !- Name
  ZONE 4 @ 200 600 0 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2831685,               !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 5 @ 200 601 1 T Infil 1,  !- Name
  ZONE 5 @ 200 601 1 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2831685,               !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 6 @ 200 200 1 T Infil 1,  !- Name
  ZONE 6 @ 200 200 1 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.094389483,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 7 @ 200 610 1 T Infil 1,  !- Name
  ZONE 7 @ 200 610 1 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2831685,               !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 8 @ 200 200 1 T Infil 1,  !- Name
  ZONE 8 @ 200 200 1 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.094389483,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE 9 @ 200 600 1 T Infil 1,  !- Name
  ZONE 9 @ 200 600 1 T,    !- Zone or ZoneList or Space or SpaceList Name
  CONSTANT,                !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2831685,               !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.606,                   !- Constant Term Coefficient
  0.036359996,             !- Temperature Term Coefficient
  0.1177165,               !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

Shading:Site:Detailed,
  EAST SIDE TREE,          !- Name
  ShadingTransmittance:0002,  !- Transmittance Schedule Name
  3,                       !- Number of Vertices
  33.528,10.668,10.058,  !- X,Y,Z ==> Vertex 1 {m}
  33.528,13.716,0.914,  !- X,Y,Z ==> Vertex 2 {m}
  33.528,4.572,0.914;  !- X,Y,Z ==> Vertex 3 {m}

Shading:Site:Detailed,
  WEST SIDE TREE,          !- Name
  ShadingTransmittance:0002,  !- Transmittance Schedule Name
  3,                       !- Number of Vertices
  -3.048,7.62,10.058,  !- X,Y,Z ==> Vertex 1 {m}
  -3.048,4.572,0.914,  !- X,Y,Z ==> Vertex 2 {m}
  -3.048,13.716,0.914;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.524,0.152,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  1.524,0.152,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,0.152,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,0.152,2.743;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn001:Wall001:Shade001,  !- Name
  Zn001:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  1.524,-0.305,2.865,  !- X,Y,Z ==> Vertex 1 {m}
  1.524,0.0,2.865,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,0.0,2.865,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,-0.305,2.865;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn001:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.944,1.524,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  5.944,1.524,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  5.944,4.572,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  5.944,4.572,2.743;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall005:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn001:Wall005,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.152,13.716,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  0.152,13.716,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  0.152,4.572,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  0.152,4.572,2.743;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall006,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  SLAB FLOOR,              !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,18.288,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  CEILING,                 !- Construction Name
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn005:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn002:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn002:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.62,6.248,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,6.248,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  10.668,6.248,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  10.668,6.248,2.743;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn002:Wall001:Shade001,  !- Name
  Zn002:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  7.62,5.791,2.865,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,6.096,2.865,  !- X,Y,Z ==> Vertex 2 {m}
  10.668,6.096,2.865,  !- X,Y,Z ==> Vertex 3 {m}
  10.668,5.791,2.865;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall008,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall006,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  SLAB FLOOR,              !- Construction Name
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  CEILING,                 !- Construction Name
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn006:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn003:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn003:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  13.716,0.152,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  13.716,0.152,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  16.764,0.152,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  16.764,0.152,2.743;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn003:Wall001:Shade001,  !- Name
  Zn003:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  13.716,-0.305,2.865,  !- X,Y,Z ==> Vertex 1 {m}
  13.716,0.0,2.865,  !- X,Y,Z ==> Vertex 2 {m}
  16.764,0.0,2.865,  !- X,Y,Z ==> Vertex 3 {m}
  16.764,-0.305,2.865;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn003:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn003:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  18.136,1.524,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  18.136,1.524,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  18.136,4.572,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  18.136,4.572,2.743;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall006,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall007,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn003:Wall007:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn003:Wall007,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  12.344,4.877,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  12.344,4.877,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  12.344,1.829,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  12.344,1.829,2.743;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall008,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  SLAB FLOOR,              !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,18.288,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  CEILING,                 !- Construction Name
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn007:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn004:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn004:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  25.908,0.152,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  25.908,0.152,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.152,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.152,2.743;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn004:Wall001:Shade001,  !- Name
  Zn004:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  25.908,-0.305,2.865,  !- X,Y,Z ==> Vertex 1 {m}
  25.908,0.0,2.865,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,2.865,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,-0.305,2.865;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.48,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.48,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn004:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn004:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.328,4.572,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  30.328,4.572,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  30.328,13.716,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  30.328,13.716,2.743;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.48,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  30.48,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall006,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn004:Wall006:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn004:Wall006,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  24.536,4.572,2.743,  !- X,Y,Z ==> Vertex 1 {m}
  24.536,4.572,0.305,  !- X,Y,Z ==> Vertex 2 {m}
  24.536,1.524,0.305,  !- X,Y,Z ==> Vertex 3 {m}
  24.536,1.524,2.743;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Flr001,            !- Name
  Floor,                   !- Surface Type
  SLAB FLOOR,              !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,18.288,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Roof001,           !- Name
  Roof,                    !- Surface Type
  CEILING,                 !- Construction Name
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn009:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  30.48,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn005:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn005:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.524,0.152,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  1.524,0.152,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,0.152,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,0.152,5.791;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn005:Wall001:Shade001,  !- Name
  Zn005:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  1.524,-0.305,5.913,  !- X,Y,Z ==> Vertex 1 {m}
  1.524,0.0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,0.0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,-0.305,5.913;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn005:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn005:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.944,1.524,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  5.944,1.524,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  5.944,4.572,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  5.944,4.572,5.791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn005:Wall005:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn005:Wall005,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.152,13.716,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  0.152,13.716,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  0.152,4.572,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  0.152,4.572,5.791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Wall006,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn006:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR,                   !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Roof001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn005:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn006:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn006:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn006:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.62,6.248,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,6.248,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  10.668,6.248,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  10.668,6.248,5.791;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn006:Wall001:Shade001,  !- Name
  Zn006:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  7.62,5.791,5.913,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,6.096,5.913,  !- X,Y,Z ==> Vertex 2 {m}
  10.668,6.096,5.913,  !- X,Y,Z ==> Vertex 3 {m}
  10.668,5.791,5.913;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn006:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn006:Wall003,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn007:Wall008,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn006:Wall004,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn005:Wall006,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn006:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR,                   !- Construction Name
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Roof001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn006:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn007:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn007:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  13.716,0.152,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  13.716,0.152,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  16.764,0.152,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  16.764,0.152,5.791;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn007:Wall001:Shade001,  !- Name
  Zn007:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  13.716,-0.305,5.913,  !- X,Y,Z ==> Vertex 1 {m}
  13.716,0.0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
  16.764,0.0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
  16.764,-0.305,5.913;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn007:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn007:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  18.136,1.524,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  18.136,1.524,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  18.136,4.572,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  18.136,4.572,5.791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall006,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn007:Wall006:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn007:Wall006,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  12.344,4.572,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  12.344,4.572,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  12.344,1.524,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  12.344,1.524,5.791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall007,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn008:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Wall008,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn006:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR,                   !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Roof001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn007:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,0.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn008:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn008:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn008:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  19.812,6.248,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  19.812,6.248,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  22.86,6.248,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  22.86,6.248,5.791;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn008:Wall001:Shade001,  !- Name
  Zn008:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  19.812,5.791,5.883,  !- X,Y,Z ==> Vertex 1 {m}
  19.812,6.096,5.883,  !- X,Y,Z ==> Vertex 2 {m}
  22.86,6.096,5.883,  !- X,Y,Z ==> Vertex 3 {m}
  22.86,5.791,5.883;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn008:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn008:Wall003,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn009:Wall006,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn008:Wall004,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn007:Wall007,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn008:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR32,                 !- Construction Name
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn008:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,6.096,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,6.096,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  30.48,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn009:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn009:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  25.908,0.152,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  25.908,0.152,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.152,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.152,5.791;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Zn009:Wall001:Shade001,  !- Name
  Zn009:Wall001,           !- Base Surface Name
  ShadingTransmittance:0001,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  25.908,-0.305,5.913,  !- X,Y,Z ==> Vertex 1 {m}
  25.908,0.0,5.913,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,5.913,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,-0.305,5.913;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.48,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  30.48,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  30.48,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn009:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn009:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.328,4.572,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  30.328,4.572,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  30.328,13.716,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  30.328,13.716,5.791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.48,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  30.48,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTERIOR,                !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,6.126,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,6.126,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn009:Wall005:Win001,    !- Name
  Window,                  !- Surface Type
  SINGLE PANE HW WINDOW,   !- Construction Name
  Zn009:Wall005,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  24.536,4.602,5.791,  !- X,Y,Z ==> Vertex 1 {m}
  24.536,4.602,3.353,  !- X,Y,Z ==> Vertex 2 {m}
  24.536,1.554,3.353,  !- X,Y,Z ==> Vertex 3 {m}
  24.536,1.554,5.791;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Wall006,           !- Name
  Wall,                    !- Surface Type
  INTERIOR,                !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn008:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,6.126,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,6.126,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR,                   !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn004:Roof001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.48,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn009:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,18.288,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  30.48,0.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  30.48,18.288,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Schedule:Compact,
  ShadingTransmittance:0001,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  ShadingTransmittance:0002,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

ScheduleTypeLimits,
  Temperature,             !- Name
  -100.0,                  !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  ControlType,             !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Zone Control Type Schedule,  !- Name
  ControlType,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  ZONE 1 @ 200 601 0 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 1 @ 200 601 0 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 1 @ 200 601 0 T CONTROLS,  !- Name
  ZONE 1 @ 200 601 0 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 1 @ 200 601 0 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 1 @ 200 601 0 T SETPOINTS,  !- Name
  ZONE 1 @ 200 601 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 1 @ 200 601 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 1 @ 200 601 0 T,    !- Zone Name
  ZONE 1 @ 200 601 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 1 @ 200 601 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 1 @ 200 601 0 T NODE,  !- Zone Air Node Name
  ZONE 1 @ 200 601 0 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 1 @ 200 601 0 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 1 @ 200 601 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 1 @ 200 601 0 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 1 @ 200 601 0 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 1 @ 200 601 0 T INLETS,  !- Name
  ZONE 1 @ 200 601 0 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 2 @ 200 200 0 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 2 @ 200 200 0 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 2 @ 200 200 0 T CONTROLS,  !- Name
  ZONE 2 @ 200 200 0 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 2 @ 200 200 0 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 2 @ 200 200 0 T SETPOINTS,  !- Name
  ZONE 2 @ 200 200 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 2 @ 200 200 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 2 @ 200 200 0 T,    !- Zone Name
  ZONE 2 @ 200 200 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 2 @ 200 200 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 2 @ 200 200 0 T NODE,  !- Zone Air Node Name
  ZONE 2 @ 200 200 0 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 2 @ 200 200 0 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 2 @ 200 200 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 2 @ 200 200 0 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 2 @ 200 200 0 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 2 @ 200 200 0 T INLETS,  !- Name
  ZONE 2 @ 200 200 0 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 3 @ 200 610 0 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 3 @ 200 610 0 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 3 @ 200 610 0 T CONTROLS,  !- Name
  ZONE 3 @ 200 610 0 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 3 @ 200 610 0 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 3 @ 200 610 0 T SETPOINTS,  !- Name
  ZONE 3 @ 200 610 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 3 @ 200 610 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 3 @ 200 610 0 T,    !- Zone Name
  ZONE 3 @ 200 610 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 3 @ 200 610 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 3 @ 200 610 0 T NODE,  !- Zone Air Node Name
  ZONE 3 @ 200 610 0 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 3 @ 200 610 0 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 3 @ 200 610 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 3 @ 200 610 0 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 3 @ 200 610 0 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 3 @ 200 610 0 T INLETS,  !- Name
  ZONE 3 @ 200 610 0 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 4 @ 200 600 0 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 4 @ 200 600 0 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 4 @ 200 600 0 T CONTROLS,  !- Name
  ZONE 4 @ 200 600 0 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 4 @ 200 600 0 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 4 @ 200 600 0 T SETPOINTS,  !- Name
  ZONE 4 @ 200 600 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 4 @ 200 600 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 4 @ 200 600 0 T,    !- Zone Name
  ZONE 4 @ 200 600 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 4 @ 200 600 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 4 @ 200 600 0 T NODE,  !- Zone Air Node Name
  ZONE 4 @ 200 600 0 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 4 @ 200 600 0 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 4 @ 200 600 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 4 @ 200 600 0 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 4 @ 200 600 0 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 4 @ 200 600 0 T INLETS,  !- Name
  ZONE 4 @ 200 600 0 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 5 @ 200 601 1 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 5 @ 200 601 1 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 5 @ 200 601 1 T CONTROLS,  !- Name
  ZONE 5 @ 200 601 1 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 5 @ 200 601 1 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 5 @ 200 601 1 T SETPOINTS,  !- Name
  ZONE 5 @ 200 601 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 5 @ 200 601 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 5 @ 200 601 1 T,    !- Zone Name
  ZONE 5 @ 200 601 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 5 @ 200 601 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 5 @ 200 601 1 T NODE,  !- Zone Air Node Name
  ZONE 5 @ 200 601 1 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 5 @ 200 601 1 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 5 @ 200 601 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 5 @ 200 601 1 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 5 @ 200 601 1 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 5 @ 200 601 1 T INLETS,  !- Name
  ZONE 5 @ 200 601 1 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 6 @ 200 200 1 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 6 @ 200 200 1 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 6 @ 200 200 1 T CONTROLS,  !- Name
  ZONE 6 @ 200 200 1 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 6 @ 200 200 1 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 6 @ 200 200 1 T SETPOINTS,  !- Name
  ZONE 6 @ 200 200 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 6 @ 200 200 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 6 @ 200 200 1 T,    !- Zone Name
  ZONE 6 @ 200 200 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 6 @ 200 200 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 6 @ 200 200 1 T NODE,  !- Zone Air Node Name
  ZONE 6 @ 200 200 1 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 6 @ 200 200 1 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 6 @ 200 200 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 6 @ 200 200 1 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 6 @ 200 200 1 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 6 @ 200 200 1 T INLETS,  !- Name
  ZONE 6 @ 200 200 1 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 7 @ 200 610 1 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 7 @ 200 610 1 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 7 @ 200 610 1 T CONTROLS,  !- Name
  ZONE 7 @ 200 610 1 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 7 @ 200 610 1 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 7 @ 200 610 1 T SETPOINTS,  !- Name
  ZONE 7 @ 200 610 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 7 @ 200 610 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 7 @ 200 610 1 T,    !- Zone Name
  ZONE 7 @ 200 610 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 7 @ 200 610 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 7 @ 200 610 1 T NODE,  !- Zone Air Node Name
  ZONE 7 @ 200 610 1 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 7 @ 200 610 1 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 7 @ 200 610 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 7 @ 200 610 1 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 7 @ 200 610 1 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 7 @ 200 610 1 T INLETS,  !- Name
  ZONE 7 @ 200 610 1 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 8 @ 200 200 1 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 8 @ 200 200 1 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 8 @ 200 200 1 T CONTROLS,  !- Name
  ZONE 8 @ 200 200 1 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 8 @ 200 200 1 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 8 @ 200 200 1 T SETPOINTS,  !- Name
  ZONE 8 @ 200 200 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 8 @ 200 200 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 8 @ 200 200 1 T,    !- Zone Name
  ZONE 8 @ 200 200 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 8 @ 200 200 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 8 @ 200 200 1 T NODE,  !- Zone Air Node Name
  ZONE 8 @ 200 200 1 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 8 @ 200 200 1 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 8 @ 200 200 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 8 @ 200 200 1 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 8 @ 200 200 1 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 8 @ 200 200 1 T INLETS,  !- Name
  ZONE 8 @ 200 200 1 T INLET;  !- Node 1 Name

Schedule:Compact,
  ZONE 9 @ 200 600 1 T Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20.0;       !- Field 3

Schedule:Compact,
  ZONE 9 @ 200 600 1 T Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.6;       !- Field 3

ZoneControl:Thermostat,
  ZONE 9 @ 200 600 1 T CONTROLS,  !- Name
  ZONE 9 @ 200 600 1 T,    !- Zone or ZoneList Name
  Zone Control Type Schedule,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZONE 9 @ 200 600 1 T SETPOINTS;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZONE 9 @ 200 600 1 T SETPOINTS,  !- Name
  ZONE 9 @ 200 600 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  ZONE 9 @ 200 600 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZONE 9 @ 200 600 1 T,    !- Zone Name
  ZONE 9 @ 200 600 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
  ZONE 9 @ 200 600 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE 9 @ 200 600 1 T NODE,  !- Zone Air Node Name
  ZONE 9 @ 200 600 1 T OUTLET;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE 9 @ 200 600 1 T EQUIPMENT,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  ZONE 9 @ 200 600 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ZONE 9 @ 200 600 1 T PURCHASED AIR,  !- Name
  ,                        !- Availability Schedule Name
  ZONE 9 @ 200 600 1 T INLETS,  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  ZONE 9 @ 200 600 1 T INLETS,  !- Name
  ZONE 9 @ 200 600 1 T INLET;  !- Node 1 Name

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Mean Air Temperature,Hourly;

Output:Variable,*,Zone Total Internal Latent Gain Energy,Hourly;

Output:Variable,*,Zone Mean Radiant Temperature,Hourly;

Output:Variable,*,Surface Outside Face Sunlit Fraction,Timestep;

Output:Variable,*,Surface Inside Face Temperature,Daily;

Output:Variable,*,Surface Outside Face Temperature,Daily;

Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Daily;

Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,Daily;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

Output:Constructions,Constructions;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Meter:MeterFileOnly,DistrictHeatingWater:Facility,Monthly;

Output:Meter:MeterFileOnly,DistrictCooling:Facility,Monthly;

Output:Meter:MeterFileOnly,DistrictHeatingWater:Facility,RunPeriod;

Output:Meter:MeterFileOnly,DistrictCooling:Facility,RunPeriod;

Output:Surfaces:List,Details;

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  ,                        !- Shading Calculation Update Frequency
  ,                        !- Maximum Figures in Shadow Overlap Calculations
  ,                        !- Polygon Clipping Algorithm
  ;                        !- Pixel Counting Resolution
