!SupermarketTranscriticalCO2.idf
!
! Basic file description: 1 story building divided into 2 interior conditioned zones. Roof with no plenum.
!                         Floor in contact with the ground.
!
! Highlights:             Example of refrigerated display cases and transcritical refrigeration system.
!
! Refrigeration:          (compressor location) Rack name:            Display case names on rack:
!                         Rack 1 (indoors) :    SelfContainedDisplay  SelfContainedDisplayCase (located in zone SalesFloor)
!                         Detailed (outdoors):  TransRefrigSys        FishDisplayCase
!                                                                     MeatDisplayCase
!                                                                     MultiDeckDairyAndDeliCase
!                                                                     OpenWellIceCreamDisplayCase
!                                                                     GlassDoorFrozenFood
!                                                                     WalkInFreezer
!
! Display Case
! Configuration:   Refrigerated cases configured to represent actual performance of medium and low temp cases.
!                  Self contained display case representative of "plug-in" type case with attached
!                  compressor and condenser section.  Condenser heat for this case is rejected to the zone.
!                  GlassDoorFrozenFood case has a large defrost demand and is therefore broken down into three
!                  identical cases with offset defrost timing.
! Walk In
! Configuration:   Walk-in cooler is modeled using door-opening and stocking schedules.
! Gas Cooler/Condenser: The refrigeration gas cooler/condenser is air cooled.
! Compressors: The compressor performance is taken from the RefrigerationCompressor database.
!
! Simulation Location/Run: USA_FL_Miami.Intl.AP_722020_TMY3, 2 design days, 2 run periods,
!                          Run Control executes the run periods, design days are not simulated.
!
! Location:                Miami, FL USA
!
! Design Days:             MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8.7°C
!                          MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, USA_FL_Miami.Intl.AP_722020_TMY3
!
! Run Control:             No Zone or System sizing required. Simulation uses weather file for run periods.
!
! Building: Single floor rectangular building 150 ft x 150 ft, zone height 14 feet. FaceBrkIns4LWConcBlkGyp_R-11
!           There is 1 door and 2 windows at the front of the building. The exterior walls are Face brick with
!           R-11 insulation and concrete block with gypsum board on the interior surface. Partions wall is 8" concrete
!           block covered with gypsum board on each surface. The roof is a built up roof with 1/2 in slag over 3/8 in
!           felt and membrane with R-11 insulation over 6 in lightweight concrete, an air gap separates the interior
!           acoustical tiles. The windows are single pane 6mm clear and double pane 6mm clear with 6mm air gap.
!           The window to wall ratio is approximately 0.0016.
!
!           The building is oriented due north with front of building facing east.
!
! Floor Area:        2090.1  m2 (22,500 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,0,0)                           (0,45.718,0)
!           ____________________________________
!          |                                   |
!          |             Backroom              |
!          |___________________________________|
!          |(4.572,0,0)        (4.572,45.718,0)|
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |
!          |            Salesfloor             |      ---> N
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |      door = --
!          |                                   |    window = *
!          |                                   |
!          |                                   |
!          |                                   |
!          |__________--______*____*****_______|
!
!     (45.718,0,0)                    (45.718,45.718,0)
!
! Internal gains description:     ZONE Backroom    - lighting is 1500 watts, equip is 150 watts, 10 occupants
!                                 ZONE SalesFloor  - lighting is 45000 watts, equip is 17100 watts, 100 occupants
!                                 Above includes Front Sales Register equipment included at 1.5 Kw. Sales floor misc.
!                                 equipment at 600 W. Bakery equipment at 15 Kw. Backroom misc. equipment at 150 W.
!
! Interzone Surfaces:             1 interzone surfaces (see diagram)
! Internal Mass:                  Yes, 1880 m2 simulating product
! People:                         110
! Lights:                         46500 W
! Equipment:                      17250 W
! Windows:                        2 - single pane clear 6mm glass and double pane 6mm with 6mm air gap
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            MinimalShadowing
!
! HVAC:                           Heat/cool furnace with DX coil for cooling, using an air-reheat strategy to keep
!                                 SALESFLOOR zone humidity below a 50% RH setpoint. Outdoor ventilation air is
!                                 introduced through the air loop. Heating up to 22 C during all hours.
!                                 Cooling to 24 C during all hours. Fans and coils scheduled to be available all
!                                 Reheat coil on all year. System configuration is very basic--air loop has a fan,
!                                 cooling coil, and heating coil.
!
!
! Zonal Equipment:                AirTerminal:SingleDuct:Uncontrolled
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! HVAC System:                    AirLoopHVAC:Unitary:Furnace:HeatCool
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Report:Table:Monthly
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
!

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  None,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  50,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Miami Intl Ap_FL_USA Design_Conditions,  !- Name
  25.82,                   !- Latitude {deg}
  -80.3,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  11.0;                    !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
! Miami Intl Ap_FL_USA Extreme Annual Wind Speeds, 1%=9.2m/s, 2.5%=8.4m/s, 5%=7.7m/s
! Miami Intl Ap_FL_USA Extreme Annual Temperatures, Max Drybulb=5.1°C Min Drybulb=35°C
! Miami Intl Ap_FL_USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=JAN
! Miami Intl Ap_FL_USA Annual Heating 99.6%, MaxDB=8.7°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8.7,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.0,                !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
! Hottest Month=JUL
! Miami Intl Ap_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.0,                !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  No,                      !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  No,                      !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
!  WMO=722020 Time Zone=NAE        (GMT-05:00) Eastern Time (US & Canada)
!  Data Source=ASHRAE 2005 Annual Design Conditions

RunPeriodControl:DaylightSavingTime,
  1st Sunday in April,     !- Start Date
  Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,21.0,21.5,22.0,22.2,22.2,22.2,22.2,22.2,22.2,22.0,21.5,21.0;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  AnyNumber;               !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  0.0,                     !- Lower Limit Value
  100.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Any Number;              !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  People_Shopping_Sch,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 20:00,1,          !- Field 5
  Until: 24:00,0.04,       !- Field 7
  For: Saturday,           !- Field 9
  Until: 8:00,0.01,        !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0.05,       !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 8:00,0.01,        !- Field 17
  Until: 18:00,0.75,       !- Field 19
  Until: 24:00,0.01;       !- Field 21

Schedule:Compact,
  Lighting_Sch,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 4:00,0.2,         !- Field 3
  Until: 7:00,0.3,         !- Field 5
  Until: 21:00,1,          !- Field 7
  Until: 22:00,0.3,        !- Field 9
  Until: 24:00,0.2,        !- Field 11
  For: Saturday,           !- Field 13
  Until: 4:00,0.2,         !- Field 14
  Until: 7:00,0.3,         !- Field 16
  Until: 21:00,1,          !- Field 18
  Until: 22:00,0.3,        !- Field 20
  Until: 24:00,0.2,        !- Field 22
  For: AllOtherDays,       !- Field 24
  Until: 4:00,0.2,         !- Field 25
  Until: 7:00,0.3,         !- Field 27
  Until: 21:00,1,          !- Field 29
  Until: 22:00,0.3,        !- Field 31
  Until: 24:00,0.2;        !- Field 33

Schedule:Compact,
  Register_Equip_Sch,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 19:00,1,          !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 8:00,0.0,         !- Field 10
  Until: 19:00,1,          !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 8:00,0.0,         !- Field 17
  Until: 19:00,1,          !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Bakery_Equip_Sch,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 4:00,0.0,         !- Field 3
  Until: 18:00,1,          !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 4:00,0.0,         !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 4:00,0.0,         !- Field 17
  Until: 18:00,1,          !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Elec_Equip_Sch,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.5,         !- Field 3
  Until: 18:00,1,          !- Field 5
  Until: 24:00,0.5,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 8:00,0.5,         !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0.5,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 8:00,0.5,         !- Field 17
  Until: 18:00,1,          !- Field 19
  Until: 24:00,0.5;        !- Field 21

Schedule:Compact,
  Activity_Shopping_Sch,   !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,105;        !- Field 3

Schedule:Compact,
  CaseLightingSched,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.0;        !- Field 7

Schedule:Compact,
  CaseLightingSched2,      !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,1.0,         !- Field 5
  Until: 11:00,0.0,        !- Field 7
  Until: 13:00,0.5,        !- Field 9
  Until: 19:00,0.0,        !- Field 11
  Until: 20:00,1.0,        !- Field 13
  Until: 24:00,0.0;        !- Field 15

Schedule:Compact,
  LightingOnSched,         !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CaseStockingSched,       !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 13:00,0.0,        !- Field 3
  Until: 14:00,50.0,       !- Field 5
  Until: 15:00,35.0,       !- Field 7
  Until: 24:00,0.0;        !- Field 9

Schedule:Compact,
  SelfContainedCaseStockingSched,  !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,50.0,        !- Field 5
  Until: 9:00,70.0,        !- Field 7
  Until: 10:00,80.0,       !- Field 9
  Until: 11:00,70.0,       !- Field 11
  Until: 13:00,50.0,       !- Field 13
  Until: 14:00,80.0,       !- Field 15
  Until: 15:00,90.0,       !- Field 17
  Until: 16:00,80.0,       !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  WalkInStockingSched,     !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday Friday,     !- Field 2
  Until: 4:00,0.0,         !- Field 3
  Until: 5:00,725.0,       !- Field 5
  Until: 6:00,417.0,       !- Field 7
  Until: 7:00,290.0,       !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 4:00,0.0,         !- Field 14
  Until: 5:00,125.0,       !- Field 16
  Until: 6:00,117.0,       !- Field 18
  Until: 7:00,90.0,        !- Field 20
  Until: 19:00,0.0,        !- Field 22
  Until: 20:00,125.0,      !- Field 24
  Until: 21:00,117.0,      !- Field 26
  Until: 22:00,90.0,       !- Field 28
  Until: 24:00,0.0;        !- Field 30

Schedule:Compact,
  OAFractionSched,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 20:00,1.0,        !- Field 5
  Until: 24:00,0.0;        !- Field 7

Schedule:Compact,
  CaseOperatingSched,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CaseCleanedOnMonday,     !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Monday,             !- Field 2
  Until: 5:00,1.0,         !- Field 3
  Until: 7:00,0.0,         !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,1.0;        !- Field 10

Schedule:Compact,
  CaseCleanedOnTuesday,    !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday,            !- Field 2
  Until: 5:00,1.0,         !- Field 3
  Until: 7:00,0.0,         !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,1.0;        !- Field 10

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  OutdoorAirAvailSched,    !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Heating Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  Cooling Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,24.0;       !- Field 3

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal Relative Humidity Sch,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,50.0;       !- Field 3

Schedule:Compact,
  CaseCreditReductionSched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.2,         !- Field 4
  Until: 21:00,1.0,        !- Field 6
  Until: 24:00,0.2;        !- Field 8

Schedule:Compact,
  DairyCaseCreditReductionSched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.2,         !- Field 4
  Until: 21:00,0.6,        !- Field 6
  Until: 24:00,0.2;        !- Field 8

Schedule:Compact,
  CaseDefrostSched,        !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 4:00,0,           !- Field 4
  Until: 4:17,1,           !- Field 6
  Until: 14:00,0,          !- Field 8
  Until: 14:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 4:00,0,           !- Field 4
  Until: 4:22,1,           !- Field 6
  Until: 14:00,0,          !- Field 8
  Until: 14:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched2,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 08:00,0,          !- Field 4
  Until: 08:17,1,          !- Field 6
  Until: 18:00,0,          !- Field 8
  Until: 18:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched2,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 08:00,0,          !- Field 4
  Until: 08:22,1,          !- Field 6
  Until: 18:00,0,          !- Field 8
  Until: 18:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched3,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:20,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:20,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched3,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:30,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:30,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched4,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 07:00,0,          !- Field 4
  Until: 07:17,1,          !- Field 6
  Until: 17:00,0,          !- Field 8
  Until: 17:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched4,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 07:00,0,          !- Field 4
  Until: 07:22,1,          !- Field 6
  Until: 17:00,0,          !- Field 8
  Until: 17:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched5,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 06:00,0,          !- Field 4
  Until: 06:17,1,          !- Field 6
  Until: 16:00,0,          !- Field 8
  Until: 16:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched5,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 06:00,0,          !- Field 4
  Until: 06:22,1,          !- Field 6
  Until: 16:00,0,          !- Field 8
  Until: 16:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  ContinuousFanSchedule,   !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  ConcForIntFloor,         !- Name
  Smooth,                  !- Roughness
  0.1524,                  !- Thickness {m}
  1.73,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  FurnitureMaterial,       !- Name
  MediumSmooth,            !- Roughness
  0.1,                     !- Thickness {m}
  11.0,                    !- Conductivity {W/m-K}
  544.62,                  !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  StoreSlab,               !- Name
  Smooth,                  !- Roughness
  0.1524,                  !- Thickness {m}
  1.73,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  WoodForDoor,             !- Name
  Smooth,                  !- Roughness
  0.0635,                  !- Thickness {m}
  0.1211,                  !- Conductivity {W/m-K}
  593.0,                   !- Density {kg/m3}
  2510.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  GypForInterior,          !- Name
  Smooth,                  !- Roughness
  0.0191,                  !- Thickness {m}
  0.7264,                  !- Conductivity {W/m-K}
  1602.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  ConcForInterior,         !- Name
  Smooth,                  !- Roughness
  0.2033,                  !- Thickness {m}
  0.5708,                  !- Conductivity {W/m-K}
  609.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  HF-A2,                   !- Name
  Smooth,                  !- Roughness
  0.1016,                  !- Thickness {m}
  1.332,                   !- Conductivity {W/m-K}
  2082.0,                  !- Density {kg/m3}
  920.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.93,                    !- Solar Absorptance
  0.93;                    !- Visible Absorptance

Material,
  HF-C2,                   !- Name
  Smooth,                  !- Roughness
  0.1015,                  !- Thickness {m}
  0.3805,                  !- Conductivity {W/m-K}
  609.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  HF-E1,                   !- Name
  Smooth,                  !- Roughness
  0.0191,                  !- Thickness {m}
  0.7264,                  !- Conductivity {W/m-K}
  1602.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  HF-E2,                   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  1.436,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  HF-E3,                   !- Name
  Smooth,                  !- Roughness
  0.0095,                  !- Thickness {m}
  0.1903,                  !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  HF-C15,                  !- Name
  Smooth,                  !- Roughness
  0.1524,                  !- Thickness {m}
  0.173,                   !- Conductivity {W/m-K}
  641.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  HF-E5,                   !- Name
  Smooth,                  !- Roughness
  0.0191,                  !- Thickness {m}
  0.0605,                  !- Conductivity {W/m-K}
  481.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.32,                    !- Solar Absorptance
  0.32;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  R-11,                    !- Name
  Rough,                   !- Roughness
  1.935938,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
  AirGap,                  !- Name
  0.1762;                  !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
! ID 3

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  FurnitureConstruction,   !- Name
  FurnitureMaterial;       !- Outside Layer

Construction,
  BotFloorConstruction,    !- Name
  StoreSlab;               !- Outside Layer

Construction,
  DoorConstruction,        !- Name
  WoodForDoor;             !- Outside Layer

Construction,
  IntWallConstruction,     !- Name
  GypForInterior,          !- Outside Layer
  AirGap,                  !- Layer 2
  ConcForInterior,         !- Layer 3
  AirGap,                  !- Layer 4
  GypForInterior;          !- Layer 5

Construction,
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Name
  HF-A2,                   !- Outside Layer
  R-11,                    !- Layer 2
  HF-C2,                   !- Layer 3
  HF-E1;                   !- Layer 4

Construction,
  SlagFeltIns6LWConcGapAcoTile_R-11,  !- Name
  HF-E2,                   !- Outside Layer
  HF-E3,                   !- Layer 2
  R-11,                    !- Layer 3
  HF-C15,                  !- Layer 4
  AirGap,                  !- Layer 5
  HF-E5;                   !- Layer 6

Construction,
  WinLib_1001,             !- Name
  CLEAR 6MM;               !- Outside Layer

Construction,
  WinLib_2003,             !- Name
  CLEAR 6MM,               !- Outside Layer
  AIR 6MM,                 !- Layer 2
  CLEAR 6MM;               !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  BackRoom,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.266992;                !- Ceiling Height {m}

Zone,
  SalesFloor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.266992;                !- Ceiling Height {m}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Main_ExtWall_a_b,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_b_c,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_c_d,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.71777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_d_e,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.71777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_e_f,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_f_a,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_IntWall,            !- Name
  Wall,                    !- Surface Type
  IntWallConstruction,     !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Main_IntWall_mirror,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_IntWall_mirror,     !- Name
  Wall,                    !- Surface Type
  IntWallConstruction,     !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Main_IntWall,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RoofAbove_BackRoom,      !- Name
  Roof,                    !- Surface Type
  SlagFeltIns6LWConcGapAcoTile_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.71777,4.266992,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RoofAbove_SalesFloor,    !- Name
  Roof,                    !- Surface Type
  SlagFeltIns6LWConcGapAcoTile_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.71777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Foundation_BackRoom,     !- Name
  Floor,                   !- Surface Type
  BotFloorConstruction,    !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Foundation_SalesFloor,   !- Name
  Floor,                   !- Surface Type
  BotFloorConstruction,    !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Main_Window_d_e_1,       !- Name
  Window,                  !- Surface Type
  WinLib_1001,             !- Construction Name
  Main_ExtWall_d_e,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  45.71777,31.85005,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,31.85005,1.981103,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,35.50747,1.981103,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,35.50747,2.285888;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Main_Window_d_e_2,       !- Name
  Window,                  !- Surface Type
  WinLib_2003,             !- Construction Name
  Main_ExtWall_d_e,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  45.71777,21.33496,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,21.33496,1.981103,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,21.63974,1.981103,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,21.63974,2.285888;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Main_Door_d_e_1_1,       !- Name
  Door,                    !- Surface Type
  DoorConstruction,        !- Construction Name
  Main_ExtWall_d_e,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  45.71777,10.2103,2.133496,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,10.2103,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,11.12466,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,11.12466,2.133496;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  BackRoom_Furniture1,     !- Name
  FurnitureConstruction,   !- Construction Name
  BackRoom,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.0;                    !- Surface Area {m2}

InternalMass,
  BackRoom_Furniture2,     !- Name
  FurnitureConstruction,   !- Construction Name
  BackRoom,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.0;                    !- Surface Area {m2}

InternalMass,
  SalesFloor_Furniture1,   !- Name
  FurnitureConstruction,   !- Construction Name
  SalesFloor,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  845.0;                   !- Surface Area {m2}

InternalMass,
  SalesFloor_Furniture2,   !- Name
  FurnitureConstruction,   !- Construction Name
  SalesFloor,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  845.0;                   !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  BackRoom People 1,       !- Name
  BackRoom,                !- Zone or ZoneList or Space or SpaceList Name
  People_Shopping_Sch,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.2,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity_Shopping_Sch;   !- Activity Level Schedule Name

People,
  SalesFloor People 1,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  People_Shopping_Sch,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  150.0,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.2,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity_Shopping_Sch;   !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  BackRoom Lights 1,       !- Name
  BackRoom,                !- Zone or ZoneList or Space or SpaceList Name
  Lighting_Sch,            !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1500.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.37,                    !- Fraction Radiant
  0.18,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SalesFloor Lights 1,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Lighting_Sch,            !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  45000.0,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.37,                    !- Fraction Radiant
  0.18,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  BackRoom ElecEq 1,       !- Name
  BackRoom,                !- Zone or ZoneList or Space or SpaceList Name
  Elec_Equip_Sch,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  150.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SalesFloor ElecEq 1,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Register_Equip_Sch,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1500.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SalesFloor ElecEq 2,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Bakery_Equip_Sch,        !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  15000.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.05,                    !- Fraction Latent
  0.4,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SalesFloor ElecEq 3,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Elec_Equip_Sch,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  600.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
  SalesFloor Humidistat,   !- Name
  SalesFloor,              !- Zone Name
  Seasonal Relative Humidity Sch;  !- Humidifying Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  SalesFloor Thermostat,   !- Name
  SalesFloor,              !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone1DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  SalesFloor Inlet Node ATInlet,  !- Air Inlet Node Name
  SalesFloor Inlet Node,   !- Air Outlet Node Name
  5.225,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone1DirectAir ADU,      !- Name
  SalesFloor Inlet Node,   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone1DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  BackRoom Inlet Node ATInlet,  !- Air Inlet Node Name
  BackRoom Inlet Node,     !- Air Outlet Node Name
  0.275,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone2DirectAir ADU,      !- Name
  BackRoom Inlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone2DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone1DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone2DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  SalesFloor,              !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SalesFloor Node,         !- Zone Air Node Name
  SalesFloor Outlet Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  BackRoom,                !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  BackRoom Node,           !- Zone Air Node Name
  BackRoom Outlet Node;    !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
  Supply Fan 1,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  600.0,                   !- Pressure Rise {Pa}
  5.5,                     !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Mixed Air Node,          !- Air Inlet Node Name
  DX Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
  Furnace ACDXCoil 1,      !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  100000.0,                !- Gross Rated Total Cooling Capacity {W}
  0.8,                     !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  5.5,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
  WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
  WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
  WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Maximum Cycling Rate {cycles/hr}
  45.0;                    !- Latent Capacity Time Constant {s}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
  Furnace Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  100000.0,                !- Nominal Capacity {W}
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  Reheat Coil Air Inlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Humidistat Reheat Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  100000.0,                !- Nominal Capacity {W}
  Reheat Coil Air Inlet Node,  !- Air Inlet Node Name
  Air Loop Outlet Node;    !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Supermarket Rooftop DX w/ Gas Heat,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Mixed Air Node,          !- Furnace Air Inlet Node Name
  Air Loop Outlet Node,    !- Furnace Air Outlet Node Name
  ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  5.5,                     !- Cooling Supply Air Flow Rate {m3/s}
  5.5,                     !- Heating Supply Air Flow Rate {m3/s}
  5.5,                     !- No Load Supply Air Flow Rate {m3/s}
  SalesFloor,              !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Supply Fan 1,            !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Furnace Heating Coil 1,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Furnace ACDXCoil 1,      !- Cooling Coil Name
  CoolReheat,              !- Dehumidification Control Type
  Coil:Heating:Fuel,       !- Reheat Coil Object Type
  Humidistat Reheat Coil 1;  !- Reheat Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node,  !- Relief Air Outlet Node Name
  Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Actuator Node Name
  0.25,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  1.4,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  OAFractionSched;         !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  Supermarket HVAC System,  !- Name
  ,                        !- Controller List Name
  Furnace 1 Avail List,    !- Availability Manager List Name
  5.5,                     !- Design Supply Air Flow Rate {m3/s}
  Air Loop Branches,       !- Branch List Name
  ,                        !- Connector List Name
  Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
  Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node;    !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node,  !- Inlet Node Name
  SalesFloor Inlet Node ATInlet,  !- Outlet 1 Node Name
  BackRoom Inlet Node ATInlet;  !- Outlet 2 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  FurnaceSupplyPath,       !- Name
  Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,   !- Name
  Return Air Mixer Outlet,  !- Outlet Node Name
  SalesFloor Outlet Node,  !- Inlet 1 Node Name
  BackRoom Outlet Node;    !- Inlet 2 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  FurnaceReturnPath,       !- Name
  Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Zone Return Air Mixer;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  Air Loop Main Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
  Mixed Air Node,          !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Supermarket Rooftop DX w/ Gas Heat,  !- Component 2 Name
  Mixed Air Node,          !- Component 2 Inlet Node Name
  Air Loop Outlet Node;    !- Component 2 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  Air Loop Branches,       !- Name
  Air Loop Main Branch;    !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node;  !- Node 1 Name

NodeList,
  Zone1Inlets,             !- Name
  SalesFloor Inlet Node;   !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  BackRoom Inlet Node;     !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  Refrigeration:CONDENSER MediumTempsystem CondenserNode;  !- Name

OutdoorAir:Node,
  Refrigeration:CONDENSER LowTempSystem CondenserNode;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  Furnace 1 Avail,         !- Name
  FanAndCoilAvailSched;    !- Schedule Name

AvailabilityManager:Scheduled,
  Outdoor Air 1 Avail,     !- Name
  OutdoorAirAvailSched;    !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  Furnace 1 Avail List,    !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Furnace 1 Avail;         !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Outdoor Air 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Outdoor Air 1 Avail;     !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========
! Example of stand-alone refrigerated case

Refrigeration:Case,
  SelfContainedDisplayCase,  !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1000.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  10.0,                    !- Case Length {m}
  13.0,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  40.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  40.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  75.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  LightingOnSched,         !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  None,                    !- Case Defrost Type
  ,                        !- Case Defrost Schedule Name
  ,                        !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  SelfContainedCaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

! Tyler Refrigeration, Model FCF Fixed Curved Glass Gravity Service Case,
! Date Source: Tyler Spec Sheet, SG01155, Rev. 8/93
! Capacity - 300 Btuh/Ft x 3.281 ft/m x 0.293 Btuh/W = 288.8 W/m
! Fan - N/A
! Lights - 12.6 W/ft x 3.281 ft/m = 41.56 W/m
! Defrost - Time Clock, off-cycle
! Anti-Sweat - N/A
! Suction -  +20 F (-6.67 C)
! Entering Air -  assumed at +34 F (1.1 C)

Refrigeration:Case,
  FishDisplayCase,         !- Name
  CaseCleanedOnMonday,     !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  288.4,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  15.0,                    !- Case Length {m}
  1.1,                     !- Case Operating Temperature {C}
  RelativeHumidityMethod,  !- Latent Case Credit Curve Type
  RHCubic_LatentEnergyMult,  !- Latent Case Credit Curve Name
  0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  0.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  41.56,                   !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  CaseDefrostSched,        !- Case Defrost Schedule Name
  CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model DM Open Top Display Meat Case,
! Date Source: Tyler Spec Sheet, SG00524, Rev. 11/93
! Capacity - 475 Btuh/Ft x 3.281 ft/m x 0.293 Btuh/W = 456.6 W/m
! Fan - 0.125/ft amps at 115 VAC = 14.375 W/ft x 3.281 ft/m = 47.16 W/m
! Lights - 0.23/ft amps at 115 VAC max x 3.281 ft/m = 86.8 W/m
! Defrost - Electric 178.8 W/ft x 3.281 ft/m = 586.8 W/m
! Anti-Sweat - 0.035 amps/ft at 115 VAC x 3.281 ft/m = 13.2 W/m
! Suction -  +15 F
! Entering Air -  +24 F

Refrigeration:Case,
  MeatDisplayCase,         !- Name
  CaseCleanedOnTuesday,    !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  456.6,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  26.0,                    !- Case Length {m}
  -4.4,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Linear,                  !- Anti-Sweat Heater Control Type
  35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  585.8,                   !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched2,       !- Case Defrost Schedule Name
  CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -9.4;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model DHS/R Multi-Deck Dairy/Deli Merchandiser,
! Date Source: Tyler Spec Sheet, SG02053, Rev. 2/93
! Capacity - 1975 Btuh/Ft x 0.96 = 1890 W/m
! Fan - 0.2 amps/ft at 120 VAC = 24 W/ft x 3.281 = 78.7 W/m
! Standard Case has no lights, Canopy lights are field installed, wiring harness for case lights is factory installed
! Canopy Lights - 0.23 amps/ft at 120 VAC max x 3.283 = 90.6 W/m
! Case Lights - 0.78 amps at 120 VAC max x 3.283 = 307.3 W/m
! Defrost - Time Clock, off-cycle
! Anti-Sweat - NA
! Suction -  +15 F
! Entering Air -  +30 F

Refrigeration:Case,
  MultiDeckDairyAndDeliCase,  !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1890.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  12.0,                    !- Case Length {m}
  -1.1,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.77,                    !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  CaseDefrostSched3,       !- Case Defrost Schedule Name
  CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -9.4;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model XDFIS Open Well Ice Cream,
! Date Source: Tyler Spec Sheet, SG0127, Rev. 10/92
! Capacity - 460 Btuh/Ft x 0.96 = 441.6 W/m
! Fan - 8.75 W/ft x 3.281 = 28.7 W/m
! Standard Case has no lights, Canopy lights are field installed, wiring harness for case lights is factory installed
! Canopy Lights - 0.108 amps/ft at 120 VAC max x 3.283 = 42.7 W/m
! Defrost - Time Clock
! Anti-Sweat - 23.3 W/ft x 3.281 = 76.5 W/m
! Suction -  -35 F
! Entering Air -  -25 F

Refrigeration:Case,
  OpenWellIceCreamDisplayCase,  !- Name
  CaseCleanedOnMonday,     !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  441.6,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  14.6,                    !- Case Length {m}
  -34.4,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  70.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Linear,                  !- Anti-Sweat Heater Control Type
  35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  76.5,                    !- Case Defrost Power per Unit Length {W/m}
  HotGas,                  !- Case Defrost Type
  CaseDefrostSched,        !- Case Defrost Schedule Name
  CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -37.2;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model XDFIS Frozen Food Glass Door Merchandiser,
! Date Source: Tyler Spec Sheet, SG02056, Rev. 12/93
! Capacity - 1638 Btuh/Door w/15 doors @ 38.3 ft
! Capacity - 641.5 Bthh/Ft x 0.96 = 615.8 W/m
! Fan - 225 W/5 door (12.75 ft) = 17.65 W/ft = 57.9 W/m
! Lights - 388 W/5 door (12.75 ft) = 30.4 W/ft = 99.8 W/m
! Defrost - Electric
! Defrost Power - 4300 W/5 door (12.75 ft) = 337.3 W/ft = 1106.5 W/m
! Anti-sweat heater control uses the theoretical heat balance method for illustrative purposes
! Anti-Sweat - 850 W/5 door (12.75 ft) = 66.67 W/ft = 218.7 W/m
! Suction -  -16 F
! Entering Air -  -5 F
! Divide into 3 identical cases, each 5 doors long (11.7/3=3.97), to enable defrost cycle diversity

Refrigeration:Case,
  GlassDoorFrozenFoodA,    !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  615.8,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.13,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.97,                    !- Case Length {m}
  -23.3,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
  1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1106.5,                  !- Case Defrost Power per Unit Length {W/m}
  HotGasWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched2,       !- Case Defrost Schedule Name
  CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.1,                     !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -26.7;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
  GlassDoorFrozenFoodB,    !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  615.8,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.13,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.97,                    !- Case Length {m}
  -23.3,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
  1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1106.5,                  !- Case Defrost Power per Unit Length {W/m}
  HotGasWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched4,       !- Case Defrost Schedule Name
  CaseDripDownSched4,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.1,                     !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -26.7;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
  GlassDoorFrozenFoodC,    !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  615.8,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.13,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.97,                    !- Case Length {m}
  -23.3,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
  1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1106.5,                  !- Case Defrost Power per Unit Length {W/m}
  HotGasWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched5,       !- Case Defrost Schedule Name
  CaseDripDownSched5,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.1,                     !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -26.7;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:WalkIn ===========
! Example of walk-in freezer in a single zone
! Tyler Refrigeration, Model LA-E Walk-in Meat Cooler,
! Date Source: Tyler Spec Sheet, SG01092, Rev. 8/93
! walk-in meat cooler dimensions at 10'(w) x 14'(L) x 9'(H) (3.05 x 4.27 x 2.74 m )
! 89 mm panels with R24.1 (U .235 W/m2-C)
! Floor is 100 mm panel with R27.4 (U .207 W/m2-C) (based on rating of 1.7 But/ft2 load at nominal ground temp of 75F)
! 12100 Btuh  estimated total load including air exchange, lighting, fans, etc.
! Smallest cooler available 16,000 Btuh  @ 25 F suction temperature
! 12100 Btuh = 3536 W,    16,000 Btuh = 4690 W
! Tyler Refrigeration, Model PFE-160M High Performance Unit Cooler
! Fan - 7.1 amps @ 115 VAC x 0.9 power factor = 734.9 W
! Lights - 2 ea. 60 W bulbs = 120 W
! Defrost - electric type, 5512 W from Tyler spec sheet
! Anti-sweat heater control type none
! Suction - 20 F (-6.67 C)
! Cooler Temp - 28 F (-2.22 C)

Refrigeration:WalkIn,
  WalkInFreezer,           !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  4690.0,                  !- Rated Coil Cooling Capacity {W}
  -2.22,                   !- Operating Temperature {C}
  -6.67,                   !- Rated Cooling Source Temperature {C}
  0.0,                     !- Rated Total Heating Power {W}
  CaseOperatingSched,      !- Heating Power Schedule Name
  735.0,                   !- Rated Cooling Coil Fan Power {W}
  0.0,                     !- Rated Circulation Fan Power {W}
  120.0,                   !- Rated Total Lighting Power {W}
  CaseLightingSched2,      !- Lighting Schedule Name
  Electric,                !- Defrost Type
  TimeSchedule,            !- Defrost Control Type
  CaseDefrostSched3,       !- Defrost Schedule Name
  CaseDripDownSched3,      !- Defrost Drip-Down Schedule Name
  5512.0,                  !- Defrost Power {W}
  ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  WalkInStockingSched,     !- Restocking Schedule Name
  ,                        !- Average Refrigerant Charge Inventory {kg}
  13.0,                    !- Insulated Floor Surface Area {m2}
  0.207,                   !- Insulated Floor U-Value {W/m2-K}
  BackRoom,                !- Zone 1 Name
  43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  ,                        !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  ,                        !- Height of Glass Reach In Doors Facing Zone 1 {m}
  ,                        !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  2.0,                     !- Area of Stocking Doors Facing Zone 1 {m2}
  2.0,                     !- Height of Stocking Doors Facing Zone 1 {m}
  ,                        !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  WIStockDoorOpenSch,      !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  WIStockDoorOpenSch,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.02,        !- Field 4
  Until: 21:00,0.2,        !- Field 6
  Until: 24:00,0.02;       !- Field 8

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========
! Refrigerated Case and Compressor Rack Inputs:
! Order of Compressor Rack and Refrigerated Case objects does not matter
! A minimum of 8 fields are required for Compressor Racks
! A minimum of 27 fields are required for Refrigerated Cases

Refrigeration:CompressorRack,
  SelfContainedDisplay,    !- Name
  Zone,                    !- Heat Rejection Location
  4.0,                     !- Design Compressor Rack COP {W/W}
  RackCOPfTCurve2,         !- Compressor Rack COP Function of Temperature Curve Name
  175.0,                   !- Design Condenser Fan Power {W}
  ,                        !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  ,                        !- Condenser Air Inlet Node Name
  ,                        !- End-Use Subcategory
  SelfContainedDisplayCase;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASELIST ===========

Refrigeration:CaseAndWalkInList,
  MediumTempCaseList,      !- Name
  FishDisplayCase,         !- Case or WalkIn 1 Name
  MeatDisplayCase,         !- Case or WalkIn 2 Name
  MultiDeckDairyAndDeliCase;  !- Case or WalkIn 3 Name

Refrigeration:CaseAndWalkInList,
  LowTempCaseList,         !- Name
  OpenWellIceCreamDisplayCase,  !- Case or WalkIn 1 Name
  GlassDoorFrozenFoodA,    !- Case or WalkIn 2 Name
  GlassDoorFrozenFoodB,    !- Case or WalkIn 3 Name
  GlassDoorFrozenFoodC,    !- Case or WalkIn 4 Name
  WalkInFreezer;           !- Case or WalkIn 5 Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:GASCOOLER:AIRCOOLED ===========

Refrigeration:GasCooler:AirCooled,
  RefrigGasCooler,         !- Name
  GasCoolerHRCurve,        !- Rated Total Heat Rejection Rate Curve Name
  Fixed,                   !- Gas Cooler Fan Speed Control Type
  8000.0,                  !- Rated Fan Power {W}
  0.2,                     !- Minimum Fan Air Flow Ratio {dimensionless}
  27.0,                    !- Transition Temperature {C}
  3.0,                     !- Transcritical Approach Temperature {deltaC}
  10.0,                    !- Subcritical Temperature Difference {deltaC}
  10.0,                    !- Minimum Condensing Temperature {C}
  ,                        !- Air Inlet Node Name
  RefrigGasCooler,         !- End-Use Subcategory
  ,                        !- Gas Cooler Refrigerant Operating Charge Inventory {kg}
  ,                        !- Gas Cooler Receiver Refrigerant Inventory {kg}
  ;                        !- Gas Cooler Outlet Piping Refrigerant Inventory {kg}

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========
! Detailed Subcritical CO2 Compressor: Bitzer 2GSL-3K-4SU_sub

Refrigeration:Compressor,
  Bitzer01_2GSL-3K-4SU_sub,  !- Name
  2GSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
  2GSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
  10.0,                    !- Rated Superheat {deltaC}
  ,                        !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0,                     !- Rated Subcooling {deltaC}
  ,                        !- End-Use Subcategory
  Subcritical,             !- Mode of Operation
  ,                        !- Transcritical Compressor Power Curve Name
  ;                        !- Transcritical Compressor Capacity Curve Name

! Detailed Subcritical CO2 Compressor: Bitzer 2GSL-3K-4SU_sub

Refrigeration:Compressor,
  Bitzer02_2GSL-3K-4SU_sub,  !- Name
  2GSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
  2GSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
  10.0,                    !- Rated Superheat {deltaC}
  ,                        !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0,                     !- Rated Subcooling {deltaC}
  ,                        !- End-Use Subcategory
  Subcritical,             !- Mode of Operation
  ,                        !- Transcritical Compressor Power Curve Name
  ;                        !- Transcritical Compressor Capacity Curve Name

! Detailed Subcritical CO2 Compressor: Bitzer 2GSL-3K-4SU_sub

Refrigeration:Compressor,
  Bitzer03_2GSL-3K-4SU_sub,  !- Name
  2GSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
  2GSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
  10.0,                    !- Rated Superheat {deltaC}
  ,                        !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0,                     !- Rated Subcooling {deltaC}
  ,                        !- End-Use Subcategory
  Subcritical,             !- Mode of Operation
  ,                        !- Transcritical Compressor Power Curve Name
  ;                        !- Transcritical Compressor Capacity Curve Name

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-20K_trans

Refrigeration:Compressor,
  Bitzer01_4FTC-20K_trans,  !- Name
  4FTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
  4FTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
  10.0,                    !- Rated Superheat {deltaC}
  ,                        !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0,                     !- Rated Subcooling {deltaC}
  ,                        !- End-Use Subcategory
  Transcritical,           !- Mode of Operation
  4FTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
  4FTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-20K_trans

Refrigeration:Compressor,
  Bitzer02_4FTC-20K_trans,  !- Name
  4FTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
  4FTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
  10.0,                    !- Rated Superheat {deltaC}
  ,                        !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0,                     !- Rated Subcooling {deltaC}
  ,                        !- End-Use Subcategory
  Transcritical,           !- Mode of Operation
  4FTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
  4FTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-20K_trans

Refrigeration:Compressor,
  Bitzer03_4FTC-20K_trans,  !- Name
  4FTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
  4FTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
  10.0,                    !- Rated Superheat {deltaC}
  ,                        !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0,                     !- Rated Subcooling {deltaC}
  ,                        !- End-Use Subcategory
  Transcritical,           !- Mode of Operation
  4FTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
  4FTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========

Refrigeration:CompressorList,
  LPCompressorList,        !- Name
  Bitzer01_2GSL-3K-4SU_sub,  !- Refrigeration Compressor 1 Name
  Bitzer02_2GSL-3K-4SU_sub,  !- Refrigeration Compressor 2 Name
  Bitzer03_2GSL-3K-4SU_sub;  !- Refrigeration Compressor 3 Name

Refrigeration:CompressorList,
  HPCompressorList,        !- Name
  Bitzer01_4FTC-20K_trans,  !- Refrigeration Compressor 1 Name
  Bitzer02_4FTC-20K_trans,  !- Refrigeration Compressor 2 Name
  Bitzer03_4FTC-20K_trans;  !- Refrigeration Compressor 3 Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:TRANSCRITICALSYSTEM ===========

Refrigeration:TranscriticalSystem,
  TransRefrigSys,          !- Name
  TwoStage,                !- System Type
  MediumTempCaseList,      !- Medium Temperature Refrigerated Case or Walkin or CaseAndWalkInList Name
  LowTempCaseList,         !- Low Temperature Refrigerated Case or Walkin or CaseAndWalkInList Name
  RefrigGasCooler,         !- Refrigeration Gas Cooler Name
  HPCompressorList,        !- High Pressure Compressor or CompressorList Name
  LPCompressorList,        !- Low Pressure Compressor or CompressorList Name
  4000000.0,               !- Receiver Pressure {Pa}
  0.4,                     !- Subcooler Effectiveness
  R744,                    !- Refrigeration System Working Fluid Type
  ,                        !- Sum UA Suction Piping for Medium Temperature Loads {W/K}
  ,                        !- Medium Temperature Suction Piping Zone Name
  ,                        !- Sum UA Suction Piping for Low Temperature Loads {W/K}
  ,                        !- Low Temperature Suction Piping Zone Name
  TransRefrigSys;          !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
  GasCoolerHRCurve,        !- Name
  0.0,                     !- Coefficient1 Constant
  85000.0,                 !- Coefficient2 x
  3.0,                     !- Minimum Value of x
  22.2;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  WindACCoolCapFFF,        !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACEIRFFF,            !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACPLFFPLR,           !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

! two speed condenser fan power curve object
! 1st stage condenser fan always ON
! 2nd stage condenser fan cycles bewteen 10 C and 35 C
! 2nd stage condenser fan on above 35 C

Curve:Quadratic,
  RackCondFanCurve,        !- Name
  0.3,                     !- Coefficient1 Constant
  0.02,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  10.0,                    !- Minimum Value of x
  35.0;                    !- Maximum Value of x

! variable condenser fan power curve object
! condenser fan off at 0 C, condenser fan at full power at 35 C

Curve:Quadratic,
  RackCondFanCurve2,       !- Name
  0.0,                     !- Coefficient1 Constant
  0.02857,                 !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  35.0;                    !- Maximum Value of x

! compressor COP as a function of Outdoor Temperature curve object
! used for outdoor condenser section

Curve:Quadratic,
  RackCOPfTCurve,          !- Name
  1.7603,                  !- Coefficient1 Constant
  -0.0377,                 !- Coefficient2 x
  0.0004,                  !- Coefficient3 x**2
  10.0,                    !- Minimum Value of x
  35.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

! compressor COP as a function of Indoor Temperature curve object
! used for stand alone display cases

Curve:Quadratic,
  RackCOPfTCurve2,         !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  RHCubic_LatentEnergyMult,  !- Name
  -0.4641,                 !- Coefficient1 Constant
  0.0268,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  17.32,                   !- Minimum Value of x
  80.0;                    !- Maximum Value of x

Curve:Cubic,
  RHCubic_DefrostEnergyMult,  !- Name
  -0.5796,                 !- Coefficient1 Constant
  0.0288,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  20.13,                   !- Minimum Value of x
  80.0;                    !- Maximum Value of x

Curve:Cubic,
  ConstantMult,            !- Name
  0.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  MultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,             !- Coefficient1 Constant
  0.001078032,             !- Coefficient2 x
  -6.02558e-05,            !- Coefficient3 x**2
  1.23732e-06,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  MultiShelfVertical_DefrostEnergyMult,  !- Name
  0.024597538,             !- Coefficient1 Constant
  0.000764389,             !- Coefficient2 x
  -3.86374e-05,            !- Coefficient3 x**2
  7.4568e-07,              !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  SingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.020375634,             !- Coefficient1 Constant
  0.000243779,             !- Coefficient2 x
  1.14001e-05,             !- Coefficient3 x**2
  1.81142e-07,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  SingleShelfHorizontal_DefrostEnergyMult,  !- Name
  0.023632177,             !- Coefficient1 Constant
  0.0006232,               !- Coefficient2 x
  2.83282e-05,             !- Coefficient3 x**2
  4.40351e-07,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  WindACCoolCapFT,         !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  WindACEIRFT,             !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
! Capacity Curve for Bitzer 2GSL-3K-4SU (R-744) - Subcritical Operation
! Frequency:  60 Hz
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  13110 W (-30°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
!

Curve:Bicubic,
  2GSL-3K-4SU_R744_qcurv_sub,  !- Name
  36018.0,                 !- Coefficient1 Constant
  1106.6,                  !- Coefficient2 x
  11.353,                  !- Coefficient3 x**2
  -580.74,                 !- Coefficient4 y
  0.057021,                !- Coefficient5 y**2
  -14.953,                 !- Coefficient6 x*y
  0.040944,                !- Coefficient7 x**3
  0.0095707,               !- Coefficient8 y**3
  -0.11393,                !- Coefficient9 x**2*y
  -0.006478,               !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  -15.0,                   !- Maximum Value of x
  -20.0,                   !- Minimum Value of y
  15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2GSL-3K-4SU (R-744) - Subcritical Operation
! Frequency:  60 Hz
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  2660 W (-30°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
!

Curve:Bicubic,
  2GSL-3K-4SU_R744_pwrcurv_sub,  !- Name
  386.71,                  !- Coefficient1 Constant
  -193.44,                 !- Coefficient2 x
  -4.1516,                 !- Coefficient3 x**2
  185.34,                  !- Coefficient4 y
  -0.15786,                !- Coefficient5 y**2
  4.1525,                  !- Coefficient6 x*y
  -0.022002,               !- Coefficient7 x**3
  -0.0046207,              !- Coefficient8 y**3
  0.018394,                !- Coefficient9 x**2*y
  0.0032025,               !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  -15.0,                   !- Maximum Value of x
  -20.0,                   !- Minimum Value of y
  15.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4FTC-20K (R-744) - Subcritical Operation
! Frequency:  60 Hz (estimated performance)
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  59340 W (-15°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum SDT:    5°C
! Maximum SDT:   25°C
!

Curve:Bicubic,
  4FTC-20K_R744_qcurv_sub,  !- Name
  129100.0,                !- Coefficient1 Constant
  4346.7,                  !- Coefficient2 x
  66.625,                  !- Coefficient3 x**2
  -1752.5,                 !- Coefficient4 y
  -1.0279,                 !- Coefficient5 y**2
  -48.72,                  !- Coefficient6 x*y
  0.65438,                 !- Coefficient7 x**3
  -0.28251,                !- Coefficient8 y**3
  -0.688,                  !- Coefficient9 x**2*y
  -0.448,                  !- Coefficient10 x*y**2
  -20.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  5.0,                     !- Minimum Value of y
  25.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4FTC-20K (R-744) - Subcritical Operation
! Frequency:  60 Hz (estimated performance)
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  14890 W (-15°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum SDT:    5°C
! Maximum SDT:   25°C
!

Curve:Bicubic,
  4FTC-20K_R744_pwrcurv_sub,  !- Name
  4467.8,                  !- Coefficient1 Constant
  -448.95,                 !- Coefficient2 x
  -8.5627,                 !- Coefficient3 x**2
  505.81,                  !- Coefficient4 y
  1.8569,                  !- Coefficient5 y**2
  10.453,                  !- Coefficient6 x*y
  -0.023585,               !- Coefficient7 x**3
  -0.024415,               !- Coefficient8 y**3
  0.042667,                !- Coefficient9 x**2*y
  0.053333,                !- Coefficient10 x*y**2
  -20.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  5.0,                     !- Minimum Value of y
  25.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4FTC-20K (R-744) - Transcritical Operation
! Frequency:  60 Hz (estimated performance)
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  43090 W (-10°C SST, Tgo = 35°C, Pgc = 9000000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg
!

Curve:Bicubic,
  4FTC-20K_R744_qcurv_trans,  !- Name
  6.1664e-05,              !- Coefficient1 Constant
  0.0025759,               !- Coefficient2 x
  0.0096223,               !- Coefficient3 x**2
  6.1867,                  !- Coefficient4 y
  -3.6628e-05,             !- Coefficient5 y**2
  0.031292,                !- Coefficient6 x*y
  0.20886,                 !- Coefficient7 x**3
  5.5646e-11,              !- Coefficient8 y**3
  0.000105,                !- Coefficient9 x**2*y
  -7.9456e-08,             !- Coefficient10 x*y**2
  -20.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  291650.0,                !- Minimum Value of y
  313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4FTC-20K (R-744) - Transcritical Operation
! Frequency:  60 Hz (estimated performance)
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  25360 W (-10°C SST, Tgo = 35°C, Pgc = 9000000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:  7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa
!

Curve:Bicubic,
  4FTC-20K_R744_pwrcurv_trans,  !- Name
  9.875e-14,               !- Coefficient1 Constant
  -1.5288e-07,             !- Coefficient2 x
  1.4445e-10,              !- Coefficient3 x**2
  2.8669e-07,              !- Coefficient4 y
  6.6098e-10,              !- Coefficient5 y**2
  -6.3695e-05,             !- Coefficient6 x*y
  -1.4638e-09,             !- Coefficient7 x**3
  -3.729e-17,              !- Coefficient8 y**3
  -8.7306e-07,             !- Coefficient9 x**2*y
  7.3362e-12,              !- Coefficient10 x*y**2
  -20.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  7500000.0,               !- Minimum Value of y
  10000000.0;              !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
  R744,                    !- Fluid Name
  Refrigerant;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
  R744SaturatedTemperatures,  !- Name
  -50.0,-48.0,-46.0,-44.0,-42.0,-40.0,-38.0,
  -36.0,-34.0,-32.0,-30.0,-28.0,-26.0,-24.0,
  -22.0,-20.0,-18.0,-16.0,-14.0,-12.0,-10.0,
  -8.0,-6.0,-4.0,-2.0,0.0,2.0,4.0,
  6.0,8.0,10.0,12.0,14.0,16.0,18.0,
  20.0,22.0,24.0,26.0,28.0,30.0,30.1,
  30.2,30.3,30.4,30.5,30.6,30.7,30.8,
  30.9,30.978;

FluidProperties:Temperatures,
  R744SuperHeatTemperatures,  !- Name
  -50.0,-48.0,-46.0,-44.0,-42.0,-40.0,-38.0,
  -36.0,-34.0,-32.0,-30.0,-28.0,-26.0,-24.0,
  -22.0,-20.0,-18.0,-16.0,-14.0,-12.0,-10.0,
  -8.0,-6.0,-4.0,-2.0,0.0,2.0,4.0,
  6.0,8.0,10.0,12.0,14.0,16.0,18.0,
  20.0,22.0,24.0,26.0,26.2,26.4,26.6,
  26.8,27.0,27.2,27.4,27.6,27.8,28.0,
  28.2,28.4,28.6,28.8,29.0,29.2,29.4,
  29.6,29.8,30.0,30.2,30.4,30.6,30.8,
  31.0,31.2,31.4,31.6,31.8,32.0,32.2,
  32.4,32.6,32.8,33.0,33.2,33.4,33.6,
  33.8,34.0,34.2,34.4,34.6,34.8,35.0,
  35.2,35.4,35.6,35.8,36.0,38.0,40.0,
  42.0,44.0,46.0,48.0,50.0,52.0,54.0,
  56.0,58.0,60.0,62.0,64.0,66.0,68.0,
  70.0,72.0,74.0,76.0,78.0,80.0,82.0,
  84.0,86.0,88.0,90.0,92.0,94.0,96.0,
  98.0,100.0,102.0,104.0,106.0,108.0,110.0,
  112.0,114.0,116.0,118.0,120.0,122.0,124.0,
  126.0,128.0,130.0,132.0,134.0,136.0,138.0,
  140.0,142.0,144.0,146.0,148.0,150.0,152.0,
  154.0,156.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  Pressure,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  682340.0,739490.0,800150.0,864450.0,932520.0,1004500.0,1080500.0,
  1160700.0,1245200.0,1334200.0,1427800.0,1526100.0,1629300.0,1737500.0,
  1850900.0,1969600.0,2093800.0,2223700.0,2359300.0,2501000.0,2648700.0,
  2802700.0,2963200.0,3130300.0,3304200.0,3485100.0,3673300.0,3868800.0,
  4072000.0,4283100.0,4502200.0,4729700.0,4965800.0,5210800.0,5465100.0,
  5729100.0,6003100.0,6287700.0,6583700.0,6891800.0,7213700.0,7230200.0,
  7246700.0,7263300.0,7280000.0,7296700.0,7313400.0,7330200.0,7347100.0,
  7364000.0,7377300.0;

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  92943.0,96905.0,100880.0,104870.0,108880.0,112900.0,116950.0,
  121010.0,125100.0,129200.0,133340.0,137500.0,141690.0,145910.0,
  150160.0,154450.0,158770.0,163140.0,167550.0,172010.0,176520.0,
  181090.0,185710.0,190400.0,195160.0,200000.0,204930.0,209950.0,
  215080.0,220340.0,225730.0,231290.0,237030.0,243010.0,249260.0,
  255870.0,262930.0,270610.0,279260.0,289620.0,304550.0,305630.0,
  306770.0,308000.0,309330.0,310810.0,312470.0,314420.0,316840.0,
  320320.0,332250.0;

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  432680.0,433290.0,433860.0,434390.0,434880.0,435320.0,435720.0,
  436070.0,436370.0,436620.0,436820.0,436960.0,437040.0,437060.0,
  437010.0,436890.0,436700.0,436440.0,436090.0,435660.0,435140.0,
  434510.0,433790.0,432950.0,431990.0,430890.0,429650.0,428250.0,
  426670.0,424890.0,422880.0,420620.0,418050.0,415120.0,411760.0,
  407870.0,403260.0,397700.0,390710.0,381200.0,365130.0,363860.0,
  362500.0,361020.0,359390.0,357570.0,355480.0,353020.0,349910.0,
  345410.0,332250.0;

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  1154.6,1147.1,1139.6,1132.0,1124.2,1116.4,1108.5,
  1100.5,1092.4,1084.1,1075.7,1067.2,1058.6,1049.8,
  1040.8,1031.7,1022.3,1012.8,1003.1,993.13,982.93,
  972.46,961.7,950.63,939.22,927.43,915.23,902.56,
  889.36,875.58,861.12,845.87,829.7,812.41,793.76,
  773.39,750.77,725.02,694.46,655.28,593.31,588.59,
  583.52,578.02,572.0,565.29,557.66,548.67,537.43,
  521.18,467.6;

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  17.925,19.373,20.912,22.547,24.281,26.121,28.071,
  30.137,32.326,34.644,37.098,39.696,42.445,45.356,
  48.437,51.7,55.155,58.816,62.697,66.814,71.185,
  75.829,80.77,86.032,91.647,97.647,104.07,110.98,
  118.41,126.44,135.16,144.67,155.11,166.66,179.57,
  194.2,211.08,231.1,255.86,289.11,345.1,349.53,
  354.31,359.52,365.27,371.73,379.14,387.97,399.2,
  415.79,467.6;

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  1971.2,1977.9,1985.3,1993.3,2002.1,2011.7,2022.0,
  2033.3,2045.5,2058.7,2073.1,2088.6,2105.5,2123.8,
  2143.7,2165.3,2188.9,2214.6,2242.6,2273.4,2307.2,
  2344.6,2386.0,2432.2,2483.9,2542.3,2608.6,2684.6,
  2772.4,2875.3,2997.6,3145.4,3327.8,3558.3,3858.1,
  4263.7,4846.4,5767.4,7460.4,11549.0,35338.0,39845.0,
  45671.0,53460.0,64333.0,80423.0,106280.0,153510.0,261670.0,
  689730.0,102070000000000.0;

FluidProperties:Saturated,
  R744,                    !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R744SaturatedTemperatures,  !- Temperature Values Name
  951.94,966.57,981.96,998.17,1015.3,1033.3,1052.3,
  1072.5,1093.8,1116.5,1140.6,1166.3,1193.8,1223.4,
  1255.1,1289.3,1326.3,1366.4,1409.9,1457.2,1509.1,
  1566.0,1628.8,1698.6,1776.7,1864.8,1964.9,2079.9,
  2213.4,2370.4,2557.8,2785.6,3068.4,3429.0,3904.6,
  4559.9,5518.6,7048.7,9862.0,16691.0,55822.0,63009.0,
  72214.0,84382.0,101150.0,125560.0,164030.0,232580.0,384590.0,
  957590.0,102070000000000.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  600000.0,                !- Pressure {Pa}
  434540.0,436380.0,438210.0,440030.0,441840.0,443650.0,445450.0,
  447240.0,449030.0,450810.0,452590.0,454370.0,456140.0,457910.0,
  459670.0,461440.0,463200.0,464960.0,466720.0,468480.0,470240.0,
  472000.0,473760.0,475510.0,477270.0,479030.0,480790.0,482550.0,
  484310.0,486070.0,487830.0,489600.0,491360.0,493130.0,494900.0,
  496670.0,498440.0,500210.0,501990.0,502160.0,502340.0,502520.0,
  502700.0,502880.0,503050.0,503230.0,503410.0,503590.0,503760.0,
  503940.0,504120.0,504300.0,504480.0,504650.0,504830.0,505010.0,
  505190.0,505370.0,505540.0,505720.0,505900.0,506080.0,506260.0,
  506430.0,506610.0,506790.0,506970.0,507150.0,507320.0,507500.0,
  507680.0,507860.0,508040.0,508220.0,508400.0,508570.0,508750.0,
  508930.0,509110.0,509290.0,509460.0,509640.0,509820.0,510000.0,
  510180.0,510360.0,510540.0,510720.0,510890.0,512680.0,514470.0,
  516260.0,518060.0,519860.0,521660.0,523460.0,525260.0,527070.0,
  528880.0,530690.0,532500.0,534320.0,536140.0,537970.0,539790.0,
  541620.0,543450.0,545280.0,547120.0,548960.0,550800.0,552640.0,
  554490.0,556340.0,558200.0,560050.0,561910.0,563770.0,565640.0,
  567500.0,569370.0,571250.0,573120.0,575000.0,576880.0,578760.0,
  580650.0,582540.0,584440.0,586330.0,588230.0,590130.0,592030.0,
  593940.0,595850.0,597760.0,599680.0,601600.0,603520.0,605440.0,
  607370.0,609300.0,611230.0,613160.0,615100.0,617040.0,618990.0,
  620930.0,622880.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  600000.0,                !- Pressure {Pa}
  15.54,15.356,15.177,15.003,14.835,14.672,14.513,
  14.358,14.207,14.061,13.918,13.778,13.642,13.509,
  13.379,13.253,13.129,13.007,12.889,12.773,12.659,
  12.548,12.439,12.332,12.227,12.124,12.023,11.924,
  11.827,11.732,11.638,11.546,11.456,11.367,11.28,
  11.194,11.11,11.027,10.945,10.937,10.929,10.921,
  10.913,10.905,10.897,10.889,10.881,10.873,10.865,
  10.857,10.849,10.841,10.833,10.826,10.818,10.81,
  10.802,10.794,10.786,10.778,10.771,10.763,10.755,
  10.747,10.739,10.732,10.724,10.716,10.709,10.701,
  10.693,10.685,10.678,10.67,10.662,10.655,10.647,
  10.64,10.632,10.624,10.617,10.609,10.602,10.594,
  10.587,10.579,10.572,10.564,10.557,10.483,10.41,
  10.338,10.267,10.197,10.128,10.06,9.993,9.928,
  9.863,9.799,9.735,9.673,9.612,9.551,9.491,
  9.432,9.374,9.317,9.26,9.204,9.149,9.094,
  9.04,8.987,8.934,8.882,8.831,8.78,8.73,
  8.681,8.632,8.584,8.536,8.489,8.442,8.396,
  8.35,8.305,8.26,8.216,8.173,8.13,8.087,
  8.045,8.003,7.962,7.921,7.881,7.841,7.801,
  7.762,7.723,7.685,7.647,7.609,7.572,7.535,
  7.499,7.463;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  650000.0,                !- Pressure {Pa}
  433410.0,435290.0,437150.0,439000.0,440850.0,442680.0,444510.0,
  446330.0,448140.0,449950.0,451750.0,453540.0,455340.0,457120.0,
  458910.0,460690.0,462470.0,464240.0,466020.0,467800.0,469570.0,
  471340.0,473110.0,474880.0,476650.0,478420.0,480190.0,481960.0,
  483730.0,485510.0,487280.0,489050.0,490830.0,492600.0,494380.0,
  496160.0,497940.0,499720.0,501500.0,501680.0,501860.0,502040.0,
  502220.0,502400.0,502580.0,502750.0,502930.0,503110.0,503290.0,
  503470.0,503650.0,503820.0,504000.0,504180.0,504360.0,504540.0,
  504720.0,504900.0,505080.0,505250.0,505430.0,505610.0,505790.0,
  505970.0,506150.0,506330.0,506510.0,506680.0,506860.0,507040.0,
  507220.0,507400.0,507580.0,507760.0,507940.0,508120.0,508300.0,
  508480.0,508660.0,508830.0,509010.0,509190.0,509370.0,509550.0,
  509730.0,509910.0,510090.0,510270.0,510450.0,512240.0,514040.0,
  515840.0,517640.0,519440.0,521250.0,523050.0,524860.0,526680.0,
  528490.0,530310.0,532130.0,533950.0,535780.0,537600.0,539430.0,
  541270.0,543100.0,544940.0,546780.0,548620.0,550470.0,552320.0,
  554170.0,556020.0,557880.0,559740.0,561600.0,563470.0,565340.0,
  567210.0,569080.0,570960.0,572840.0,574720.0,576600.0,578490.0,
  580380.0,582270.0,584170.0,586060.0,587970.0,589870.0,591780.0,
  593690.0,595600.0,597510.0,599430.0,601350.0,603280.0,605200.0,
  607130.0,609060.0,611000.0,612940.0,614880.0,616820.0,618760.0,
  620710.0,622660.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  650000.0,                !- Pressure {Pa}
  16.979,16.772,16.571,16.377,16.189,16.006,15.828,
  15.656,15.488,15.325,15.166,15.011,14.86,14.713,
  14.569,14.429,14.291,14.157,14.026,13.898,13.773,
  13.65,13.53,13.412,13.296,13.183,13.072,12.963,
  12.857,12.752,12.649,12.548,12.449,12.351,12.256,
  12.162,12.069,11.978,11.889,11.88,11.871,11.862,
  11.854,11.845,11.836,11.827,11.819,11.81,11.801,
  11.792,11.784,11.775,11.766,11.758,11.749,11.74,
  11.732,11.723,11.715,11.706,11.697,11.689,11.68,
  11.672,11.663,11.655,11.646,11.638,11.629,11.621,
  11.613,11.604,11.596,11.587,11.579,11.571,11.562,
  11.554,11.546,11.537,11.529,11.521,11.513,11.504,
  11.496,11.488,11.48,11.472,11.463,11.382,11.302,
  11.224,11.146,11.07,10.995,10.921,10.848,10.776,
  10.705,10.635,10.566,10.498,10.431,10.364,10.299,
  10.235,10.171,10.109,10.047,9.986,9.925,9.866,
  9.807,9.749,9.692,9.635,9.579,9.524,9.469,
  9.416,9.362,9.31,9.258,9.206,9.155,9.105,
  9.056,9.007,8.958,8.91,8.863,8.816,8.769,
  8.723,8.678,8.633,8.589,8.545,8.501,8.458,
  8.416,8.373,8.332,8.29,8.25,8.209,8.169,
  8.129,8.09;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  700000.0,                !- Pressure {Pa}
  92947.0,434180.0,436080.0,437960.0,439840.0,441700.0,443560.0,
  445400.0,447240.0,449070.0,450890.0,452710.0,454520.0,456330.0,
  458130.0,459930.0,461730.0,463520.0,465310.0,467100.0,468890.0,
  470680.0,472460.0,474240.0,476030.0,477810.0,479590.0,481370.0,
  483160.0,484940.0,486720.0,488510.0,490290.0,492080.0,493860.0,
  495650.0,497440.0,499230.0,501020.0,501200.0,501380.0,501560.0,
  501740.0,501910.0,502090.0,502270.0,502450.0,502630.0,502810.0,
  502990.0,503170.0,503350.0,503530.0,503710.0,503890.0,504070.0,
  504250.0,504430.0,504600.0,504780.0,504960.0,505140.0,505320.0,
  505500.0,505680.0,505860.0,506040.0,506220.0,506400.0,506580.0,
  506760.0,506940.0,507120.0,507300.0,507480.0,507660.0,507840.0,
  508020.0,508200.0,508380.0,508560.0,508740.0,508920.0,509100.0,
  509280.0,509460.0,509640.0,509820.0,510000.0,511800.0,513600.0,
  515410.0,517220.0,519020.0,520840.0,522650.0,524470.0,526280.0,
  528100.0,529930.0,531750.0,533580.0,535410.0,537240.0,539080.0,
  540910.0,542750.0,544600.0,546440.0,548290.0,550140.0,551990.0,
  553850.0,555700.0,557570.0,559430.0,561300.0,563160.0,565040.0,
  566910.0,568790.0,570660.0,572550.0,574430.0,576320.0,578210.0,
  580100.0,582000.0,583900.0,585800.0,587700.0,589610.0,591520.0,
  593430.0,595350.0,597260.0,599180.0,601110.0,603030.0,604960.0,
  606900.0,608830.0,610770.0,612700.0,614650.0,616590.0,618540.0,
  620490.0,622440.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  700000.0,                !- Pressure {Pa}
  1154.6,18.214,17.99,17.774,17.564,17.361,17.164,
  16.972,16.786,16.606,16.43,16.259,16.092,15.93,
  15.771,15.617,15.466,15.319,15.175,15.034,14.896,
  14.762,14.63,14.501,14.374,14.25,14.129,14.01,
  13.893,13.779,13.667,13.556,13.448,13.342,13.237,
  13.135,13.034,12.935,12.838,12.828,12.818,12.809,
  12.799,12.79,12.78,12.77,12.761,12.751,12.742,
  12.732,12.723,12.714,12.704,12.695,12.685,12.676,
  12.666,12.657,12.648,12.638,12.629,12.62,12.611,
  12.601,12.592,12.583,12.574,12.564,12.555,12.546,
  12.537,12.528,12.519,12.509,12.5,12.491,12.482,
  12.473,12.464,12.455,12.446,12.437,12.428,12.419,
  12.41,12.401,12.392,12.383,12.374,12.286,12.199,
  12.114,12.029,11.946,11.865,11.784,11.705,11.627,
  11.55,11.474,11.399,11.325,11.252,11.181,11.11,
  11.04,10.971,10.903,10.836,10.77,10.704,10.64,
  10.576,10.513,10.451,10.39,10.329,10.27,10.211,
  10.152,10.094,10.038,9.981,9.926,9.871,9.816,
  9.763,9.709,9.657,9.605,9.554,9.503,9.453,
  9.403,9.354,9.305,9.257,9.21,9.163,9.116,
  9.07,9.025,8.98,8.935,8.891,8.847,8.804,
  8.761,8.719;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  750000.0,                !- Pressure {Pa}
  92959.0,96907.0,434980.0,436900.0,438810.0,440700.0,442590.0,
  444460.0,446320.0,448180.0,450020.0,451860.0,453700.0,455530.0,
  457350.0,459170.0,460980.0,462790.0,464600.0,466400.0,468210.0,
  470010.0,471810.0,473600.0,475400.0,477190.0,478990.0,480780.0,
  482580.0,484370.0,486160.0,487960.0,489750.0,491540.0,493340.0,
  495140.0,496930.0,498730.0,500530.0,500710.0,500890.0,501070.0,
  501250.0,501430.0,501610.0,501790.0,501970.0,502150.0,502330.0,
  502510.0,502690.0,502870.0,503050.0,503230.0,503410.0,503590.0,
  503770.0,503950.0,504130.0,504310.0,504490.0,504670.0,504850.0,
  505030.0,505220.0,505400.0,505580.0,505760.0,505940.0,506120.0,
  506300.0,506480.0,506660.0,506840.0,507020.0,507200.0,507380.0,
  507560.0,507740.0,507920.0,508100.0,508280.0,508460.0,508640.0,
  508820.0,509000.0,509190.0,509370.0,509550.0,511360.0,513170.0,
  514980.0,516790.0,518610.0,520420.0,522240.0,524060.0,525890.0,
  527720.0,529540.0,531370.0,533210.0,535040.0,536880.0,538720.0,
  540560.0,542400.0,544250.0,546100.0,547950.0,549810.0,551660.0,
  553520.0,555380.0,557250.0,559120.0,560990.0,562860.0,564730.0,
  566610.0,568490.0,570370.0,572260.0,574150.0,576040.0,577930.0,
  579830.0,581730.0,583630.0,585530.0,587440.0,589350.0,591260.0,
  593180.0,595100.0,597020.0,598940.0,600860.0,602790.0,604720.0,
  606660.0,608590.0,610530.0,612480.0,614420.0,616370.0,618320.0,
  620270.0,622220.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  750000.0,                !- Pressure {Pa}
  1154.7,1147.1,19.435,19.195,18.962,18.737,18.519,
  18.308,18.103,17.904,17.711,17.522,17.339,17.161,
  16.987,16.818,16.653,16.492,16.334,16.181,16.03,
  15.883,15.739,15.599,15.461,15.326,15.194,15.065,
  14.938,14.813,14.691,14.571,14.454,14.338,14.225,
  14.114,14.005,13.897,13.792,13.781,13.771,13.76,
  13.75,13.739,13.729,13.719,13.708,13.698,13.688,
  13.678,13.667,13.657,13.647,13.637,13.626,13.616,
  13.606,13.596,13.586,13.576,13.566,13.556,13.545,
  13.535,13.525,13.515,13.505,13.495,13.486,13.476,
  13.466,13.456,13.446,13.436,13.426,13.416,13.406,
  13.397,13.387,13.377,13.367,13.358,13.348,13.338,
  13.328,13.319,13.309,13.299,13.29,13.194,13.1,
  13.008,12.917,12.827,12.739,12.652,12.566,12.481,
  12.398,12.316,12.235,12.156,12.077,12.0,11.923,
  11.848,11.773,11.7,11.628,11.556,11.486,11.416,
  11.348,11.28,11.213,11.147,11.082,11.017,10.953,
  10.891,10.828,10.767,10.706,10.647,10.587,10.529,
  10.471,10.414,10.357,10.301,10.246,10.192,10.137,
  10.084,10.031,9.979,9.927,9.876,9.826,9.776,
  9.726,9.677,9.629,9.581,9.533,9.486,9.44,
  9.394,9.348;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  800000.0,                !- Pressure {Pa}
  92970.0,96918.0,433860.0,435820.0,437760.0,439690.0,441600.0,
  443500.0,445390.0,447280.0,449150.0,451010.0,452870.0,454720.0,
  456560.0,458400.0,460230.0,462060.0,463880.0,465700.0,467520.0,
  469330.0,471150.0,472960.0,474760.0,476570.0,478380.0,480180.0,
  481990.0,483790.0,485600.0,487400.0,489210.0,491010.0,492820.0,
  494620.0,496430.0,498230.0,500040.0,500220.0,500400.0,500580.0,
  500760.0,500940.0,501120.0,501310.0,501490.0,501670.0,501850.0,
  502030.0,502210.0,502390.0,502570.0,502750.0,502930.0,503120.0,
  503300.0,503480.0,503660.0,503840.0,504020.0,504200.0,504380.0,
  504560.0,504740.0,504930.0,505110.0,505290.0,505470.0,505650.0,
  505830.0,506010.0,506190.0,506380.0,506560.0,506740.0,506920.0,
  507100.0,507280.0,507460.0,507640.0,507820.0,508010.0,508190.0,
  508370.0,508550.0,508730.0,508910.0,509100.0,510910.0,512730.0,
  514550.0,516370.0,518190.0,520010.0,521840.0,523660.0,525490.0,
  527320.0,529160.0,530990.0,532830.0,534670.0,536510.0,538360.0,
  540200.0,542050.0,543910.0,545760.0,547620.0,549470.0,551340.0,
  553200.0,555060.0,556930.0,558800.0,560680.0,562550.0,564430.0,
  566310.0,568200.0,570080.0,571970.0,573860.0,575760.0,577650.0,
  579550.0,581460.0,583360.0,585270.0,587180.0,589090.0,591000.0,
  592920.0,594840.0,596760.0,598690.0,600620.0,602550.0,604480.0,
  606420.0,608360.0,610300.0,612240.0,614190.0,616140.0,618090.0,
  620050.0,622010.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  800000.0,                !- Pressure {Pa}
  1154.8,1147.3,20.908,20.642,20.385,20.136,19.896,
  19.664,19.439,19.22,19.008,18.802,18.602,18.407,
  18.217,18.033,17.853,17.677,17.505,17.338,17.175,
  17.015,16.859,16.706,16.557,16.41,16.267,16.127,
  15.989,15.855,15.723,15.593,15.466,15.341,15.219,
  15.099,14.981,14.865,14.751,14.74,14.728,14.717,
  14.706,14.695,14.683,14.672,14.661,14.65,14.639,
  14.628,14.617,14.606,14.595,14.584,14.573,14.562,
  14.551,14.54,14.529,14.518,14.507,14.496,14.485,
  14.475,14.464,14.453,14.442,14.431,14.421,14.41,
  14.399,14.389,14.378,14.367,14.357,14.346,14.335,
  14.325,14.314,14.304,14.293,14.283,14.272,14.262,
  14.251,14.241,14.23,14.22,14.21,14.107,14.005,
  13.906,13.808,13.711,13.616,13.522,13.43,13.339,
  13.25,13.162,13.075,12.989,12.905,12.821,12.739,
  12.658,12.578,12.5,12.422,12.345,12.27,12.195,
  12.121,12.048,11.977,11.906,11.836,11.767,11.698,
  11.631,11.564,11.498,11.433,11.369,11.306,11.243,
  11.181,11.12,11.059,10.999,10.94,10.881,10.824,
  10.766,10.71,10.654,10.598,10.544,10.489,10.436,
  10.383,10.33,10.278,10.227,10.176,10.126,10.076,
  10.027,9.978;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  850000.0,                !- Pressure {Pa}
  92982.0,96929.0,100890.0,434710.0,436690.0,438650.0,440600.0,
  442530.0,444450.0,446360.0,448260.0,450140.0,452020.0,453890.0,
  455760.0,457610.0,459460.0,461310.0,463150.0,464990.0,466820.0,
  468650.0,470480.0,472300.0,474130.0,475950.0,477770.0,479580.0,
  481400.0,483220.0,485030.0,486840.0,488660.0,490470.0,492290.0,
  494100.0,495920.0,497730.0,499550.0,499730.0,499910.0,500090.0,
  500270.0,500460.0,500640.0,500820.0,501000.0,501180.0,501360.0,
  501550.0,501730.0,501910.0,502090.0,502270.0,502450.0,502640.0,
  502820.0,503000.0,503180.0,503360.0,503540.0,503730.0,503910.0,
  504090.0,504270.0,504460.0,504640.0,504820.0,505000.0,505180.0,
  505360.0,505550.0,505730.0,505910.0,506090.0,506270.0,506460.0,
  506640.0,506820.0,507000.0,507180.0,507370.0,507550.0,507730.0,
  507910.0,508100.0,508280.0,508460.0,508640.0,510460.0,512290.0,
  514110.0,515940.0,517770.0,519600.0,521430.0,523260.0,525100.0,
  526930.0,528770.0,530610.0,532460.0,534300.0,536150.0,538000.0,
  539850.0,541700.0,543560.0,545420.0,547280.0,549140.0,551010.0,
  552870.0,554740.0,556620.0,558490.0,560370.0,562250.0,564130.0,
  566010.0,567900.0,569790.0,571680.0,573580.0,575480.0,577380.0,
  579280.0,581180.0,583090.0,585000.0,586910.0,588830.0,590750.0,
  592670.0,594590.0,596520.0,598440.0,600380.0,602310.0,604240.0,
  606180.0,608120.0,610070.0,612020.0,613960.0,615920.0,617870.0,
  619830.0,621790.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  850000.0,                !- Pressure {Pa}
  1155.0,1147.4,1139.7,22.115,21.832,21.559,21.296,
  21.041,20.794,20.555,20.323,20.099,19.88,19.668,
  19.462,19.261,19.065,18.874,18.689,18.507,18.33,
  18.157,17.988,17.823,17.661,17.503,17.349,17.197,
  17.049,16.904,16.761,16.622,16.485,16.351,16.219,
  16.089,15.962,15.838,15.715,15.703,15.691,15.679,
  15.667,15.655,15.643,15.631,15.619,15.607,15.595,
  15.583,15.571,15.559,15.548,15.536,15.524,15.512,
  15.5,15.489,15.477,15.465,15.453,15.442,15.43,
  15.418,15.407,15.395,15.384,15.372,15.361,15.349,
  15.338,15.326,15.315,15.303,15.292,15.28,15.269,
  15.258,15.246,15.235,15.224,15.212,15.201,15.19,
  15.179,15.168,15.156,15.145,15.134,15.024,14.915,
  14.808,14.703,14.599,14.497,14.397,14.298,14.201,
  14.105,14.01,13.917,13.825,13.735,13.646,13.558,
  13.471,13.386,13.302,13.218,13.136,13.056,12.976,
  12.897,12.819,12.742,12.667,12.592,12.518,12.445,
  12.373,12.302,12.231,12.162,12.093,12.026,11.959,
  11.892,11.827,11.762,11.698,11.635,11.573,11.511,
  11.45,11.389,11.33,11.271,11.212,11.154,11.097,
  11.041,10.985,10.929,10.875,10.82,10.767,10.714,
  10.661,10.609;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  900000.0,                !- Pressure {Pa}
  92994.0,96940.0,100900.0,104880.0,435600.0,437600.0,439580.0,
  441540.0,443490.0,445430.0,447350.0,449260.0,451170.0,453060.0,
  454950.0,456820.0,458690.0,460560.0,462420.0,464270.0,466120.0,
  467970.0,469810.0,471650.0,473480.0,475320.0,477150.0,478980.0,
  480810.0,482630.0,484460.0,486280.0,488110.0,489930.0,491760.0,
  493580.0,495400.0,497230.0,499050.0,499240.0,499420.0,499600.0,
  499780.0,499960.0,500150.0,500330.0,500510.0,500700.0,500880.0,
  501060.0,501240.0,501420.0,501610.0,501790.0,501970.0,502160.0,
  502340.0,502520.0,502700.0,502890.0,503070.0,503250.0,503430.0,
  503620.0,503800.0,503980.0,504160.0,504350.0,504530.0,504710.0,
  504900.0,505080.0,505260.0,505440.0,505630.0,505810.0,505990.0,
  506170.0,506360.0,506540.0,506720.0,506900.0,507090.0,507270.0,
  507450.0,507640.0,507820.0,508000.0,508180.0,510010.0,511840.0,
  513680.0,515510.0,517340.0,519180.0,521020.0,522860.0,524700.0,
  526540.0,528380.0,530230.0,532080.0,533930.0,535780.0,537640.0,
  539490.0,541350.0,543210.0,545080.0,546940.0,548810.0,550680.0,
  552550.0,554420.0,556300.0,558180.0,560060.0,561940.0,563830.0,
  565720.0,567610.0,569500.0,571390.0,573290.0,575190.0,577100.0,
  579000.0,580910.0,582820.0,584730.0,586650.0,588570.0,590490.0,
  592410.0,594340.0,596260.0,598200.0,600130.0,602070.0,604000.0,
  605950.0,607890.0,609840.0,611780.0,613740.0,615690.0,617650.0,
  619610.0,621570.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  900000.0,                !- Pressure {Pa}
  1155.1,1147.5,1139.8,1132.0,23.307,23.007,22.719,
  22.44,22.17,21.91,21.657,21.413,21.175,20.945,
  20.721,20.503,20.291,20.085,19.884,19.688,19.496,
  19.31,19.128,18.949,18.775,18.605,18.439,18.276,
  18.116,17.96,17.807,17.657,17.51,17.366,17.225,
  17.086,16.95,16.817,16.685,16.672,16.659,16.646,
  16.634,16.621,16.608,16.595,16.582,16.569,16.556,
  16.544,16.531,16.518,16.506,16.493,16.48,16.468,
  16.455,16.442,16.43,16.417,16.405,16.392,16.38,
  16.367,16.355,16.343,16.33,16.318,16.306,16.293,
  16.281,16.269,16.256,16.244,16.232,16.22,16.208,
  16.195,16.183,16.171,16.159,16.147,16.135,16.123,
  16.111,16.099,16.087,16.075,16.063,15.945,15.829,
  15.714,15.602,15.491,15.382,15.275,15.169,15.065,
  14.963,14.862,14.763,14.665,14.568,14.473,14.38,
  14.287,14.196,14.106,14.018,13.93,13.844,13.759,
  13.675,13.592,13.51,13.429,13.35,13.271,13.193,
  13.117,13.041,12.966,12.892,12.819,12.747,12.676,
  12.605,12.536,12.467,12.399,12.332,12.265,12.2,
  12.135,12.07,12.007,11.944,11.882,11.821,11.76,
  11.7,11.64,11.581,11.523,11.466,11.409,11.352,
  11.296,11.241;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  950000.0,                !- Pressure {Pa}
  93006.0,96951.0,100910.0,104890.0,108880.0,436520.0,438540.0,
  440530.0,442510.0,444480.0,446430.0,448370.0,450300.0,452220.0,
  454120.0,456020.0,457920.0,459800.0,461680.0,463550.0,465410.0,
  467280.0,469130.0,470990.0,472840.0,474680.0,476530.0,478370.0,
  480210.0,482050.0,483880.0,485720.0,487560.0,489390.0,491220.0,
  493060.0,494890.0,496720.0,498560.0,498740.0,498920.0,499100.0,
  499290.0,499470.0,499660.0,499840.0,500020.0,500200.0,500390.0,
  500570.0,500760.0,500940.0,501120.0,501300.0,501490.0,501670.0,
  501860.0,502040.0,502220.0,502400.0,502590.0,502770.0,502960.0,
  503140.0,503320.0,503510.0,503690.0,503870.0,504060.0,504240.0,
  504420.0,504610.0,504790.0,504970.0,505160.0,505340.0,505520.0,
  505710.0,505890.0,506080.0,506260.0,506440.0,506620.0,506810.0,
  506990.0,507180.0,507360.0,507540.0,507730.0,509560.0,511400.0,
  513240.0,515080.0,516920.0,518760.0,520610.0,522450.0,524300.0,
  526150.0,528000.0,529850.0,531700.0,533560.0,535420.0,537270.0,
  539140.0,541000.0,542860.0,544730.0,546600.0,548470.0,550340.0,
  552220.0,554100.0,555980.0,557860.0,559750.0,561630.0,563520.0,
  565420.0,567310.0,569210.0,571100.0,573010.0,574910.0,576820.0,
  578720.0,580640.0,582550.0,584470.0,586380.0,588300.0,590230.0,
  592160.0,594080.0,596020.0,597950.0,599880.0,601820.0,603760.0,
  605710.0,607650.0,609600.0,611550.0,613510.0,615460.0,617420.0,
  619380.0,621350.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  950000.0,                !- Pressure {Pa}
  1155.2,1147.6,1140.0,1132.2,1124.3,24.482,24.166,
  23.862,23.568,23.285,23.01,22.745,22.487,22.238,
  21.995,21.76,21.531,21.308,21.091,20.88,20.674,
  20.473,20.277,20.086,19.899,19.716,19.538,19.363,
  19.192,19.025,18.861,18.7,18.543,18.389,18.238,
  18.089,17.944,17.801,17.661,17.647,17.633,17.619,
  17.606,17.592,17.578,17.564,17.551,17.537,17.523,
  17.51,17.496,17.482,17.469,17.455,17.442,17.428,
  17.415,17.402,17.388,17.375,17.361,17.348,17.335,
  17.321,17.308,17.295,17.282,17.269,17.255,17.242,
  17.229,17.216,17.203,17.19,17.177,17.164,17.151,
  17.138,17.125,17.112,17.099,17.086,17.073,17.061,
  17.048,17.035,17.022,17.009,16.997,16.871,16.747,
  16.625,16.505,16.387,16.271,16.157,16.044,15.934,
  15.825,15.717,15.612,15.507,15.405,15.304,15.204,
  15.106,15.009,14.913,14.819,14.726,14.635,14.544,
  14.455,14.367,14.28,14.194,14.11,14.026,13.944,
  13.862,13.782,13.703,13.624,13.547,13.47,13.395,
  13.32,13.246,13.173,13.101,13.03,12.959,12.89,
  12.821,12.753,12.685,12.619,12.553,12.488,12.424,
  12.36,12.297,12.234,12.173,12.112,12.051,11.992,
  11.933,11.874;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1000000.0,               !- Pressure {Pa}
  93018.0,96962.0,100920.0,104900.0,108890.0,435420.0,437480.0,
  439510.0,441520.0,443520.0,445500.0,447470.0,449420.0,451360.0,
  453290.0,455210.0,457130.0,459030.0,460930.0,462820.0,464700.0,
  466580.0,468450.0,470320.0,472180.0,474040.0,475900.0,477760.0,
  479610.0,481460.0,483310.0,485150.0,487000.0,488840.0,490690.0,
  492530.0,494370.0,496210.0,498060.0,498240.0,498420.0,498610.0,
  498790.0,498980.0,499160.0,499340.0,499530.0,499710.0,499900.0,
  500080.0,500260.0,500450.0,500630.0,500820.0,501000.0,501190.0,
  501370.0,501560.0,501740.0,501920.0,502110.0,502290.0,502480.0,
  502660.0,502840.0,503030.0,503210.0,503400.0,503580.0,503760.0,
  503950.0,504130.0,504320.0,504500.0,504690.0,504870.0,505060.0,
  505240.0,505420.0,505610.0,505790.0,505980.0,506160.0,506340.0,
  506530.0,506710.0,506900.0,507080.0,507270.0,509110.0,510960.0,
  512800.0,514650.0,516500.0,518340.0,520190.0,522040.0,523900.0,
  525750.0,527610.0,529460.0,531320.0,533180.0,535050.0,536910.0,
  538780.0,540640.0,542520.0,544390.0,546260.0,548140.0,550010.0,
  551890.0,553780.0,555660.0,557550.0,559440.0,561330.0,563220.0,
  565120.0,567010.0,568910.0,570820.0,572720.0,574630.0,576540.0,
  578450.0,580360.0,582280.0,584200.0,586120.0,588040.0,589970.0,
  591900.0,593830.0,595760.0,597700.0,599640.0,601580.0,603520.0,
  605470.0,607420.0,609370.0,611320.0,613280.0,615240.0,617200.0,
  619160.0,621130.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1000000.0,               !- Pressure {Pa}
  1155.3,1147.7,1140.1,1132.3,1124.4,25.984,25.64,
  25.308,24.989,24.681,24.383,24.096,23.817,23.547,
  23.286,23.032,22.785,22.545,22.312,22.085,21.864,
  21.648,21.438,21.233,21.032,20.837,20.646,20.459,
  20.276,20.097,19.922,19.75,19.582,19.418,19.257,
  19.099,18.943,18.791,18.642,18.627,18.612,18.598,
  18.583,18.568,18.554,18.539,18.525,18.51,18.495,
  18.481,18.466,18.452,18.438,18.423,18.409,18.394,
  18.38,18.366,18.352,18.337,18.323,18.309,18.295,
  18.281,18.266,18.252,18.238,18.224,18.21,18.196,
  18.182,18.168,18.154,18.141,18.127,18.113,18.099,
  18.085,18.071,18.058,18.044,18.03,18.017,18.003,
  17.989,17.976,17.962,17.949,17.935,17.801,17.669,
  17.54,17.412,17.287,17.164,17.042,16.923,16.805,
  16.69,16.576,16.464,16.353,16.244,16.137,16.031,
  15.927,15.824,15.723,15.623,15.525,15.428,15.332,
  15.237,15.144,15.052,14.962,14.872,14.784,14.696,
  14.61,14.525,14.441,14.358,14.276,14.195,14.115,
  14.036,13.958,13.881,13.804,13.729,13.655,13.581,
  13.508,13.436,13.365,13.295,13.225,13.156,13.088,
  13.021,12.954,12.889,12.823,12.759,12.695,12.632,
  12.57,12.508;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1250000.0,               !- Pressure {Pa}
  93077.0,97017.0,100970.0,104940.0,108930.0,112940.0,116970.0,
  121020.0,125100.0,438450.0,440600.0,442720.0,444820.0,446900.0,
  448960.0,451010.0,453040.0,455050.0,457050.0,459040.0,461020.0,
  462980.0,464940.0,466890.0,468830.0,470770.0,472700.0,474620.0,
  476540.0,478450.0,480360.0,482260.0,484160.0,486060.0,487960.0,
  489850.0,491740.0,493630.0,495520.0,495710.0,495900.0,496080.0,
  496270.0,496460.0,496650.0,496840.0,497030.0,497220.0,497400.0,
  497590.0,497780.0,497970.0,498160.0,498350.0,498540.0,498720.0,
  498910.0,499100.0,499290.0,499480.0,499670.0,499860.0,500040.0,
  500230.0,500420.0,500610.0,500800.0,500980.0,501170.0,501360.0,
  501550.0,501740.0,501930.0,502120.0,502300.0,502490.0,502680.0,
  502870.0,503060.0,503240.0,503430.0,503620.0,503810.0,504000.0,
  504180.0,504370.0,504560.0,504750.0,504940.0,506820.0,508700.0,
  510580.0,512460.0,514350.0,516230.0,518110.0,519990.0,521880.0,
  523760.0,525640.0,527530.0,529420.0,531300.0,533190.0,535080.0,
  536970.0,538860.0,540760.0,542650.0,544550.0,546450.0,548350.0,
  550250.0,552150.0,554060.0,555960.0,557870.0,559780.0,561690.0,
  563610.0,565520.0,567440.0,569360.0,571280.0,573200.0,575130.0,
  577060.0,578990.0,580920.0,582860.0,584790.0,586730.0,588670.0,
  590610.0,592560.0,594510.0,596460.0,598410.0,600360.0,602320.0,
  604280.0,606240.0,608200.0,610170.0,612130.0,614100.0,616080.0,
  618050.0,620030.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1250000.0,               !- Pressure {Pa}
  1155.9,1148.4,1140.7,1133.0,1125.1,1117.1,1109.0,
  1100.8,1092.4,32.02,31.583,31.163,30.76,30.372,
  29.998,29.637,29.288,28.95,28.624,28.307,27.999,
  27.701,27.411,27.129,26.854,26.587,26.326,26.072,
  25.824,25.582,25.346,25.115,24.89,24.669,24.453,
  24.242,24.035,23.833,23.634,23.615,23.595,23.576,
  23.556,23.537,23.517,23.498,23.479,23.459,23.44,
  23.421,23.402,23.382,23.363,23.344,23.325,23.306,
  23.287,23.268,23.249,23.231,23.212,23.193,23.174,
  23.156,23.137,23.118,23.1,23.081,23.062,23.044,
  23.026,23.007,22.989,22.97,22.952,22.934,22.916,
  22.897,22.879,22.861,22.843,22.825,22.807,22.789,
  22.771,22.753,22.735,22.717,22.699,22.523,22.349,
  22.179,22.012,21.847,21.686,21.527,21.371,21.218,
  21.067,20.918,20.772,20.629,20.487,20.348,20.211,
  20.076,19.942,19.811,19.682,19.555,19.429,19.306,
  19.184,19.064,18.945,18.828,18.713,18.599,18.487,
  18.376,18.267,18.159,18.052,17.947,17.843,17.741,
  17.639,17.539,17.441,17.343,17.247,17.151,17.057,
  16.964,16.873,16.782,16.692,16.603,16.515,16.429,
  16.343,16.258,16.174,16.091,16.009,15.928,15.848,
  15.768,15.69;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1500000.0,               !- Pressure {Pa}
  93137.0,97073.0,101020.0,104990.0,108970.0,112970.0,117000.0,
  121040.0,125110.0,129210.0,133340.0,437530.0,439820.0,442080.0,
  444300.0,446500.0,448670.0,450810.0,452940.0,455040.0,457130.0,
  459200.0,461260.0,463300.0,465330.0,467350.0,469360.0,471360.0,
  473350.0,475330.0,477300.0,479270.0,481240.0,483200.0,485150.0,
  487100.0,489040.0,490980.0,492920.0,493110.0,493300.0,493500.0,
  493690.0,493880.0,494080.0,494270.0,494460.0,494660.0,494850.0,
  495040.0,495240.0,495430.0,495620.0,495820.0,496010.0,496200.0,
  496390.0,496590.0,496780.0,496970.0,497170.0,497360.0,497550.0,
  497740.0,497940.0,498130.0,498320.0,498520.0,498710.0,498900.0,
  499090.0,499290.0,499480.0,499670.0,499860.0,500060.0,500250.0,
  500440.0,500630.0,500830.0,501020.0,501210.0,501400.0,501600.0,
  501790.0,501980.0,502170.0,502370.0,502560.0,504480.0,506400.0,
  508320.0,510240.0,512160.0,514070.0,515990.0,517900.0,519820.0,
  521730.0,523650.0,525560.0,527480.0,529390.0,531310.0,533230.0,
  535140.0,537060.0,538980.0,540900.0,542820.0,544740.0,546660.0,
  548580.0,550510.0,552440.0,554360.0,556290.0,558220.0,560150.0,
  562080.0,564020.0,565950.0,567890.0,569830.0,571770.0,573710.0,
  575660.0,577600.0,579550.0,581500.0,583450.0,585410.0,587360.0,
  589320.0,591280.0,593240.0,595200.0,597170.0,599140.0,601110.0,
  603080.0,605050.0,607030.0,609000.0,610980.0,612970.0,614950.0,
  616940.0,618920.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1500000.0,               !- Pressure {Pa}
  1156.5,1149.0,1141.3,1133.6,1125.8,1117.8,1109.8,
  1101.6,1093.2,1084.7,1076.0,38.851,38.28,37.734,
  37.212,36.712,36.232,35.771,35.326,34.898,34.484,
  34.084,33.697,33.322,32.958,32.606,32.263,31.93,
  31.606,31.291,30.984,30.684,30.392,30.108,29.83,
  29.558,29.293,29.034,28.78,28.755,28.73,28.705,
  28.68,28.655,28.63,28.606,28.581,28.556,28.532,
  28.507,28.483,28.458,28.434,28.41,28.386,28.361,
  28.337,28.313,28.289,28.265,28.241,28.217,28.193,
  28.169,28.146,28.122,28.098,28.075,28.051,28.028,
  28.004,27.981,27.957,27.934,27.911,27.888,27.865,
  27.841,27.818,27.795,27.772,27.749,27.726,27.704,
  27.681,27.658,27.635,27.613,27.59,27.366,27.147,
  26.932,26.721,26.514,26.311,26.111,25.915,25.723,
  25.534,25.348,25.165,24.985,24.809,24.635,24.464,
  24.296,24.13,23.967,23.807,23.648,23.493,23.339,
  23.188,23.039,22.893,22.748,22.605,22.465,22.326,
  22.189,22.055,21.922,21.79,21.661,21.533,21.407,
  21.282,21.159,21.038,20.918,20.8,20.683,20.567,
  20.453,20.341,20.229,20.119,20.011,19.903,19.797,
  19.692,19.588,19.486,19.384,19.284,19.185,19.087,
  18.99,18.894;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1750000.0,               !- Pressure {Pa}
  93198.0,97130.0,101080.0,105040.0,109020.0,113010.0,117030.0,
  121070.0,125130.0,129220.0,133340.0,137490.0,141680.0,145910.0,
  439210.0,441600.0,443950.0,446260.0,448540.0,450780.0,453000.0,
  455190.0,457370.0,459520.0,461650.0,463770.0,465870.0,467950.0,
  470030.0,472090.0,474140.0,476180.0,478210.0,480230.0,482250.0,
  484260.0,486260.0,488250.0,490240.0,490440.0,490640.0,490840.0,
  491040.0,491240.0,491430.0,491630.0,491830.0,492030.0,492230.0,
  492430.0,492620.0,492820.0,493020.0,493220.0,493420.0,493610.0,
  493810.0,494010.0,494210.0,494400.0,494600.0,494800.0,495000.0,
  495200.0,495390.0,495590.0,495790.0,495990.0,496180.0,496380.0,
  496580.0,496780.0,496970.0,497170.0,497370.0,497560.0,497760.0,
  497960.0,498160.0,498350.0,498550.0,498750.0,498940.0,499140.0,
  499340.0,499530.0,499730.0,499930.0,500120.0,502090.0,504050.0,
  506010.0,507970.0,509920.0,511880.0,513830.0,515780.0,517730.0,
  519680.0,521620.0,523570.0,525510.0,527460.0,529400.0,531350.0,
  533290.0,535230.0,537180.0,539120.0,541070.0,543010.0,544960.0,
  546900.0,548850.0,550800.0,552750.0,554700.0,556650.0,558600.0,
  560550.0,562500.0,564460.0,566410.0,568370.0,570330.0,572290.0,
  574250.0,576210.0,578180.0,580140.0,582110.0,584080.0,586050.0,
  588020.0,589990.0,591970.0,593950.0,595930.0,597910.0,599890.0,
  601870.0,603860.0,605850.0,607840.0,609830.0,611820.0,613820.0,
  615820.0,617820.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  1750000.0,               !- Pressure {Pa}
  1157.1,1149.6,1142.0,1134.3,1126.5,1118.6,1110.5,
  1102.3,1094.0,1085.5,1076.9,1068.1,1059.0,1049.8,
  45.054,44.368,43.715,43.092,42.496,41.926,41.379,
  40.852,40.346,39.858,39.386,38.931,38.49,38.063,
  37.649,37.248,36.858,36.479,36.111,35.752,35.403,
  35.062,34.731,34.407,34.091,34.06,34.029,33.998,
  33.967,33.936,33.905,33.874,33.844,33.813,33.782,
  33.752,33.722,33.691,33.661,33.631,33.601,33.571,
  33.541,33.511,33.481,33.451,33.421,33.392,33.362,
  33.333,33.303,33.274,33.245,33.215,33.186,33.157,
  33.128,33.099,33.07,33.041,33.013,32.984,32.955,
  32.927,32.898,32.87,32.841,32.813,32.785,32.757,
  32.728,32.7,32.672,32.644,32.616,32.341,32.071,
  31.806,31.547,31.293,31.044,30.8,30.56,30.325,
  30.095,29.868,29.646,29.427,29.213,29.002,28.794,
  28.59,28.39,28.193,27.999,27.808,27.62,27.435,
  27.253,27.073,26.897,26.723,26.551,26.382,26.216,
  26.052,25.89,25.73,25.573,25.418,25.265,25.114,
  24.965,24.818,24.673,24.53,24.389,24.249,24.111,
  23.975,23.841,23.708,23.577,23.448,23.32,23.194,
  23.069,22.946,22.824,22.703,22.584,22.466,22.35,
  22.235,22.121;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2000000.0,               !- Pressure {Pa}
  93259.0,97187.0,101130.0,105080.0,109060.0,113050.0,117060.0,
  121090.0,125150.0,129230.0,133340.0,137490.0,141660.0,145880.0,
  150140.0,154440.0,438780.0,441310.0,443780.0,446200.0,448580.0,
  450920.0,453230.0,455520.0,457770.0,460000.0,462200.0,464390.0,
  466560.0,468710.0,470840.0,472960.0,475070.0,477160.0,479250.0,
  481320.0,483390.0,485440.0,487490.0,487700.0,487900.0,488100.0,
  488310.0,488510.0,488720.0,488920.0,489120.0,489330.0,489530.0,
  489740.0,489940.0,490140.0,490350.0,490550.0,490750.0,490960.0,
  491160.0,491360.0,491570.0,491770.0,491970.0,492180.0,492380.0,
  492580.0,492780.0,492990.0,493190.0,493390.0,493590.0,493800.0,
  494000.0,494200.0,494400.0,494610.0,494810.0,495010.0,495210.0,
  495410.0,495620.0,495820.0,496020.0,496220.0,496420.0,496620.0,
  496830.0,497030.0,497230.0,497430.0,497630.0,499640.0,501650.0,
  503650.0,505650.0,507650.0,509640.0,511630.0,513620.0,515600.0,
  517580.0,519560.0,521540.0,523520.0,525490.0,527470.0,529440.0,
  531410.0,533380.0,535350.0,537320.0,539300.0,541260.0,543240.0,
  545200.0,547170.0,549140.0,551120.0,553090.0,555060.0,557030.0,
  559000.0,560970.0,562950.0,564920.0,566900.0,568870.0,570850.0,
  572830.0,574810.0,576790.0,578770.0,580760.0,582740.0,584730.0,
  586710.0,588700.0,590690.0,592680.0,594680.0,596670.0,598670.0,
  600660.0,602660.0,604660.0,606670.0,608670.0,610680.0,612680.0,
  614700.0,616710.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2000000.0,               !- Pressure {Pa}
  1157.6,1150.2,1142.6,1134.9,1127.2,1119.3,1111.2,
  1103.1,1094.8,1086.4,1077.8,1069.0,1060.0,1050.8,
  1041.4,1031.8,51.876,51.035,50.24,49.484,48.765,
  48.078,47.422,46.793,46.189,45.608,45.048,44.509,
  43.988,43.484,42.997,42.525,42.067,41.623,41.192,
  40.773,40.365,39.968,39.581,39.543,39.505,39.467,
  39.43,39.392,39.354,39.317,39.279,39.242,39.205,
  39.168,39.131,39.094,39.057,39.02,38.983,38.947,
  38.91,38.874,38.837,38.801,38.765,38.729,38.693,
  38.657,38.621,38.586,38.55,38.514,38.479,38.444,
  38.408,38.373,38.338,38.303,38.268,38.233,38.198,
  38.164,38.129,38.095,38.06,38.026,37.992,37.957,
  37.923,37.889,37.855,37.821,37.788,37.454,37.127,
  36.808,36.496,36.191,35.892,35.599,35.312,35.03,
  34.754,34.484,34.219,33.958,33.702,33.451,33.205,
  32.963,32.725,32.491,32.261,32.035,31.813,31.594,
  31.379,31.167,30.959,30.754,30.552,30.353,30.157,
  29.964,29.774,29.587,29.402,29.22,29.04,28.863,
  28.689,28.517,28.347,28.179,28.014,27.851,27.69,
  27.531,27.374,27.219,27.067,26.916,26.766,26.619,
  26.474,26.33,26.188,26.048,25.909,25.772,25.637,
  25.503,25.37;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2250000.0,               !- Pressure {Pa}
  93321.0,97245.0,101180.0,105130.0,109100.0,113090.0,117090.0,
  121120.0,125170.0,129250.0,133350.0,137480.0,141650.0,145860.0,
  150100.0,154400.0,158740.0,163130.0,438560.0,441210.0,443800.0,
  446330.0,448810.0,451250.0,453640.0,456010.0,458340.0,460640.0,
  462920.0,465170.0,467400.0,469610.0,471800.0,473980.0,476140.0,
  478290.0,480420.0,482550.0,484660.0,484870.0,485080.0,485290.0,
  485500.0,485710.0,485920.0,486130.0,486340.0,486550.0,486760.0,
  486970.0,487180.0,487390.0,487600.0,487810.0,488020.0,488220.0,
  488430.0,488640.0,488850.0,489060.0,489270.0,489480.0,489690.0,
  489900.0,490100.0,490310.0,490520.0,490730.0,490940.0,491140.0,
  491350.0,491560.0,491770.0,491970.0,492180.0,492390.0,492600.0,
  492800.0,493010.0,493220.0,493420.0,493630.0,493840.0,494050.0,
  494250.0,494460.0,494670.0,494870.0,495080.0,497140.0,499200.0,
  501240.0,503290.0,505320.0,507360.0,509390.0,511410.0,513440.0,
  515450.0,517470.0,519480.0,521490.0,523500.0,525500.0,527510.0,
  529510.0,531510.0,533510.0,535500.0,537500.0,539500.0,541490.0,
  543490.0,545480.0,547470.0,549470.0,551460.0,553450.0,555450.0,
  557440.0,559430.0,561430.0,563420.0,565410.0,567410.0,569400.0,
  571400.0,573400.0,575400.0,577400.0,579390.0,581400.0,583400.0,
  585400.0,587400.0,589410.0,591410.0,593420.0,595430.0,597440.0,
  599450.0,601460.0,603480.0,605490.0,607510.0,609530.0,611550.0,
  613570.0,615590.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2250000.0,               !- Pressure {Pa}
  1158.2,1150.8,1143.2,1135.6,1127.8,1120.0,1112.0,
  1103.9,1095.6,1087.2,1078.6,1069.9,1061.0,1051.9,
  1042.5,1032.9,1023.1,1013.0,58.708,57.702,56.755,
  55.859,55.01,54.202,53.432,52.695,51.99,51.314,
  50.664,50.038,49.435,48.853,48.291,47.747,47.22,
  46.71,46.215,45.735,45.268,45.222,45.176,45.13,
  45.084,45.039,44.994,44.948,44.903,44.858,44.814,
  44.769,44.724,44.68,44.635,44.591,44.547,44.503,
  44.459,44.416,44.372,44.328,44.285,44.242,44.198,
  44.155,44.112,44.07,44.027,43.984,43.942,43.899,
  43.857,43.815,43.773,43.731,43.689,43.647,43.606,
  43.564,43.523,43.482,43.44,43.399,43.358,43.317,
  43.277,43.236,43.195,43.155,43.114,42.716,42.327,
  41.948,41.577,41.215,40.86,40.514,40.175,39.843,
  39.518,39.2,38.888,38.582,38.282,37.988,37.699,
  37.416,37.138,36.865,36.597,36.333,36.074,35.82,
  35.569,35.323,35.081,34.843,34.609,34.378,34.151,
  33.928,33.708,33.491,33.278,33.067,32.86,32.656,
  32.454,32.256,32.06,31.867,31.677,31.489,31.304,
  31.121,30.941,30.763,30.587,30.414,30.243,30.074,
  29.907,29.742,29.579,29.418,29.259,29.102,28.947,
  28.794,28.643;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2500000.0,               !- Pressure {Pa}
  93383.0,97303.0,101240.0,105180.0,109150.0,113130.0,117130.0,
  121150.0,125190.0,129260.0,133360.0,137480.0,141640.0,145840.0,
  150070.0,154350.0,158680.0,163060.0,167500.0,435680.0,438540.0,
  441320.0,444020.0,446660.0,449230.0,451760.0,454240.0,456680.0,
  459080.0,461450.0,463790.0,466110.0,468400.0,470670.0,472920.0,
  475140.0,477360.0,479550.0,481730.0,481950.0,482170.0,482380.0,
  482600.0,482820.0,483040.0,483250.0,483470.0,483680.0,483900.0,
  484120.0,484330.0,484550.0,484760.0,484980.0,485200.0,485410.0,
  485630.0,485840.0,486060.0,486270.0,486490.0,486700.0,486920.0,
  487130.0,487340.0,487560.0,487770.0,487990.0,488200.0,488420.0,
  488630.0,488840.0,489060.0,489270.0,489480.0,489700.0,489910.0,
  490120.0,490340.0,490550.0,490760.0,490970.0,491190.0,491400.0,
  491610.0,491820.0,492040.0,492250.0,492460.0,494570.0,496680.0,
  498780.0,500870.0,502950.0,505030.0,507100.0,509170.0,511230.0,
  513290.0,515340.0,517390.0,519430.0,521470.0,523510.0,525550.0,
  527580.0,529610.0,531640.0,533660.0,535690.0,537710.0,539730.0,
  541750.0,543770.0,545790.0,547800.0,549820.0,551830.0,553850.0,
  555860.0,557880.0,559890.0,561900.0,563920.0,565930.0,567950.0,
  569960.0,571980.0,573990.0,576010.0,578020.0,580040.0,582060.0,
  584080.0,586100.0,588120.0,590140.0,592160.0,594180.0,596200.0,
  598230.0,600260.0,602280.0,604310.0,606340.0,608370.0,610400.0,
  612440.0,614470.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2500000.0,               !- Pressure {Pa}
  1158.8,1151.4,1143.8,1136.2,1128.5,1120.7,1112.7,
  1104.6,1096.4,1088.0,1079.5,1070.8,1062.0,1052.9,
  1043.6,1034.1,1024.3,1014.2,1003.9,66.778,65.513,
  64.333,63.228,62.187,61.203,60.27,59.383,58.537,
  57.729,56.955,56.213,55.5,54.814,54.153,53.515,
  52.899,52.304,51.727,51.168,51.113,51.058,51.004,
  50.949,50.895,50.841,50.787,50.733,50.68,50.626,
  50.573,50.52,50.467,50.414,50.361,50.309,50.256,
  50.204,50.152,50.1,50.048,49.997,49.945,49.894,
  49.843,49.792,49.741,49.69,49.639,49.589,49.539,
  49.488,49.438,49.389,49.339,49.289,49.24,49.19,
  49.141,49.092,49.043,48.994,48.946,48.897,48.849,
  48.801,48.752,48.704,48.657,48.609,48.138,47.68,
  47.233,46.798,46.373,45.958,45.553,45.157,44.77,
  44.391,44.021,43.658,43.303,42.955,42.615,42.281,
  41.953,41.632,41.317,41.008,40.704,40.406,40.113,
  39.826,39.543,39.265,38.992,38.724,38.46,38.2,
  37.944,37.693,37.445,37.201,36.961,36.725,36.492,
  36.262,36.036,35.814,35.594,35.377,35.164,34.953,
  34.746,34.541,34.339,34.14,33.943,33.749,33.557,
  33.368,33.182,32.997,32.815,32.635,32.458,32.283,
  32.109,31.938;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2750000.0,               !- Pressure {Pa}
  93445.0,97361.0,101290.0,105230.0,109190.0,113170.0,117160.0,
  121180.0,125210.0,129280.0,133360.0,137480.0,141630.0,145820.0,
  150040.0,154310.0,158620.0,162990.0,167410.0,171900.0,176470.0,
  435770.0,438760.0,441660.0,444460.0,447190.0,449850.0,452460.0,
  455020.0,457530.0,460000.0,462430.0,464830.0,467210.0,469550.0,
  471870.0,474170.0,476450.0,478710.0,478930.0,479160.0,479380.0,
  479610.0,479830.0,480060.0,480280.0,480500.0,480730.0,480950.0,
  481170.0,481400.0,481620.0,481840.0,482070.0,482290.0,482510.0,
  482730.0,482950.0,483180.0,483400.0,483620.0,483840.0,484060.0,
  484280.0,484500.0,484720.0,484950.0,485170.0,485390.0,485610.0,
  485830.0,486050.0,486270.0,486490.0,486710.0,486930.0,487150.0,
  487360.0,487580.0,487800.0,488020.0,488240.0,488460.0,488680.0,
  488900.0,489110.0,489330.0,489550.0,489770.0,491940.0,494100.0,
  496250.0,498400.0,500530.0,502650.0,504770.0,506880.0,508980.0,
  511080.0,513170.0,515260.0,517340.0,519420.0,521490.0,523560.0,
  525620.0,527680.0,529740.0,531800.0,533850.0,535900.0,537950.0,
  539990.0,542040.0,544080.0,546120.0,548160.0,550200.0,552240.0,
  554270.0,556310.0,558340.0,560380.0,562410.0,564450.0,566480.0,
  568510.0,570540.0,572580.0,574610.0,576640.0,578680.0,580710.0,
  582750.0,584780.0,586820.0,588850.0,590890.0,592930.0,594960.0,
  597000.0,599040.0,601080.0,603130.0,605170.0,607210.0,609260.0,
  611300.0,613350.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  2750000.0,               !- Pressure {Pa}
  1159.4,1152.0,1144.5,1136.9,1129.2,1121.3,1113.4,
  1105.4,1097.2,1088.9,1080.4,1071.7,1062.9,1053.9,
  1044.7,1035.2,1025.5,1015.5,1005.2,994.59,983.57,
  73.709,72.247,70.89,69.623,68.434,67.314,66.255,
  65.25,64.295,63.383,62.512,61.678,60.878,60.109,
  59.37,58.657,57.969,57.304,57.239,57.174,57.109,
  57.045,56.98,56.916,56.852,56.788,56.725,56.662,
  56.598,56.536,56.473,56.41,56.348,56.286,56.224,
  56.162,56.101,56.039,55.978,55.917,55.857,55.796,
  55.736,55.675,55.615,55.556,55.496,55.437,55.377,
  55.318,55.259,55.201,55.142,55.084,55.025,54.967,
  54.91,54.852,54.794,54.737,54.68,54.623,54.566,
  54.509,54.453,54.397,54.34,54.284,53.733,53.197,
  52.676,52.169,51.674,51.192,50.723,50.264,49.817,
  49.38,48.952,48.535,48.127,47.727,47.336,46.953,
  46.578,46.211,45.851,45.497,45.151,44.811,44.478,
  44.15,43.829,43.513,43.203,42.898,42.599,42.304,
  42.015,41.73,41.45,41.174,40.903,40.636,40.373,
  40.114,39.859,39.608,39.36,39.116,38.876,38.639,
  38.406,38.176,37.949,37.725,37.504,37.286,37.071,
  36.859,36.649,36.443,36.239,36.037,35.839,35.642,
  35.448,35.257;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3000000.0,               !- Pressure {Pa}
  93508.0,97421.0,101340.0,105280.0,109240.0,113210.0,117200.0,
  121210.0,125240.0,129290.0,133370.0,137480.0,141620.0,145800.0,
  150010.0,154270.0,158570.0,162920.0,167330.0,171800.0,176340.0,
  180970.0,185680.0,436120.0,439220.0,442220.0,445120.0,447930.0,
  450670.0,453350.0,455980.0,458560.0,461090.0,463580.0,466040.0,
  468460.0,470860.0,473230.0,475580.0,475810.0,476040.0,476270.0,
  476510.0,476740.0,476970.0,477200.0,477440.0,477670.0,477900.0,
  478130.0,478360.0,478590.0,478820.0,479050.0,479280.0,479510.0,
  479740.0,479970.0,480200.0,480430.0,480660.0,480890.0,481120.0,
  481340.0,481570.0,481800.0,482030.0,482260.0,482480.0,482710.0,
  482940.0,483170.0,483390.0,483620.0,483850.0,484070.0,484300.0,
  484520.0,484750.0,484980.0,485200.0,485430.0,485650.0,485880.0,
  486100.0,486330.0,486550.0,486780.0,487000.0,489240.0,491460.0,
  493670.0,495860.0,498050.0,500220.0,502390.0,504540.0,506690.0,
  508830.0,510960.0,513090.0,515210.0,517320.0,519430.0,521540.0,
  523640.0,525730.0,527820.0,529900.0,531990.0,534070.0,536140.0,
  538220.0,540290.0,542360.0,544420.0,546490.0,548550.0,550610.0,
  552670.0,554730.0,556780.0,558840.0,560890.0,562950.0,565000.0,
  567050.0,569100.0,571160.0,573210.0,575260.0,577310.0,579360.0,
  581410.0,583460.0,585510.0,587560.0,589620.0,591670.0,593720.0,
  595770.0,597830.0,599880.0,601940.0,603990.0,606050.0,608110.0,
  610160.0,612220.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3000000.0,               !- Pressure {Pa}
  1159.9,1152.5,1145.1,1137.5,1129.8,1122.0,1114.1,
  1106.1,1098.0,1089.7,1081.2,1072.6,1063.9,1054.9,
  1045.7,1036.3,1026.7,1016.8,1006.6,996.03,985.12,
  973.79,961.97,80.529,78.87,77.335,75.908,74.572,
  73.317,72.132,71.011,69.947,68.933,67.966,67.042,
  66.156,65.305,64.488,63.701,63.624,63.547,63.471,
  63.395,63.319,63.243,63.167,63.092,63.017,62.943,
  62.868,62.794,62.72,62.647,62.574,62.5,62.428,
  62.355,62.283,62.211,62.139,62.067,61.996,61.925,
  61.854,61.783,61.713,61.643,61.573,61.503,61.434,
  61.365,61.296,61.227,61.158,61.09,61.022,60.954,
  60.887,60.819,60.752,60.685,60.618,60.552,60.485,
  60.419,60.353,60.287,60.222,60.157,59.514,58.892,
  58.287,57.7,57.128,56.573,56.032,55.505,54.991,
  54.49,54.001,53.524,53.058,52.602,52.157,51.721,
  51.295,50.877,50.469,50.069,49.677,49.292,48.915,
  48.546,48.183,47.827,47.477,47.134,46.797,46.466,
  46.141,45.821,45.506,45.197,44.893,44.594,44.299,
  44.01,43.724,43.444,43.167,42.895,42.626,42.362,
  42.102,41.845,41.592,41.342,41.096,40.854,40.614,
  40.378,40.146,39.916,39.689,39.465,39.245,39.027,
  38.811,38.599;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3250000.0,               !- Pressure {Pa}
  93572.0,97480.0,101400.0,105340.0,109280.0,113250.0,117230.0,
  121240.0,125260.0,129310.0,133380.0,137480.0,141620.0,145780.0,
  149990.0,154230.0,158520.0,162860.0,167250.0,171700.0,176220.0,
  180820.0,185510.0,190300.0,433360.0,436720.0,439930.0,443010.0,
  445990.0,448880.0,451700.0,454440.0,457130.0,459760.0,462350.0,
  464900.0,467400.0,469880.0,472320.0,472560.0,472800.0,473050.0,
  473290.0,473530.0,473770.0,474010.0,474250.0,474490.0,474730.0,
  474970.0,475210.0,475450.0,475690.0,475930.0,476170.0,476410.0,
  476650.0,476880.0,477120.0,477360.0,477600.0,477830.0,478070.0,
  478310.0,478540.0,478780.0,479020.0,479250.0,479490.0,479720.0,
  479960.0,480190.0,480430.0,480660.0,480890.0,481130.0,481360.0,
  481600.0,481830.0,482060.0,482290.0,482530.0,482760.0,482990.0,
  483220.0,483460.0,483690.0,483920.0,484150.0,486450.0,488740.0,
  491010.0,493270.0,495510.0,497740.0,499950.0,502160.0,504360.0,
  506540.0,508720.0,510890.0,513050.0,515200.0,517350.0,519490.0,
  521620.0,523750.0,525870.0,527990.0,530100.0,532210.0,534320.0,
  536420.0,538520.0,540610.0,542710.0,544800.0,546880.0,548970.0,
  551050.0,553130.0,555210.0,557290.0,559360.0,561440.0,563510.0,
  565580.0,567650.0,569720.0,571790.0,573860.0,575930.0,578000.0,
  580070.0,582130.0,584200.0,586270.0,588340.0,590400.0,592470.0,
  594540.0,596600.0,598670.0,600740.0,602810.0,604880.0,606950.0,
  609020.0,611100.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3250000.0,               !- Pressure {Pa}
  1160.5,1153.1,1145.7,1138.1,1130.5,1122.7,1114.9,
  1106.9,1098.7,1090.5,1082.1,1073.5,1064.8,1055.9,
  1046.8,1037.4,1027.9,1018.0,1007.9,997.45,986.65,
  975.44,963.77,951.57,89.218,87.191,85.339,83.633,
  82.049,80.57,79.184,77.878,76.644,75.474,74.361,
  73.301,72.288,71.319,70.389,70.298,70.208,70.118,
  70.028,69.938,69.849,69.76,69.672,69.584,69.496,
  69.409,69.322,69.235,69.149,69.063,68.977,68.892,
  68.807,68.722,68.638,68.554,68.47,68.386,68.303,
  68.22,68.138,68.056,67.974,67.892,67.811,67.73,
  67.649,67.568,67.488,67.408,67.329,67.249,67.17,
  67.091,67.013,66.935,66.857,66.779,66.702,66.624,
  66.548,66.471,66.395,66.318,66.243,65.498,64.777,
  64.08,63.403,62.746,62.109,61.489,60.887,60.3,
  59.729,59.173,58.63,58.101,57.585,57.081,56.588,
  56.107,55.636,55.175,54.725,54.284,53.852,53.428,
  53.014,52.607,52.208,51.817,51.433,51.057,50.687,
  50.324,49.967,49.616,49.272,48.933,48.6,48.273,
  47.951,47.634,47.322,47.015,46.713,46.415,46.122,
  45.834,45.549,45.269,44.993,44.721,44.453,44.188,
  43.928,43.671,43.417,43.167,42.92,42.676,42.436,
  42.199,41.964;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3500000.0,               !- Pressure {Pa}
  93636.0,97541.0,101460.0,105390.0,109330.0,113290.0,117270.0,
  121270.0,125290.0,129330.0,133400.0,137490.0,141610.0,145770.0,
  149960.0,154190.0,158470.0,162790.0,167170.0,171600.0,176110.0,
  180680.0,185340.0,190100.0,194980.0,199980.0,434140.0,437600.0,
  440880.0,444040.0,447090.0,450050.0,452920.0,455720.0,458460.0,
  461150.0,463780.0,466380.0,468930.0,469180.0,469430.0,469690.0,
  469940.0,470190.0,470440.0,470690.0,470940.0,471200.0,471440.0,
  471690.0,471940.0,472190.0,472440.0,472690.0,472940.0,473190.0,
  473430.0,473680.0,473930.0,474180.0,474420.0,474670.0,474910.0,
  475160.0,475400.0,475650.0,475890.0,476140.0,476380.0,476630.0,
  476870.0,477110.0,477360.0,477600.0,477840.0,478080.0,478330.0,
  478570.0,478810.0,479050.0,479290.0,479530.0,479770.0,480010.0,
  480250.0,480490.0,480730.0,480970.0,481210.0,483590.0,485950.0,
  488280.0,490600.0,492900.0,495190.0,497460.0,499720.0,501970.0,
  504200.0,506430.0,508640.0,510840.0,513040.0,515220.0,517400.0,
  519570.0,521740.0,523900.0,526050.0,528190.0,530340.0,532470.0,
  534600.0,536730.0,538850.0,540970.0,543090.0,545200.0,547310.0,
  549420.0,551520.0,553620.0,555720.0,557820.0,559920.0,562010.0,
  564100.0,566190.0,568280.0,570370.0,572460.0,574540.0,576630.0,
  578710.0,580800.0,582880.0,584960.0,587050.0,589130.0,591210.0,
  593300.0,595380.0,597460.0,599540.0,601630.0,603710.0,605790.0,
  607880.0,609960.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3500000.0,               !- Pressure {Pa}
  1161.1,1153.7,1146.3,1138.8,1131.1,1123.4,1115.6,
  1107.6,1099.5,1091.3,1082.9,1074.4,1065.7,1056.9,
  1047.8,1038.5,1029.0,1019.2,1009.2,998.85,988.15,
  977.07,965.54,953.5,940.88,927.57,95.883,93.652,
  91.62,89.75,88.018,86.404,84.892,83.471,82.128,
  80.857,79.65,78.5,77.403,77.296,77.19,77.083,
  76.978,76.873,76.768,76.664,76.56,76.457,76.354,
  76.251,76.149,76.048,75.946,75.846,75.745,75.646,
  75.546,75.447,75.348,75.25,75.152,75.055,74.958,
  74.861,74.765,74.669,74.573,74.478,74.383,74.289,
  74.195,74.101,74.008,73.915,73.822,73.73,73.638,
  73.547,73.456,73.365,73.274,73.184,73.094,73.005,
  72.916,72.827,72.739,72.65,72.563,71.702,70.871,
  70.068,69.292,68.54,67.812,67.105,66.419,65.753,
  65.105,64.475,63.862,63.264,62.682,62.114,61.559,
  61.018,60.49,59.974,59.469,58.976,58.493,58.02,
  57.557,57.104,56.66,56.224,55.797,55.379,54.968,
  54.565,54.169,53.781,53.399,53.024,52.656,52.294,
  51.938,51.588,51.243,50.905,50.571,50.243,49.921,
  49.603,49.29,48.981,48.678,48.379,48.084,47.793,
  47.507,47.224,46.946,46.672,46.401,46.134,45.87,
  45.61,45.354;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3750000.0,               !- Pressure {Pa}
  93700.0,97601.0,101510.0,105440.0,109380.0,113340.0,117310.0,
  121300.0,125310.0,129350.0,133410.0,137490.0,141610.0,145760.0,
  149940.0,154160.0,158420.0,162730.0,167090.0,171510.0,176000.0,
  180550.0,185180.0,189920.0,194750.0,199720.0,204830.0,431490.0,
  435210.0,438730.0,442080.0,445300.0,448410.0,451420.0,454340.0,
  457190.0,459980.0,462710.0,465380.0,465650.0,465910.0,466180.0,
  466440.0,466710.0,466970.0,467230.0,467490.0,467760.0,468020.0,
  468280.0,468540.0,468800.0,469060.0,469320.0,469580.0,469840.0,
  470090.0,470350.0,470610.0,470860.0,471120.0,471380.0,471630.0,
  471890.0,472140.0,472400.0,472650.0,472910.0,473160.0,473420.0,
  473670.0,473920.0,474170.0,474430.0,474680.0,474930.0,475180.0,
  475430.0,475680.0,475930.0,476180.0,476430.0,476680.0,476930.0,
  477180.0,477430.0,477680.0,477920.0,478170.0,480630.0,483070.0,
  485480.0,487870.0,490240.0,492580.0,494920.0,497230.0,499530.0,
  501820.0,504090.0,506350.0,508600.0,510840.0,513070.0,515290.0,
  517500.0,519700.0,521890.0,524080.0,526260.0,528430.0,530600.0,
  532760.0,534920.0,537070.0,539220.0,541360.0,543500.0,545640.0,
  547770.0,549900.0,552020.0,554140.0,556260.0,558380.0,560500.0,
  562610.0,564720.0,566830.0,568940.0,571040.0,573150.0,575250.0,
  577350.0,579460.0,581560.0,583660.0,585750.0,587850.0,589950.0,
  592050.0,594150.0,596240.0,598340.0,600440.0,602530.0,604630.0,
  606730.0,608820.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  3750000.0,               !- Pressure {Pa}
  1161.6,1154.3,1146.9,1139.4,1131.8,1124.1,1116.3,
  1108.3,1100.3,1092.1,1083.8,1075.3,1066.7,1057.8,
  1048.8,1039.6,1030.2,1020.5,1010.5,1000.2,989.63,
  978.66,967.27,955.39,942.96,929.87,916.01,104.97,
  102.29,99.877,97.678,95.659,93.79,92.05,90.422,
  88.892,87.449,86.083,84.786,84.66,84.535,84.41,
  84.286,84.162,84.039,83.917,83.795,83.673,83.553,
  83.432,83.313,83.194,83.075,82.957,82.84,82.723,
  82.607,82.491,82.376,82.261,82.147,82.033,81.92,
  81.807,81.695,81.583,81.472,81.361,81.251,81.141,
  81.031,80.923,80.814,80.706,80.599,80.492,80.385,
  80.279,80.173,80.068,79.963,79.859,79.755,79.651,
  79.548,79.445,79.343,79.241,79.14,78.146,77.191,
  76.27,75.381,74.523,73.694,72.891,72.113,71.358,
  70.626,69.915,69.224,68.552,67.898,67.261,66.64,
  66.035,65.444,64.868,64.305,63.755,63.218,62.693,
  62.179,61.676,61.183,60.701,60.228,59.765,59.311,
  58.866,58.429,58.001,57.58,57.167,56.762,56.363,
  55.972,55.587,55.209,54.837,54.471,54.111,53.757,
  53.409,53.066,52.729,52.396,52.069,51.747,51.429,
  51.116,50.808,50.504,50.204,49.908,49.617,49.33,
  49.046,48.767;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4000000.0,               !- Pressure {Pa}
  93765.0,97662.0,101570.0,105490.0,109430.0,113380.0,117350.0,
  121330.0,125340.0,129370.0,133420.0,137500.0,141610.0,145750.0,
  149920.0,154130.0,158380.0,162680.0,167020.0,171420.0,175890.0,
  180420.0,185030.0,189730.0,194540.0,199460.0,204520.0,209760.0,
  428740.0,432780.0,436550.0,440120.0,443520.0,446790.0,449940.0,
  452990.0,455950.0,458840.0,461670.0,461940.0,462220.0,462500.0,
  462780.0,463060.0,463330.0,463610.0,463880.0,464160.0,464430.0,
  464710.0,464980.0,465250.0,465520.0,465800.0,466070.0,466340.0,
  466610.0,466880.0,467150.0,467420.0,467680.0,467950.0,468220.0,
  468480.0,468750.0,469020.0,469280.0,469550.0,469810.0,470080.0,
  470340.0,470600.0,470870.0,471130.0,471390.0,471660.0,471920.0,
  472180.0,472440.0,472700.0,472960.0,473220.0,473480.0,473740.0,
  474000.0,474250.0,474510.0,474770.0,475030.0,477580.0,480100.0,
  482590.0,485050.0,487490.0,489910.0,492310.0,494680.0,497040.0,
  499380.0,501710.0,504020.0,506320.0,508600.0,510870.0,513140.0,
  515390.0,517630.0,519860.0,522080.0,524300.0,526510.0,528710.0,
  530900.0,533090.0,535270.0,537450.0,539620.0,541780.0,543950.0,
  546100.0,548260.0,550410.0,552550.0,554700.0,556840.0,558970.0,
  561110.0,563240.0,565370.0,567500.0,569620.0,571740.0,573870.0,
  575990.0,578100.0,580220.0,582340.0,584460.0,586570.0,588680.0,
  590800.0,592910.0,595020.0,597130.0,599240.0,601350.0,603460.0,
  605570.0,607680.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4000000.0,               !- Pressure {Pa}
  1162.2,1154.9,1147.5,1140.0,1132.4,1124.8,1117.0,
  1109.1,1101.1,1092.9,1084.6,1076.2,1067.6,1058.8,
  1049.8,1040.7,1031.3,1021.7,1011.8,1001.6,991.09,
  980.23,968.97,957.24,944.98,932.11,918.51,904.03,
  114.5,111.27,108.41,105.84,103.49,101.34,99.345,
  97.492,95.758,94.128,92.592,92.443,92.295,92.148,
  92.001,91.856,91.711,91.567,91.423,91.281,91.139,
  90.998,90.857,90.717,90.578,90.44,90.303,90.166,
  90.03,89.894,89.759,89.625,89.492,89.359,89.227,
  89.095,88.965,88.834,88.705,88.576,88.447,88.32,
  88.192,88.066,87.94,87.814,87.69,87.565,87.442,
  87.319,87.196,87.074,86.953,86.832,86.711,86.592,
  86.472,86.354,86.235,86.118,86.0,84.856,83.758,
  82.703,81.688,80.711,79.768,78.858,77.978,77.126,
  76.301,75.502,74.726,73.972,73.24,72.528,71.835,
  71.16,70.503,69.862,69.237,68.627,68.031,67.45,
  66.881,66.325,65.781,65.249,64.728,64.218,63.719,
  63.229,62.749,62.278,61.816,61.363,60.919,60.482,
  60.054,59.633,59.219,58.812,58.413,58.02,57.634,
  57.253,56.88,56.512,56.149,55.793,55.442,55.096,
  54.756,54.42,54.09,53.764,53.443,53.127,52.815,
  52.507,52.204;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4250000.0,               !- Pressure {Pa}
  93831.0,97724.0,101630.0,105550.0,109480.0,113420.0,117390.0,
  121370.0,125370.0,129390.0,133440.0,137510.0,141610.0,145740.0,
  149900.0,154100.0,158340.0,162620.0,166950.0,171340.0,175780.0,
  180300.0,184880.0,189560.0,194330.0,199210.0,204230.0,209410.0,
  214780.0,425900.0,430300.0,434360.0,438160.0,441760.0,445190.0,
  448490.0,451670.0,454750.0,457750.0,458040.0,458340.0,458630.0,
  458920.0,459220.0,459510.0,459800.0,460090.0,460380.0,460670.0,
  460960.0,461240.0,461530.0,461820.0,462100.0,462390.0,462670.0,
  462960.0,463240.0,463520.0,463810.0,464090.0,464370.0,464650.0,
  464930.0,465210.0,465490.0,465770.0,466040.0,466320.0,466600.0,
  466870.0,467150.0,467420.0,467700.0,467970.0,468250.0,468520.0,
  468790.0,469060.0,469340.0,469610.0,469880.0,470150.0,470420.0,
  470690.0,470960.0,471220.0,471490.0,471760.0,474420.0,477030.0,
  479610.0,482160.0,484670.0,487160.0,489630.0,492070.0,494490.0,
  496890.0,499270.0,501640.0,503990.0,506320.0,508640.0,510950.0,
  513240.0,515520.0,517800.0,520060.0,522310.0,524550.0,526790.0,
  529020.0,531240.0,533450.0,535660.0,537860.0,540050.0,542240.0,
  544420.0,546600.0,548780.0,550950.0,553120.0,555280.0,557440.0,
  559590.0,561750.0,563900.0,566040.0,568190.0,570330.0,572470.0,
  574610.0,576750.0,578880.0,581020.0,583150.0,585280.0,587410.0,
  589540.0,591670.0,593790.0,595920.0,598040.0,600170.0,602290.0,
  604420.0,606540.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4250000.0,               !- Pressure {Pa}
  1162.7,1155.5,1148.1,1140.6,1133.1,1125.4,1117.7,
  1109.8,1101.8,1093.7,1085.4,1077.0,1068.5,1059.7,
  1050.8,1041.7,1032.4,1022.8,1013.0,1002.9,992.53,
  981.78,970.63,959.05,946.96,934.29,920.93,906.75,
  891.57,124.5,120.62,117.23,114.22,111.51,109.04,
  106.77,104.67,102.71,100.89,100.71,100.53,100.36,
  100.19,100.01,99.843,99.673,99.504,99.335,99.168,
  99.002,98.837,98.672,98.509,98.347,98.185,98.024,
  97.865,97.706,97.548,97.391,97.235,97.079,96.925,
  96.771,96.618,96.466,96.315,96.165,96.015,95.866,
  95.718,95.571,95.424,95.278,95.133,94.989,94.845,
  94.703,94.56,94.419,94.278,94.138,93.999,93.86,
  93.722,93.585,93.448,93.312,93.177,91.857,90.596,
  89.39,88.232,87.12,86.051,85.021,84.027,83.068,
  82.141,81.243,80.374,79.532,78.715,77.921,77.15,
  76.4,75.671,74.96,74.268,73.594,72.936,72.294,
  71.667,71.055,70.456,69.871,69.299,68.739,68.191,
  67.655,67.129,66.614,66.109,65.614,65.129,64.652,
  64.185,63.726,63.275,62.832,62.397,61.97,61.55,
  61.136,60.73,60.331,59.938,59.551,59.17,58.795,
  58.426,58.063,57.705,57.352,57.005,56.663,56.325,
  55.993,55.665;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4500000.0,               !- Pressure {Pa}
  93896.0,97786.0,101690.0,105600.0,109530.0,113470.0,117430.0,
  121400.0,125400.0,129410.0,133450.0,137520.0,141610.0,145730.0,
  149880.0,154070.0,158300.0,162570.0,166890.0,171260.0,175680.0,
  180180.0,184740.0,189390.0,194130.0,198980.0,203950.0,209080.0,
  214380.0,219910.0,422960.0,427780.0,432160.0,436210.0,440020.0,
  443630.0,447080.0,450390.0,453600.0,453910.0,454220.0,454540.0,
  454850.0,455160.0,455470.0,455780.0,456090.0,456390.0,456700.0,
  457000.0,457310.0,457610.0,457920.0,458220.0,458520.0,458820.0,
  459120.0,459420.0,459720.0,460020.0,460310.0,460610.0,460910.0,
  461200.0,461500.0,461790.0,462080.0,462370.0,462660.0,462960.0,
  463240.0,463540.0,463820.0,464110.0,464400.0,464690.0,464970.0,
  465260.0,465540.0,465830.0,466110.0,466400.0,466680.0,466960.0,
  467240.0,467520.0,467800.0,468080.0,468360.0,471130.0,473850.0,
  476530.0,479170.0,481770.0,484340.0,486880.0,489400.0,491880.0,
  494350.0,496790.0,499210.0,501610.0,504000.0,506370.0,508720.0,
  511060.0,513390.0,515700.0,518000.0,520300.0,522580.0,524850.0,
  527110.0,529360.0,531610.0,533840.0,536080.0,538300.0,540520.0,
  542730.0,544930.0,547140.0,549330.0,551520.0,553710.0,555890.0,
  558070.0,560240.0,562420.0,564580.0,566750.0,568910.0,571070.0,
  573230.0,575380.0,577540.0,579690.0,581840.0,583980.0,586130.0,
  588280.0,590420.0,592560.0,594700.0,596840.0,598980.0,601120.0,
  603260.0,605390.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4500000.0,               !- Pressure {Pa}
  1163.3,1156.0,1148.7,1141.3,1133.7,1126.1,1118.4,
  1110.5,1102.6,1094.5,1086.3,1077.9,1069.4,1060.7,
  1051.8,1042.8,1033.5,1024.0,1014.3,1004.3,993.95,
  983.3,972.27,960.83,948.9,936.41,923.29,909.39,
  894.56,878.57,135.02,130.33,126.33,122.82,119.7,
  116.88,114.31,111.94,109.75,109.54,109.33,109.13,
  108.92,108.71,108.51,108.31,108.11,107.91,107.71,
  107.51,107.32,107.12,106.93,106.74,106.55,106.36,
  106.17,105.99,105.8,105.62,105.43,105.25,105.07,
  104.89,104.71,104.53,104.36,104.18,104.0,103.83,
  103.66,103.49,103.32,103.14,102.98,102.81,102.64,
  102.47,102.31,102.14,101.98,101.82,101.66,101.5,
  101.34,101.18,101.02,100.86,100.71,99.184,97.735,
  96.354,95.034,93.771,92.559,91.394,90.274,89.196,
  88.155,87.151,86.179,85.24,84.33,83.447,82.592,
  81.76,80.953,80.168,79.404,78.66,77.935,77.229,
  76.54,75.868,75.211,74.57,73.944,73.331,72.732,
  72.146,71.572,71.01,70.46,69.921,69.392,68.874,
  68.365,67.867,67.377,66.897,66.425,65.961,65.506,
  65.058,64.619,64.186,63.761,63.343,62.931,62.526,
  62.128,61.736,61.349,60.969,60.594,60.225,59.862,
  59.504,59.15;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4750000.0,               !- Pressure {Pa}
  93963.0,97849.0,101750.0,105660.0,109580.0,113520.0,117470.0,
  121440.0,125430.0,129440.0,133470.0,137530.0,141610.0,145720.0,
  149870.0,154050.0,158260.0,162520.0,166820.0,171180.0,175590.0,
  180060.0,184600.0,189230.0,193940.0,198750.0,203680.0,208760.0,
  214000.0,219450.0,225170.0,231230.0,425220.0,429950.0,434280.0,
  438310.0,442100.0,445710.0,449170.0,449500.0,449840.0,450180.0,
  450510.0,450840.0,451180.0,451510.0,451840.0,452160.0,452490.0,
  452820.0,453140.0,453470.0,453790.0,454110.0,454430.0,454750.0,
  455070.0,455390.0,455700.0,456020.0,456340.0,456650.0,456960.0,
  457280.0,457590.0,457900.0,458210.0,458520.0,458820.0,459130.0,
  459440.0,459740.0,460050.0,460350.0,460650.0,460960.0,461260.0,
  461560.0,461860.0,462160.0,462460.0,462750.0,463050.0,463350.0,
  463640.0,463940.0,464230.0,464530.0,464820.0,467720.0,470560.0,
  473340.0,476080.0,478780.0,481440.0,484060.0,486650.0,489210.0,
  491740.0,494250.0,496730.0,499190.0,501630.0,504050.0,506460.0,
  508840.0,511220.0,513580.0,515920.0,518250.0,520570.0,522880.0,
  525180.0,527460.0,529740.0,532010.0,534280.0,536530.0,538780.0,
  541020.0,543250.0,545480.0,547700.0,549920.0,552130.0,554330.0,
  556530.0,558730.0,560920.0,563110.0,565300.0,567480.0,569660.0,
  571840.0,574010.0,576180.0,578350.0,580520.0,582680.0,584850.0,
  587010.0,589170.0,591320.0,593480.0,595630.0,597790.0,599940.0,
  602090.0,604240.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  4750000.0,               !- Pressure {Pa}
  1163.8,1156.6,1149.3,1141.9,1134.4,1126.8,1119.1,
  1111.2,1103.3,1095.3,1087.1,1078.7,1070.3,1061.6,
  1052.8,1043.8,1034.6,1025.2,1015.5,1005.6,995.35,
  984.8,973.89,962.57,950.79,938.49,925.58,911.94,
  897.44,881.88,864.96,846.24,140.42,135.71,131.64,
  128.06,124.86,121.96,119.3,119.05,118.8,118.55,
  118.3,118.06,117.82,117.57,117.33,117.1,116.86,
  116.62,116.39,116.16,115.93,115.71,115.48,115.25,
  115.03,114.81,114.59,114.37,114.16,113.94,113.73,
  113.52,113.31,113.1,112.89,112.68,112.48,112.27,
  112.07,111.87,111.67,111.47,111.27,111.08,110.88,
  110.69,110.5,110.31,110.11,109.93,109.74,109.55,
  109.36,109.18,109.0,108.81,108.63,106.87,105.21,
  103.63,102.12,100.68,99.311,97.996,96.735,95.523,
  94.357,93.234,92.151,91.104,90.093,89.114,88.166,
  87.247,86.355,85.489,84.647,83.829,83.033,82.258,
  81.502,80.766,80.048,79.347,78.663,77.995,77.342,
  76.703,76.079,75.468,74.87,74.284,73.71,73.148,
  72.597,72.057,71.527,71.007,70.496,69.995,69.503,
  69.02,68.545,68.079,67.62,67.169,66.726,66.29,
  65.861,65.439,65.023,64.614,64.211,63.815,63.424,
  63.039,62.66;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5000000.0,               !- Pressure {Pa}
  94029.0,97912.0,101810.0,105710.0,109630.0,113560.0,117510.0,
  121480.0,125460.0,129460.0,133490.0,137540.0,141610.0,145720.0,
  149850.0,154020.0,158230.0,162470.0,166760.0,171100.0,175500.0,
  179950.0,184470.0,189070.0,193750.0,198530.0,203430.0,208450.0,
  213640.0,219020.0,224630.0,230560.0,236920.0,422640.0,427760.0,
  432380.0,436640.0,440630.0,444400.0,444770.0,445130.0,445500.0,
  445860.0,446220.0,446580.0,446940.0,447290.0,447640.0,448000.0,
  448350.0,448700.0,449040.0,449390.0,449740.0,450080.0,450420.0,
  450760.0,451100.0,451440.0,451780.0,452120.0,452450.0,452790.0,
  453120.0,453450.0,453780.0,454110.0,454440.0,454770.0,455090.0,
  455420.0,455740.0,456070.0,456390.0,456710.0,457030.0,457350.0,
  457670.0,457980.0,458300.0,458620.0,458930.0,459240.0,459560.0,
  459870.0,460180.0,460490.0,460800.0,461110.0,464150.0,467130.0,
  470040.0,472890.0,475690.0,478440.0,481150.0,483830.0,486460.0,
  489070.0,491650.0,494190.0,496720.0,499220.0,501690.0,504150.0,
  506590.0,509010.0,511420.0,513800.0,516180.0,518540.0,520890.0,
  523220.0,525550.0,527860.0,530160.0,532460.0,534740.0,537020.0,
  539290.0,541550.0,543810.0,546050.0,548300.0,550530.0,552760.0,
  554990.0,557210.0,559420.0,561640.0,563840.0,566040.0,568240.0,
  570440.0,572630.0,574820.0,577010.0,579200.0,581380.0,583560.0,
  585730.0,587910.0,590080.0,592250.0,594420.0,596590.0,598760.0,
  600920.0,603090.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5000000.0,               !- Pressure {Pa}
  1164.4,1157.2,1149.9,1142.5,1135.0,1127.4,1119.7,
  1112.0,1104.1,1096.0,1087.9,1079.6,1071.2,1062.6,
  1053.8,1044.8,1035.7,1026.3,1016.7,1006.9,996.73,
  986.27,975.47,964.28,952.65,940.52,927.81,914.42,
  900.22,885.04,868.63,850.62,830.41,150.9,145.35,
  140.65,136.56,132.94,129.69,129.38,129.07,128.77,
  128.47,128.18,127.88,127.59,127.3,127.01,126.73,
  126.45,126.17,125.89,125.62,125.35,125.08,124.81,
  124.54,124.28,124.02,123.76,123.5,123.25,122.99,
  122.74,122.49,122.25,122.0,121.75,121.51,121.27,
  121.03,120.8,120.56,120.33,120.1,119.87,119.64,
  119.41,119.18,118.96,118.74,118.52,118.3,118.08,
  117.86,117.65,117.43,117.22,117.01,114.97,113.05,
  111.24,109.52,107.89,106.33,104.85,103.43,102.07,
  100.76,99.506,98.298,97.135,96.012,94.928,93.88,
  92.865,91.882,90.929,90.004,89.106,88.233,87.384,
  86.558,85.754,84.97,84.206,83.461,82.733,82.023,
  81.329,80.651,79.989,79.34,78.706,78.085,77.476,
  76.881,76.297,75.724,75.163,74.613,74.073,73.542,
  73.022,72.511,72.009,71.516,71.031,70.555,70.086,
  69.626,69.172,68.727,68.288,67.856,67.431,67.013,
  66.601,66.195;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5250000.0,               !- Pressure {Pa}
  94096.0,97976.0,101870.0,105770.0,109680.0,113610.0,117550.0,
  121510.0,125490.0,129490.0,133510.0,137550.0,141620.0,145710.0,
  149840.0,154000.0,158200.0,162430.0,166710.0,171030.0,175410.0,
  179850.0,184350.0,188920.0,193580.0,198320.0,203180.0,208160.0,
  213290.0,218600.0,224130.0,229940.0,236130.0,242850.0,420050.0,
  425600.0,430530.0,435040.0,439220.0,439620.0,440030.0,440420.0,
  440820.0,441220.0,441610.0,442000.0,442390.0,442770.0,443160.0,
  443540.0,443920.0,444300.0,444670.0,445050.0,445420.0,445790.0,
  446160.0,446530.0,446890.0,447260.0,447620.0,447980.0,448340.0,
  448700.0,449050.0,449410.0,449760.0,450110.0,450460.0,450810.0,
  451160.0,451510.0,451850.0,452190.0,452540.0,452880.0,453220.0,
  453560.0,453900.0,454230.0,454570.0,454900.0,455230.0,455570.0,
  455900.0,456230.0,456560.0,456880.0,457210.0,460420.0,463550.0,
  466600.0,469570.0,472490.0,475350.0,478160.0,480920.0,483650.0,
  486330.0,488980.0,491600.0,494190.0,496750.0,499290.0,501800.0,
  504300.0,506770.0,509220.0,511660.0,514070.0,516480.0,518860.0,
  521240.0,523600.0,525950.0,528290.0,530620.0,532940.0,535240.0,
  537540.0,539840.0,542120.0,544400.0,546660.0,548920.0,551180.0,
  553430.0,555670.0,557910.0,560150.0,562380.0,564600.0,566820.0,
  569040.0,571250.0,573460.0,575660.0,577860.0,580060.0,582260.0,
  584450.0,586650.0,588840.0,591020.0,593210.0,595390.0,597570.0,
  599750.0,601930.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5250000.0,               !- Pressure {Pa}
  1164.9,1157.7,1150.5,1143.1,1135.6,1128.1,1120.4,
  1112.7,1104.8,1096.8,1088.7,1080.4,1072.0,1063.5,
  1054.8,1045.9,1036.8,1027.5,1017.9,1008.1,998.09,
  987.73,977.03,965.96,954.47,942.5,929.98,916.82,
  902.91,888.09,872.13,854.74,835.43,813.37,161.74,
  155.23,149.82,145.19,141.12,140.74,140.36,139.99,
  139.62,139.25,138.89,138.53,138.18,137.83,137.49,
  137.14,136.8,136.47,136.13,135.8,135.48,135.16,
  134.84,134.52,134.2,133.89,133.58,133.28,132.98,
  132.68,132.38,132.08,131.79,131.5,131.21,130.93,
  130.64,130.36,130.08,129.81,129.53,129.26,128.99,
  128.72,128.46,128.2,127.93,127.67,127.42,127.16,
  126.91,126.65,126.4,126.16,125.91,123.54,121.32,
  119.23,117.26,115.4,113.64,111.96,110.37,108.84,
  107.38,105.98,104.64,103.34,102.1,100.9,99.741,
  98.623,97.541,96.494,95.479,94.495,93.54,92.612,
  91.71,90.833,89.98,89.148,88.338,87.548,86.778,
  86.026,85.291,84.574,83.872,83.187,82.516,81.86,
  81.217,80.588,79.971,79.367,78.774,78.193,77.624,
  77.065,76.516,75.977,75.448,74.928,74.417,73.916,
  73.422,72.937,72.46,71.991,71.529,71.075,70.627,
  70.187,69.754;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5500000.0,               !- Pressure {Pa}
  94164.0,98040.0,101930.0,105820.0,109730.0,113660.0,117600.0,
  121550.0,125520.0,129520.0,133530.0,137560.0,141620.0,145710.0,
  149830.0,153980.0,158160.0,162390.0,166650.0,170960.0,175320.0,
  179740.0,184220.0,188780.0,193400.0,198120.0,202940.0,207890.0,
  212960.0,218210.0,223660.0,229370.0,235400.0,241900.0,249090.0,
  417480.0,423490.0,428750.0,433500.0,433950.0,434400.0,434850.0,
  435290.0,435730.0,436170.0,436600.0,437030.0,437460.0,437880.0,
  438300.0,438720.0,439140.0,439550.0,439960.0,440370.0,440780.0,
  441180.0,441580.0,441980.0,442380.0,442780.0,443170.0,443560.0,
  443950.0,444330.0,444720.0,445100.0,445480.0,445860.0,446240.0,
  446610.0,446980.0,447360.0,447730.0,448100.0,448460.0,448830.0,
  449190.0,449550.0,449910.0,450270.0,450630.0,450980.0,451340.0,
  451690.0,452040.0,452400.0,452740.0,453090.0,456500.0,459800.0,
  463010.0,466130.0,469170.0,472150.0,475070.0,477930.0,480750.0,
  483520.0,486250.0,488950.0,491610.0,494240.0,496840.0,499410.0,
  501960.0,504490.0,506990.0,509470.0,511940.0,514390.0,516820.0,
  519230.0,521640.0,524020.0,526400.0,528760.0,531110.0,533450.0,
  535780.0,538100.0,540420.0,542720.0,545020.0,547310.0,549590.0,
  551860.0,554130.0,556390.0,558650.0,560900.0,563140.0,565390.0,
  567620.0,569850.0,572080.0,574310.0,576530.0,578740.0,580960.0,
  583170.0,585380.0,587580.0,589790.0,591990.0,594190.0,596380.0,
  598580.0,600770.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5500000.0,               !- Pressure {Pa}
  1165.5,1158.3,1151.0,1143.7,1136.3,1128.7,1121.1,
  1113.4,1105.5,1097.6,1089.5,1081.3,1072.9,1064.4,
  1055.7,1046.9,1037.8,1028.6,1019.1,1009.4,999.43,
  989.16,978.57,967.61,956.26,944.44,932.1,919.16,
  905.51,891.02,875.48,858.65,840.1,819.21,794.79,
  172.93,165.32,159.13,153.9,153.42,152.94,152.47,
  152.01,151.55,151.1,150.65,150.21,149.78,149.35,
  148.93,148.51,148.09,147.68,147.28,146.88,146.48,
  146.09,145.71,145.32,144.94,144.57,144.2,143.83,
  143.47,143.11,142.75,142.4,142.05,141.71,141.36,
  141.02,140.69,140.35,140.02,139.7,139.37,139.05,
  138.74,138.42,138.11,137.8,137.49,137.19,136.88,
  136.58,136.29,135.99,135.7,135.41,132.63,130.06,
  127.65,125.4,123.28,121.27,119.38,117.58,115.86,
  114.23,112.67,111.17,109.74,108.36,107.04,105.76,
  104.53,103.34,102.19,101.08,100.0,98.957,97.945,
  96.963,96.008,95.08,94.177,93.298,92.442,91.608,
  90.794,90.0,89.225,88.468,87.729,87.006,86.299,
  85.607,84.93,84.267,83.618,82.982,82.359,81.748,
  81.148,80.56,79.983,79.417,78.861,78.315,77.778,
  77.251,76.733,76.223,75.723,75.23,74.745,74.269,
  73.799,73.337;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5750000.0,               !- Pressure {Pa}
  94232.0,98104.0,101990.0,105880.0,109790.0,113700.0,117640.0,
  121590.0,125560.0,129540.0,133550.0,137580.0,141630.0,145710.0,
  149820.0,153960.0,158140.0,162350.0,166600.0,170900.0,175240.0,
  179640.0,184110.0,188640.0,193240.0,197930.0,202720.0,207620.0,
  212650.0,217840.0,223210.0,228820.0,234730.0,241040.0,247930.0,
  255740.0,414960.0,421460.0,427050.0,427570.0,428090.0,428600.0,
  429110.0,429610.0,430110.0,430600.0,431090.0,431570.0,432050.0,
  432530.0,433000.0,433460.0,433930.0,434390.0,434840.0,435300.0,
  435740.0,436190.0,436630.0,437070.0,437510.0,437940.0,438370.0,
  438800.0,439220.0,439640.0,440060.0,440480.0,440900.0,441310.0,
  441720.0,442120.0,442530.0,442930.0,443330.0,443730.0,444120.0,
  444520.0,444910.0,445300.0,445690.0,446070.0,446460.0,446840.0,
  447220.0,447600.0,447970.0,448350.0,448720.0,452370.0,455870.0,
  459260.0,462540.0,465730.0,468840.0,471880.0,474850.0,477770.0,
  480640.0,483450.0,486230.0,488970.0,491670.0,494340.0,496970.0,
  499580.0,502160.0,504720.0,507260.0,509770.0,512270.0,514740.0,
  517200.0,519640.0,522070.0,524480.0,526880.0,529270.0,531640.0,
  534010.0,536360.0,538700.0,541030.0,543360.0,545670.0,547980.0,
  550280.0,552570.0,554860.0,557140.0,559410.0,561680.0,563940.0,
  566200.0,568450.0,570700.0,572950.0,575180.0,577420.0,579650.0,
  581880.0,584110.0,586330.0,588550.0,590760.0,592980.0,595190.0,
  597400.0,599610.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  5750000.0,               !- Pressure {Pa}
  1166.0,1158.9,1151.6,1144.3,1136.9,1129.4,1121.8,
  1114.1,1106.3,1098.3,1090.3,1082.1,1073.8,1065.3,
  1056.7,1047.9,1038.9,1029.7,1020.3,1010.7,1000.8,
  990.58,980.08,969.24,958.01,946.34,934.18,921.44,
  908.04,893.84,878.7,862.36,844.49,824.58,801.73,
  774.16,184.4,175.56,168.53,167.9,167.28,166.67,
  166.07,165.48,164.9,164.33,163.76,163.21,162.66,
  162.13,161.6,161.07,160.56,160.05,159.55,159.06,
  158.57,158.09,157.61,157.15,156.68,156.23,155.77,
  155.33,154.89,154.45,154.02,153.59,153.17,152.76,
  152.35,151.94,151.54,151.14,150.74,150.35,149.97,
  149.59,149.21,148.83,148.46,148.1,147.73,147.37,
  147.02,146.66,146.31,145.97,145.62,142.35,139.34,
  136.56,133.96,131.54,129.26,127.11,125.09,123.16,
  121.33,119.59,117.93,116.33,114.81,113.35,111.94,
  110.58,109.28,108.02,106.81,105.63,104.49,103.39,
  102.32,101.28,100.27,99.295,98.344,97.417,96.515,
  95.636,94.78,93.944,93.129,92.333,91.555,90.795,
  90.052,89.325,88.614,87.918,87.237,86.569,85.915,
  85.274,84.645,84.029,83.424,82.83,82.247,81.675,
  81.112,80.56,80.017,79.484,78.959,78.443,77.936,
  77.437,76.946;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6000000.0,               !- Pressure {Pa}
  94300.0,98169.0,102050.0,105940.0,109840.0,113760.0,117680.0,
  121630.0,125590.0,129570.0,133570.0,137590.0,141640.0,145710.0,
  149810.0,153940.0,158110.0,162310.0,166550.0,170830.0,175160.0,
  179550.0,183990.0,188500.0,193080.0,197740.0,202500.0,207360.0,
  212350.0,217480.0,222790.0,228310.0,234100.0,240250.0,246900.0,
  254280.0,403440.0,412540.0,419540.0,420170.0,420790.0,421400.0,
  422010.0,422600.0,423190.0,423770.0,424340.0,424900.0,425460.0,
  426010.0,426560.0,427100.0,427630.0,428150.0,428680.0,429190.0,
  429700.0,430210.0,430710.0,431200.0,431700.0,432180.0,432670.0,
  433140.0,433620.0,434090.0,434560.0,435020.0,435480.0,435940.0,
  436390.0,436840.0,437290.0,437730.0,438170.0,438610.0,439040.0,
  439470.0,439900.0,440330.0,440750.0,441170.0,441590.0,442010.0,
  442420.0,442830.0,443240.0,443640.0,444050.0,447980.0,451720.0,
  455320.0,458790.0,462140.0,465400.0,468570.0,471670.0,474700.0,
  477670.0,480580.0,483440.0,486260.0,489040.0,491780.0,494490.0,
  497160.0,499800.0,502420.0,505010.0,507570.0,510120.0,512640.0,
  515140.0,517630.0,520090.0,522540.0,524980.0,527400.0,529810.0,
  532210.0,534600.0,536970.0,539330.0,541680.0,544030.0,546360.0,
  548690.0,551010.0,553320.0,555620.0,557920.0,560210.0,562500.0,
  564770.0,567050.0,569320.0,571580.0,573840.0,576090.0,578340.0,
  580590.0,582830.0,585070.0,587300.0,589540.0,591770.0,593990.0,
  596220.0,598440.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6000000.0,               !- Pressure {Pa}
  1166.6,1159.4,1152.2,1144.9,1137.5,1130.0,1122.5,
  1114.8,1107.0,1099.1,1091.1,1082.9,1074.6,1066.2,
  1057.6,1048.9,1039.9,1030.8,1021.5,1011.9,1002.1,
  991.97,981.57,970.84,959.73,948.2,936.21,923.66,
  910.49,896.58,881.78,865.9,848.64,829.57,808.0,
  782.65,210.68,196.06,185.89,185.01,184.16,183.33,
  182.51,181.71,180.93,180.17,179.42,178.69,177.97,
  177.26,176.57,175.89,175.22,174.56,173.92,173.28,
  172.66,172.04,171.44,170.84,170.26,169.68,169.11,
  168.55,168.0,167.46,166.92,166.39,165.87,165.36,
  164.85,164.35,163.85,163.36,162.88,162.4,161.93,
  161.47,161.01,160.55,160.1,159.66,159.22,158.79,
  158.36,157.93,157.51,157.1,156.69,152.8,149.26,
  146.02,143.02,140.24,137.64,135.21,132.92,130.75,
  128.71,126.76,124.91,123.14,121.46,119.84,118.29,
  116.81,115.37,114.0,112.67,111.38,110.14,108.94,
  107.78,106.66,105.57,104.51,103.48,102.48,101.5,
  100.56,99.632,98.732,97.856,97.0,96.165,95.35,
  94.553,93.774,93.013,92.268,91.539,90.825,90.127,
  89.442,88.771,88.113,87.468,86.835,86.214,85.605,
  85.006,84.419,83.842,83.274,82.717,82.169,81.63,
  81.1,80.579;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6100000.0,               !- Pressure {Pa}
  94328.0,98195.0,102070.0,105960.0,109860.0,113770.0,117700.0,
  121640.0,125600.0,129580.0,133580.0,137600.0,141640.0,145710.0,
  149810.0,153940.0,158100.0,162290.0,166530.0,170810.0,175140.0,
  179510.0,183950.0,188450.0,193020.0,197670.0,202420.0,207260.0,
  212230.0,217340.0,222630.0,228120.0,233870.0,239960.0,246510.0,
  253750.0,262140.0,408210.0,416100.0,416800.0,417480.0,418150.0,
  418810.0,419450.0,420090.0,420720.0,421340.0,421940.0,422540.0,
  423130.0,423720.0,424290.0,424860.0,425420.0,425980.0,426530.0,
  427070.0,427600.0,428140.0,428660.0,429180.0,429690.0,430200.0,
  430710.0,431210.0,431700.0,432190.0,432680.0,433160.0,433640.0,
  434110.0,434580.0,435050.0,435510.0,435970.0,436430.0,436880.0,
  437330.0,437780.0,438220.0,438660.0,439100.0,439530.0,439960.0,
  440390.0,440820.0,441240.0,441660.0,442080.0,446140.0,450000.0,
  453690.0,457240.0,460660.0,463980.0,467220.0,470360.0,473440.0,
  476460.0,479410.0,482310.0,485160.0,487970.0,490740.0,493480.0,
  496180.0,498840.0,501480.0,504100.0,506680.0,509250.0,511790.0,
  514310.0,516810.0,519300.0,521760.0,524220.0,526650.0,529080.0,
  531490.0,533890.0,536270.0,538650.0,541010.0,543370.0,545710.0,
  548050.0,550380.0,552700.0,555010.0,557320.0,559620.0,561910.0,
  564200.0,566480.0,568760.0,571030.0,573300.0,575560.0,577820.0,
  580070.0,582320.0,584560.0,586810.0,589040.0,591280.0,593510.0,
  595740.0,597970.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6100000.0,               !- Pressure {Pa}
  1166.8,1159.7,1152.4,1145.1,1137.8,1130.3,1122.7,
  1115.1,1107.3,1099.4,1091.4,1083.3,1075.0,1066.6,
  1058.0,1049.3,1040.4,1031.2,1021.9,1012.4,1002.6,
  992.52,982.16,971.47,960.41,948.94,937.0,924.54,
  911.46,897.65,882.99,867.27,850.23,831.47,810.35,
  785.74,755.21,206.16,193.94,192.92,191.93,190.96,
  190.02,189.11,188.21,187.34,186.49,185.65,184.84,
  184.04,183.25,182.49,181.74,181.0,180.28,179.57,
  178.87,178.19,177.52,176.86,176.21,175.57,174.94,
  174.32,173.71,173.12,172.53,171.95,171.37,170.81,
  170.25,169.7,169.16,168.63,168.1,167.58,167.07,
  166.57,166.07,165.57,165.09,164.6,164.13,163.66,
  163.2,162.74,162.28,161.83,161.39,157.21,153.43,
  149.97,146.8,143.85,141.12,138.55,136.15,133.88,
  131.74,129.7,127.77,125.93,124.18,122.5,120.89,
  119.34,117.86,116.43,115.05,113.72,112.44,111.2,
  110.0,108.84,107.71,106.62,105.56,104.52,103.52,
  102.54,101.59,100.67,99.765,98.885,98.026,97.188,
  96.369,95.569,94.787,94.022,93.273,92.541,91.824,
  91.121,90.433,89.758,89.096,88.448,87.811,87.186,
  86.573,85.971,85.38,84.799,84.228,83.667,83.115,
  82.573,82.04;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6200000.0,               !- Pressure {Pa}
  94355.0,98222.0,102100.0,105980.0,109880.0,113790.0,117720.0,
  121660.0,125620.0,129590.0,133590.0,137610.0,141650.0,145710.0,
  149810.0,153930.0,158090.0,162280.0,166510.0,170780.0,175100.0,
  179480.0,183900.0,188400.0,192960.0,197600.0,202330.0,207170.0,
  212120.0,217210.0,222470.0,227920.0,233630.0,239670.0,246140.0,
  253250.0,261400.0,403140.0,412320.0,413100.0,413860.0,414600.0,
  415330.0,416040.0,416740.0,417430.0,418100.0,418760.0,419420.0,
  420060.0,420690.0,421310.0,421920.0,422520.0,423120.0,423700.0,
  424280.0,424860.0,425420.0,425980.0,426530.0,427080.0,427620.0,
  428150.0,428680.0,429200.0,429720.0,430230.0,430740.0,431240.0,
  431740.0,432230.0,432720.0,433210.0,433690.0,434170.0,434640.0,
  435110.0,435580.0,436040.0,436500.0,436950.0,437400.0,437850.0,
  438300.0,438740.0,439180.0,439620.0,440050.0,444250.0,448230.0,
  452020.0,455650.0,459160.0,462550.0,465840.0,469040.0,472170.0,
  475230.0,478220.0,481160.0,484050.0,486900.0,489700.0,492460.0,
  495190.0,497880.0,500540.0,503180.0,505790.0,508370.0,510930.0,
  513470.0,515990.0,518500.0,520980.0,523450.0,525900.0,528340.0,
  530760.0,533170.0,535570.0,537960.0,540340.0,542700.0,545060.0,
  547410.0,549750.0,552080.0,554400.0,556720.0,559030.0,561330.0,
  563620.0,565920.0,568200.0,570480.0,572750.0,575020.0,577290.0,
  579550.0,581800.0,584060.0,586310.0,588550.0,590800.0,593030.0,
  595270.0,597500.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6200000.0,               !- Pressure {Pa}
  1167.0,1159.9,1152.7,1145.4,1138.0,1130.5,1123.0,
  1115.3,1107.6,1099.7,1091.7,1083.6,1075.3,1066.9,
  1058.4,1049.7,1040.8,1031.7,1022.4,1012.9,1003.1,
  993.07,982.75,972.1,961.08,949.67,937.79,925.4,
  912.41,898.71,884.17,868.62,851.8,833.33,812.63,
  788.7,759.46,218.11,202.89,201.67,200.5,199.36,
  198.26,197.19,196.15,195.14,194.15,193.19,192.26,
  191.34,190.45,189.58,188.73,187.9,187.08,186.28,
  185.5,184.73,183.98,183.24,182.52,181.81,181.11,
  180.42,179.75,179.09,178.43,177.79,177.16,176.54,
  175.93,175.33,174.73,174.15,173.57,173.01,172.45,
  171.89,171.35,170.81,170.28,169.76,169.24,168.73,
  168.23,167.73,167.24,166.76,166.28,161.77,157.72,
  154.04,150.67,147.55,144.66,141.96,139.44,137.06,
  134.82,132.69,130.68,128.76,126.93,125.18,123.51,
  121.9,120.36,118.88,117.46,116.08,114.76,113.47,
  112.23,111.03,109.87,108.74,107.65,106.58,105.55,
  104.54,103.57,102.61,101.69,100.78,99.898,99.036,
  98.195,97.373,96.569,95.784,95.015,94.264,93.528,
  92.807,92.101,91.409,90.731,90.066,89.414,88.774,
  88.145,87.529,86.923,86.328,85.744,85.169,84.605,
  84.05,83.504;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6300000.0,               !- Pressure {Pa}
  94383.0,98248.0,102120.0,106010.0,109900.0,113810.0,117740.0,
  121680.0,125630.0,129610.0,133600.0,137610.0,141650.0,145720.0,
  149810.0,153930.0,158080.0,162270.0,166490.0,170760.0,175080.0,
  179440.0,183860.0,188350.0,192900.0,197530.0,202250.0,207070.0,
  212000.0,217080.0,222310.0,227740.0,233400.0,239380.0,245780.0,
  252780.0,260700.0,270470.0,408080.0,408970.0,409840.0,410680.0,
  411500.0,412300.0,413080.0,413840.0,414590.0,415320.0,416030.0,
  416730.0,417420.0,418100.0,418760.0,419420.0,420060.0,420700.0,
  421320.0,421940.0,422540.0,423140.0,423730.0,424310.0,424890.0,
  425460.0,426020.0,426570.0,427120.0,427660.0,428200.0,428730.0,
  429260.0,429780.0,430290.0,430800.0,431310.0,431810.0,432300.0,
  432800.0,433280.0,433770.0,434250.0,434720.0,435200.0,435660.0,
  436130.0,436590.0,437050.0,437500.0,437960.0,442310.0,446410.0,
  450310.0,454040.0,457620.0,461090.0,464440.0,467700.0,470880.0,
  473990.0,477030.0,480010.0,482930.0,485810.0,488640.0,491430.0,
  494190.0,496910.0,499600.0,502260.0,504890.0,507490.0,510070.0,
  512630.0,515170.0,517690.0,520190.0,522680.0,525140.0,527600.0,
  530030.0,532460.0,534870.0,537270.0,539660.0,542040.0,544410.0,
  546770.0,549120.0,551460.0,553790.0,556120.0,558430.0,560740.0,
  563050.0,565350.0,567640.0,569930.0,572210.0,574490.0,576760.0,
  579030.0,581290.0,583550.0,585810.0,588060.0,590310.0,592550.0,
  594800.0,597040.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6300000.0,               !- Pressure {Pa}
  1167.2,1160.1,1152.9,1145.6,1138.2,1130.8,1123.3,
  1115.6,1107.9,1100.0,1092.0,1083.9,1075.7,1067.3,
  1058.8,1050.1,1041.2,1032.1,1022.8,1013.4,1003.6,
  993.62,983.33,972.72,961.76,950.39,938.58,926.26,
  913.35,899.75,885.34,869.95,853.33,835.14,814.84,
  791.52,763.42,725.82,213.04,211.55,210.13,208.75,
  207.43,206.15,204.92,203.73,202.57,201.45,200.36,
  199.3,198.27,197.27,196.29,195.34,194.41,193.5,
  192.61,191.74,190.89,190.06,189.25,188.45,187.67,
  186.9,186.15,185.41,184.69,183.97,183.27,182.59,
  181.91,181.25,180.59,179.95,179.32,178.69,178.08,
  177.48,176.88,176.29,175.71,175.14,174.58,174.03,
  173.48,172.94,172.4,171.88,171.36,166.5,162.15,
  158.22,154.64,151.34,148.29,145.44,142.79,140.29,
  137.95,135.73,133.62,131.62,129.72,127.9,126.16,
  124.5,122.9,121.36,119.89,118.46,117.09,115.77,
  114.49,113.25,112.05,110.88,109.75,108.66,107.6,
  106.56,105.55,104.57,103.62,102.69,101.78,100.89,
  100.03,99.185,98.36,97.554,96.765,95.994,95.239,
  94.5,93.776,93.067,92.372,91.69,91.022,90.366,
  89.723,89.091,88.471,87.862,87.264,86.676,86.099,
  85.531,84.972;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6400000.0,               !- Pressure {Pa}
  94410.0,98274.0,102150.0,106030.0,109930.0,113830.0,117760.0,
  121690.0,125650.0,129620.0,133610.0,137620.0,141660.0,145720.0,
  149800.0,153920.0,158070.0,162250.0,166470.0,170740.0,175050.0,
  179410.0,183820.0,188300.0,192840.0,197460.0,202170.0,206970.0,
  211890.0,216950.0,222160.0,227550.0,233180.0,239110.0,245440.0,
  252320.0,260060.0,269370.0,403170.0,404240.0,405260.0,406240.0,
  407190.0,408110.0,409000.0,409870.0,410710.0,411530.0,412330.0,
  413110.0,413880.0,414620.0,415350.0,416070.0,416780.0,417470.0,
  418140.0,418810.0,419470.0,420110.0,420750.0,421380.0,421990.0,
  422600.0,423200.0,423800.0,424380.0,424960.0,425530.0,426090.0,
  426650.0,427200.0,427740.0,428280.0,428820.0,429340.0,429870.0,
  430380.0,430900.0,431400.0,431910.0,432410.0,432900.0,433390.0,
  433880.0,434360.0,434840.0,435310.0,435780.0,440310.0,444550.0,
  448560.0,452390.0,456060.0,459600.0,463020.0,466340.0,469580.0,
  472730.0,475810.0,478840.0,481800.0,484710.0,487580.0,490400.0,
  493180.0,495930.0,498640.0,501330.0,503980.0,506610.0,509210.0,
  511790.0,514340.0,516880.0,519400.0,521900.0,524380.0,526850.0,
  529300.0,531740.0,534170.0,536580.0,538980.0,541370.0,543750.0,
  546120.0,548480.0,550830.0,553180.0,555510.0,557840.0,560160.0,
  562470.0,564780.0,567080.0,569380.0,571670.0,573950.0,576230.0,
  578510.0,580780.0,583040.0,585310.0,587560.0,589820.0,592070.0,
  594320.0,596570.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6400000.0,               !- Pressure {Pa}
  1167.4,1160.3,1153.1,1145.9,1138.5,1131.1,1123.5,
  1115.9,1108.1,1100.3,1092.3,1084.2,1076.0,1067.6,
  1059.1,1050.4,1041.6,1032.5,1023.3,1013.8,1004.1,
  994.16,983.91,973.34,962.42,951.11,939.36,927.11,
  914.28,900.78,886.5,871.25,854.83,836.9,816.98,
  794.23,767.13,731.92,224.92,223.02,221.21,219.5,
  217.86,216.29,214.79,213.35,211.96,210.62,209.32,
  208.07,206.86,205.69,204.55,203.44,202.37,201.32,
  200.3,199.31,198.34,197.4,196.47,195.57,194.69,
  193.82,192.98,192.15,191.34,190.54,189.76,189.0,
  188.25,187.51,186.79,186.07,185.38,184.69,184.01,
  183.35,182.69,182.05,181.41,180.79,180.17,179.57,
  178.97,178.38,177.8,177.23,176.66,171.4,166.73,
  162.53,158.71,155.22,151.99,149.0,146.2,143.59,
  141.13,138.81,136.61,134.53,132.54,130.65,128.85,
  127.12,125.46,123.87,122.34,120.87,119.45,118.08,
  116.76,115.48,114.24,113.04,111.88,110.75,109.65,
  108.59,107.55,106.54,105.56,104.6,103.67,102.76,
  101.87,101.01,100.16,99.332,98.523,97.732,96.958,
  96.2,95.458,94.731,94.019,93.32,92.636,91.964,
  91.306,90.659,90.024,89.401,88.789,88.188,87.597,
  87.016,86.445;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6500000.0,               !- Pressure {Pa}
  94438.0,98301.0,102170.0,106060.0,109950.0,113860.0,117780.0,
  121710.0,125660.0,129630.0,133620.0,137630.0,141660.0,145720.0,
  149800.0,153920.0,158060.0,162240.0,166460.0,170720.0,175020.0,
  179370.0,183780.0,188250.0,192780.0,197390.0,202090.0,206880.0,
  211780.0,216820.0,222000.0,227370.0,232970.0,238850.0,245100.0,
  251880.0,259450.0,268390.0,397210.0,398570.0,399850.0,401060.0,
  402210.0,403300.0,404360.0,405370.0,406350.0,407290.0,408210.0,
  409100.0,409960.0,410800.0,411620.0,412420.0,413200.0,413960.0,
  414710.0,415440.0,416160.0,416860.0,417560.0,418240.0,418900.0,
  419560.0,420210.0,420840.0,421470.0,422090.0,422700.0,423300.0,
  423900.0,424480.0,425060.0,425640.0,426200.0,426760.0,427310.0,
  427860.0,428400.0,428940.0,429460.0,429990.0,430510.0,431020.0,
  431530.0,432040.0,432540.0,433040.0,433530.0,438240.0,442630.0,
  446770.0,450710.0,454470.0,458090.0,461580.0,464960.0,468250.0,
  471460.0,474590.0,477650.0,480660.0,483600.0,486500.0,489360.0,
  492170.0,494940.0,497680.0,500390.0,503070.0,505720.0,508340.0,
  510940.0,513510.0,516070.0,518600.0,521120.0,523620.0,526100.0,
  528570.0,531020.0,533460.0,535880.0,538300.0,540700.0,543090.0,
  545470.0,547840.0,550210.0,552560.0,554900.0,557240.0,559570.0,
  561890.0,564210.0,566520.0,568820.0,571120.0,573410.0,575700.0,
  577980.0,580260.0,582540.0,584800.0,587070.0,589330.0,591590.0,
  593840.0,596100.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6500000.0,               !- Pressure {Pa}
  1167.6,1160.5,1153.4,1146.1,1138.7,1131.3,1123.8,
  1116.2,1108.4,1100.6,1092.6,1084.6,1076.4,1068.0,
  1059.5,1050.8,1042.0,1033.0,1023.8,1014.3,1004.6,
  994.7,984.49,973.96,963.08,951.82,940.13,927.95,
  915.2,901.8,887.63,872.54,856.31,838.63,819.06,
  796.84,770.64,737.38,239.58,236.95,234.51,232.23,
  230.1,228.08,226.18,224.37,222.65,221.0,219.42,
  217.91,216.45,215.05,213.7,212.39,211.12,209.9,
  208.71,207.56,206.44,205.35,204.29,203.26,202.25,
  201.27,200.31,199.37,198.46,197.56,196.68,195.83,
  194.99,194.16,193.36,192.56,191.79,191.02,190.28,
  189.54,188.82,188.11,187.41,186.72,186.05,185.38,
  184.73,184.08,183.45,182.82,182.21,176.49,171.46,
  166.97,162.9,159.19,155.78,152.62,149.69,146.94,
  144.36,141.94,139.64,137.47,135.41,133.44,131.56,
  129.77,128.05,126.4,124.82,123.3,121.83,120.42,
  119.05,117.73,116.45,115.21,114.02,112.85,111.72,
  110.63,109.56,108.52,107.51,106.53,105.57,104.64,
  103.73,102.84,101.97,101.12,100.29,99.477,98.683,
  97.907,97.146,96.401,95.672,94.956,94.255,93.568,
  92.894,92.232,91.582,90.945,90.318,89.703,89.099,
  88.505,87.921;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6600000.0,               !- Pressure {Pa}
  94466.0,98327.0,102200.0,106080.0,109970.0,113880.0,117790.0,
  121730.0,125680.0,129640.0,133630.0,137640.0,141670.0,145720.0,
  149800.0,153910.0,158050.0,162230.0,166440.0,170690.0,174990.0,
  179340.0,183740.0,188200.0,192720.0,197320.0,202010.0,206790.0,
  211680.0,216690.0,221860.0,227200.0,232760.0,238590.0,244780.0,
  251470.0,258880.0,267510.0,278960.0,391170.0,392980.0,394620.0,
  396130.0,397540.0,398860.0,400110.0,401300.0,402430.0,403510.0,
  404550.0,405560.0,406520.0,407460.0,408370.0,409250.0,410110.0,
  410950.0,411760.0,412560.0,413340.0,414100.0,414850.0,415580.0,
  416290.0,417000.0,417690.0,418370.0,419040.0,419700.0,420340.0,
  420980.0,421610.0,422230.0,422840.0,423440.0,424040.0,424620.0,
  425200.0,425780.0,426340.0,426900.0,427460.0,428010.0,428550.0,
  429090.0,429620.0,430140.0,430660.0,431180.0,436100.0,440660.0,
  444940.0,448980.0,452840.0,456550.0,460110.0,463560.0,466910.0,
  470170.0,473350.0,476460.0,479500.0,482490.0,485420.0,488310.0,
  491150.0,493950.0,496720.0,499450.0,502150.0,504820.0,507460.0,
  510080.0,512680.0,515250.0,517800.0,520340.0,522850.0,525350.0,
  527830.0,530300.0,532750.0,535190.0,537620.0,540030.0,542430.0,
  544820.0,547210.0,549580.0,551940.0,554300.0,556640.0,558980.0,
  561320.0,563640.0,565960.0,568270.0,570580.0,572880.0,575170.0,
  577460.0,579750.0,582030.0,584300.0,586580.0,588840.0,591110.0,
  593370.0,595630.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6600000.0,               !- Pressure {Pa}
  1167.9,1160.8,1153.6,1146.3,1139.0,1131.6,1124.0,
  1116.4,1108.7,1100.9,1092.9,1084.9,1076.7,1068.4,
  1059.9,1051.2,1042.4,1033.4,1024.2,1014.8,1005.1,
  995.24,985.06,974.57,963.74,952.53,940.9,928.78,
  916.12,902.81,888.76,873.8,857.75,840.32,821.08,
  799.35,773.96,742.34,696.09,255.47,251.69,248.31,
  245.26,242.46,239.87,237.47,235.21,233.1,231.09,
  229.19,227.38,225.66,224.01,222.42,220.9,219.44,
  218.03,216.67,215.35,214.08,212.84,211.64,210.48,
  209.35,208.25,207.18,206.13,205.11,204.12,203.15,
  202.2,201.27,200.37,199.48,198.61,197.76,196.92,
  196.1,195.3,194.51,193.74,192.98,192.24,191.5,
  190.78,190.07,189.38,188.69,188.02,181.8,176.37,
  171.54,167.21,163.27,159.66,156.33,153.24,150.36,
  147.66,145.12,142.72,140.46,138.31,136.26,134.31,
  132.45,130.67,128.96,127.32,125.75,124.23,122.77,
  121.36,120.0,118.68,117.4,116.17,114.97,113.81,
  112.68,111.58,110.52,109.48,108.47,107.48,106.53,
  105.59,104.68,103.78,102.91,102.06,101.23,100.42,
  99.62,98.841,98.078,97.331,96.599,95.881,95.177,
  94.487,93.81,93.145,92.493,91.853,91.224,90.606,
  89.998,89.401;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6700000.0,               !- Pressure {Pa}
  94494.0,98354.0,102220.0,106100.0,109990.0,113900.0,117810.0,
  121740.0,125690.0,129660.0,133640.0,137640.0,141670.0,145720.0,
  149800.0,153910.0,158040.0,162210.0,166420.0,170670.0,174960.0,
  179300.0,183700.0,188150.0,192670.0,197260.0,201930.0,206700.0,
  211570.0,216570.0,221710.0,227020.0,232550.0,238340.0,244470.0,
  251070.0,258340.0,266700.0,277340.0,278670.0,280080.0,281600.0,
  387870.0,389990.0,391870.0,393570.0,395130.0,396590.0,397950.0,
  399230.0,400450.0,401610.0,402720.0,403790.0,404810.0,405800.0,
  406760.0,407690.0,408590.0,409470.0,410320.0,411150.0,411960.0,
  412750.0,413530.0,414290.0,415030.0,415760.0,416480.0,417180.0,
  417870.0,418550.0,419220.0,419870.0,420520.0,421160.0,421780.0,
  422400.0,423020.0,423620.0,424210.0,424800.0,425380.0,425960.0,
  426520.0,427090.0,427640.0,428190.0,428730.0,433890.0,438630.0,
  443050.0,447220.0,451180.0,454980.0,458620.0,462140.0,465550.0,
  468860.0,472090.0,475250.0,478330.0,481360.0,484330.0,487250.0,
  490120.0,492950.0,495740.0,498500.0,501230.0,503920.0,506590.0,
  509220.0,511840.0,514430.0,517000.0,519550.0,522080.0,524600.0,
  527090.0,529570.0,532040.0,534490.0,536930.0,539360.0,541770.0,
  544170.0,546570.0,548950.0,551320.0,553690.0,556040.0,558390.0,
  560730.0,563070.0,565400.0,567720.0,570030.0,572340.0,574640.0,
  576940.0,579230.0,581520.0,583800.0,586080.0,588350.0,590620.0,
  592890.0,595160.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6700000.0,               !- Pressure {Pa}
  1168.1,1161.0,1153.8,1146.6,1139.2,1131.8,1124.3,
  1116.7,1109.0,1101.2,1093.3,1085.2,1077.0,1068.7,
  1060.2,1051.6,1042.8,1033.8,1024.7,1015.3,1005.7,
  995.78,985.63,975.18,964.39,953.23,941.66,929.61,
  917.02,903.81,889.86,875.05,859.17,841.97,823.04,
  801.78,777.12,746.91,704.92,699.37,693.37,686.8,
  266.33,261.67,257.64,254.06,250.82,247.87,245.15,
  242.62,240.26,238.03,235.93,233.95,232.06,230.26,
  228.54,226.89,225.3,223.78,222.31,220.9,219.53,
  218.21,216.93,215.68,214.48,213.3,212.16,211.05,
  209.97,208.92,207.89,206.89,205.91,204.95,204.01,
  203.1,202.2,201.32,200.46,199.62,198.79,197.98,
  197.18,196.4,195.63,194.87,194.13,187.34,181.46,
  176.28,171.64,167.46,163.63,160.12,156.86,153.84,
  151.01,148.35,145.85,143.49,141.25,139.12,137.1,
  135.16,133.32,131.55,129.85,128.22,126.65,125.14,
  123.69,122.28,120.92,119.61,118.34,117.1,115.91,
  114.75,113.62,112.52,111.46,110.42,109.41,108.42,
  107.46,106.52,105.61,104.72,103.84,102.99,102.16,
  101.34,100.54,99.762,98.996,98.247,97.512,96.792,
  96.086,95.393,94.713,94.046,93.391,92.748,92.116,
  91.496,90.886;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6800000.0,               !- Pressure {Pa}
  94522.0,98380.0,102250.0,106130.0,110020.0,113920.0,117830.0,
  121760.0,125700.0,129670.0,133650.0,137650.0,141680.0,145720.0,
  149800.0,153900.0,158040.0,162200.0,166400.0,170650.0,174940.0,
  179270.0,183660.0,188100.0,192610.0,197190.0,201860.0,206610.0,
  211470.0,216450.0,221570.0,226860.0,232350.0,238090.0,244170.0,
  250680.0,257820.0,265940.0,275980.0,277180.0,278440.0,279770.0,
  281190.0,282700.0,284360.0,286190.0,386750.0,388940.0,390870.0,
  392620.0,394230.0,395720.0,397110.0,398420.0,399670.0,400860.0,
  401990.0,403080.0,404130.0,405140.0,406110.0,407060.0,407980.0,
  408870.0,409730.0,410580.0,411400.0,412210.0,413000.0,413770.0,
  414520.0,415260.0,415990.0,416700.0,417400.0,418090.0,418770.0,
  419430.0,420090.0,420740.0,421370.0,422000.0,422620.0,423230.0,
  423830.0,424430.0,425020.0,425600.0,426170.0,431590.0,436530.0,
  441110.0,445420.0,449490.0,453380.0,457100.0,460700.0,464170.0,
  467540.0,470820.0,474020.0,477150.0,480220.0,483220.0,486180.0,
  489080.0,491940.0,494760.0,497550.0,500300.0,503010.0,505700.0,
  508360.0,511000.0,513610.0,516190.0,518760.0,521310.0,523840.0,
  526350.0,528840.0,531320.0,533790.0,536240.0,538680.0,541110.0,
  543520.0,545930.0,548320.0,550700.0,553080.0,555440.0,557800.0,
  560150.0,562500.0,564830.0,567160.0,569480.0,571800.0,574110.0,
  576410.0,578710.0,581010.0,583300.0,585580.0,587860.0,590140.0,
  592420.0,594690.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6800000.0,               !- Pressure {Pa}
  1168.3,1161.2,1154.0,1146.8,1139.5,1132.1,1124.6,
  1117.0,1109.3,1101.5,1093.6,1085.5,1077.4,1069.1,
  1060.6,1052.0,1043.2,1034.3,1025.1,1015.7,1006.2,
  996.31,986.2,975.78,965.04,953.93,942.41,930.43,
  917.91,904.79,890.96,876.28,860.57,843.59,824.96,
  804.12,780.14,751.16,712.37,707.47,702.27,696.71,
  690.71,684.16,676.9,668.66,272.57,267.66,263.41,
  259.64,256.25,253.16,250.31,247.66,245.2,242.88,
  240.69,238.62,236.66,234.78,232.99,231.28,229.64,
  228.06,226.54,225.07,223.66,222.29,220.96,219.68,
  218.43,217.21,216.04,214.89,213.77,212.69,211.63,
  210.59,209.58,208.59,207.63,206.68,205.76,204.85,
  203.96,203.1,202.24,201.41,200.59,193.13,186.75,
  181.17,176.22,171.76,167.7,163.99,160.56,157.38,
  154.42,151.64,149.03,146.56,144.23,142.02,139.91,
  137.91,135.99,134.16,132.41,130.72,129.1,127.54,
  126.04,124.59,123.19,121.83,120.52,119.25,118.02,
  116.83,115.67,114.54,113.44,112.38,111.34,110.33,
  109.34,108.38,107.44,106.53,105.63,104.76,103.9,
  103.07,102.25,101.45,100.67,99.901,99.149,98.412,
  97.69,96.981,96.286,95.604,94.935,94.277,93.632,
  92.997,92.374;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6900000.0,               !- Pressure {Pa}
  94549.0,98407.0,102270.0,106150.0,110040.0,113940.0,117850.0,
  121780.0,125720.0,129680.0,133660.0,137660.0,141680.0,145730.0,
  149800.0,153900.0,158030.0,162190.0,166390.0,170630.0,174910.0,
  179240.0,183620.0,188060.0,192560.0,197130.0,201780.0,206520.0,
  211370.0,216330.0,221430.0,226690.0,232150.0,237850.0,243870.0,
  250310.0,257330.0,265240.0,274800.0,275910.0,277070.0,278270.0,
  279540.0,280870.0,282280.0,283800.0,285440.0,287260.0,289330.0,
  383200.0,385800.0,388020.0,390000.0,391780.0,393420.0,394940.0,
  396360.0,397700.0,398970.0,400180.0,401330.0,402440.0,403500.0,
  404530.0,405520.0,406480.0,407410.0,408320.0,409200.0,410060.0,
  410890.0,411710.0,412510.0,413290.0,414060.0,414800.0,415540.0,
  416260.0,416970.0,417670.0,418350.0,419030.0,419690.0,420350.0,
  420990.0,421630.0,422250.0,422870.0,423480.0,429200.0,434360.0,
  439120.0,443560.0,447760.0,451740.0,455560.0,459230.0,462770.0,
  466200.0,469530.0,472780.0,475960.0,479060.0,482110.0,485100.0,
  488040.0,490930.0,493780.0,496590.0,499360.0,502100.0,504810.0,
  507490.0,510150.0,512780.0,515380.0,517970.0,520530.0,523080.0,
  525600.0,528110.0,530610.0,533090.0,535550.0,538000.0,540440.0,
  542870.0,545280.0,547690.0,550080.0,552470.0,554840.0,557210.0,
  559570.0,561920.0,564260.0,566600.0,568930.0,571260.0,573580.0,
  575890.0,578200.0,580500.0,582790.0,585090.0,587370.0,589660.0,
  591940.0,594220.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  6900000.0,               !- Pressure {Pa}
  1168.5,1161.4,1154.3,1147.0,1139.7,1132.3,1124.8,
  1117.3,1109.6,1101.8,1093.9,1085.9,1077.7,1069.4,
  1061.0,1052.4,1043.6,1034.7,1025.6,1016.2,1006.7,
  996.84,986.76,976.39,965.69,954.62,943.16,931.24,
  918.8,905.77,892.04,877.49,861.95,845.17,826.83,
  806.4,783.03,755.13,718.88,714.45,709.79,704.89,
  699.67,694.11,688.12,681.6,674.4,666.28,656.84,
  284.62,278.5,273.38,268.96,265.04,261.51,258.29,
  255.33,252.58,250.02,247.61,245.34,243.2,241.16,
  239.22,237.37,235.6,233.9,232.27,230.7,229.18,
  227.72,226.3,224.94,223.61,222.32,221.07,219.86,
  218.68,217.53,216.41,215.32,214.25,213.21,212.19,
  211.2,210.23,209.27,208.34,207.43,199.21,192.26,
  186.25,180.93,176.18,171.88,167.96,164.34,161.0,
  157.89,154.98,152.25,149.68,147.26,144.95,142.77,
  140.69,138.7,136.8,134.99,133.24,131.57,129.96,
  128.41,126.91,125.47,124.07,122.72,121.42,120.15,
  118.92,117.73,116.57,115.44,114.35,113.28,112.25,
  111.23,110.25,109.29,108.35,107.43,106.54,105.66,
  104.8,103.97,103.15,102.35,101.56,100.79,100.04,
  99.299,98.575,97.864,97.167,96.483,95.811,95.151,
  94.503,93.867;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7000000.0,               !- Pressure {Pa}
  94578.0,98434.0,102300.0,106170.0,110060.0,113960.0,117870.0,
  121790.0,125740.0,129690.0,133670.0,137670.0,141690.0,145730.0,
  149800.0,153890.0,158020.0,162180.0,166370.0,170610.0,174880.0,
  179200.0,183580.0,188010.0,192500.0,197060.0,201710.0,206440.0,
  211260.0,216210.0,221290.0,226530.0,231960.0,237620.0,243590.0,
  249950.0,256860.0,264590.0,273740.0,274790.0,275870.0,276980.0,
  278140.0,279350.0,280620.0,281950.0,283360.0,284880.0,286520.0,
  288320.0,290350.0,292740.0,379240.0,382410.0,385020.0,387260.0,
  389250.0,391060.0,392720.0,394250.0,395700.0,397050.0,398340.0,
  399560.0,400740.0,401860.0,402940.0,403980.0,404980.0,405960.0,
  406900.0,407820.0,408710.0,409580.0,410420.0,411250.0,412060.0,
  412850.0,413630.0,414390.0,415130.0,415860.0,416580.0,417280.0,
  417980.0,418660.0,419330.0,419990.0,420640.0,426700.0,432120.0,
  437070.0,441670.0,445990.0,450080.0,453990.0,457730.0,461340.0,
  464840.0,468230.0,471530.0,474750.0,477900.0,480980.0,484010.0,
  486980.0,489900.0,492780.0,495620.0,498420.0,501180.0,503920.0,
  506620.0,509300.0,511940.0,514570.0,517170.0,519750.0,522310.0,
  524860.0,527380.0,529890.0,532380.0,534860.0,537320.0,539770.0,
  542210.0,544640.0,547050.0,549460.0,551860.0,554240.0,556620.0,
  558990.0,561350.0,563700.0,566040.0,568380.0,570720.0,573040.0,
  575360.0,577680.0,579980.0,582290.0,584590.0,586880.0,589170.0,
  591460.0,593740.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7000000.0,               !- Pressure {Pa}
  1168.7,1161.6,1154.5,1147.3,1140.0,1132.6,1125.1,
  1117.5,1109.9,1102.1,1094.2,1086.2,1078.0,1069.8,
  1061.3,1052.8,1044.0,1035.1,1026.0,1016.7,1007.2,
  997.37,987.32,976.98,966.33,955.31,943.9,932.04,
  919.68,906.73,893.11,878.68,863.3,846.73,828.65,
  808.6,785.8,758.87,724.7,720.62,716.37,711.92,
  707.26,702.34,697.13,691.57,685.6,679.11,671.97,
  663.98,654.79,643.73,298.14,290.29,284.04,278.8,
  274.24,270.2,266.56,263.24,260.18,257.35,254.7,
  252.22,249.88,247.67,245.57,243.57,241.66,239.83,
  238.08,236.4,234.78,233.22,231.71,230.26,228.85,
  227.48,226.16,224.87,223.62,222.41,221.23,220.08,
  218.95,217.86,216.79,215.74,214.72,205.61,198.02,
  191.51,185.81,180.74,176.17,172.01,168.21,164.69,
  161.43,158.38,155.53,152.85,150.32,147.93,145.66,
  143.5,141.44,139.47,137.59,135.79,134.06,132.4,
  130.8,129.25,127.76,126.33,124.94,123.59,122.29,
  121.03,119.8,118.61,117.46,116.33,115.24,114.17,
  113.14,112.12,111.14,110.18,109.24,108.32,107.42,
  106.55,105.69,104.85,104.03,103.23,102.44,101.67,
  100.91,100.17,99.447,98.735,98.035,97.349,96.675,
  96.013,95.363;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7100000.0,               !- Pressure {Pa}
  94606.0,98460.0,102320.0,106200.0,110080.0,113980.0,117890.0,
  121810.0,125750.0,129710.0,133680.0,137680.0,141690.0,145730.0,
  149800.0,153890.0,158010.0,162170.0,166360.0,170590.0,174860.0,
  179170.0,183540.0,187960.0,192450.0,197000.0,201630.0,206350.0,
  211170.0,216090.0,221150.0,226370.0,231770.0,237390.0,243310.0,
  249600.0,256410.0,263970.0,272790.0,273780.0,274800.0,275850.0,
  276930.0,278050.0,279210.0,280420.0,281690.0,283020.0,284440.0,
  285940.0,287570.0,289350.0,291350.0,293650.0,296480.0,374740.0,
  378760.0,381840.0,384420.0,386650.0,388640.0,390450.0,392120.0,
  393670.0,395120.0,396490.0,397790.0,399030.0,400210.0,401350.0,
  402440.0,403490.0,404510.0,405490.0,406440.0,407370.0,408270.0,
  409150.0,410010.0,410840.0,411660.0,412460.0,413240.0,414010.0,
  414760.0,415500.0,416220.0,416940.0,417640.0,424090.0,429780.0,
  434950.0,439710.0,444170.0,448380.0,452380.0,456220.0,459900.0,
  463460.0,466910.0,470260.0,473530.0,476730.0,479850.0,482910.0,
  485920.0,488870.0,491780.0,494640.0,497470.0,500260.0,503020.0,
  505740.0,508440.0,511110.0,513750.0,516370.0,518970.0,521550.0,
  524100.0,526640.0,529170.0,531670.0,534160.0,536640.0,539100.0,
  541550.0,543990.0,546420.0,548840.0,551240.0,553640.0,556020.0,
  558400.0,560770.0,563130.0,565490.0,567830.0,570170.0,572510.0,
  574840.0,577160.0,579470.0,581780.0,584090.0,586390.0,588690.0,
  590980.0,593270.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7100000.0,               !- Pressure {Pa}
  1168.9,1161.9,1154.7,1147.5,1140.2,1132.8,1125.4,
  1117.8,1110.1,1102.4,1094.5,1086.5,1078.4,1070.1,
  1061.7,1053.1,1044.4,1035.5,1026.4,1017.2,1007.6,
  997.89,987.88,977.58,966.96,956.0,944.64,932.84,
  920.55,907.68,894.16,879.86,864.63,848.25,830.44,
  810.74,788.47,762.41,729.98,726.18,722.24,718.16,
  713.9,709.44,704.77,699.85,694.64,689.09,683.14,
  676.7,669.64,661.78,652.83,642.26,628.93,313.64,
  303.2,295.45,289.19,283.88,279.24,275.12,271.39,
  267.99,264.86,261.95,259.24,256.69,254.29,252.01,
  249.86,247.8,245.84,243.97,242.17,240.44,238.78,
  237.18,235.63,234.13,232.69,231.29,229.93,228.61,
  227.33,226.08,224.87,223.69,222.54,212.38,204.05,
  196.99,190.85,185.43,180.57,176.18,172.16,168.46,
  165.03,161.85,158.87,156.07,153.43,150.95,148.59,
  146.34,144.21,142.17,140.23,138.36,136.58,134.86,
  133.21,131.62,130.08,128.6,127.17,125.79,124.45,
  123.15,121.89,120.67,119.48,118.32,117.2,116.11,
  115.04,114.01,113.0,112.01,111.05,110.11,109.19,
  108.29,107.42,106.56,105.72,104.9,104.1,103.31,
  102.54,101.78,101.04,100.31,99.593,98.891,98.203,
  97.527,96.863;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7200000.0,               !- Pressure {Pa}
  94634.0,98487.0,102350.0,106220.0,110100.0,114000.0,117910.0,
  121830.0,125770.0,129720.0,133690.0,137680.0,141700.0,145730.0,
  149800.0,153890.0,158000.0,162160.0,166340.0,170570.0,174830.0,
  179140.0,183500.0,187920.0,192400.0,196940.0,201560.0,206270.0,
  211070.0,215980.0,221020.0,226210.0,231580.0,237170.0,243040.0,
  249260.0,255980.0,263380.0,271920.0,272860.0,273830.0,274830.0,
  275850.0,276900.0,277990.0,279110.0,280270.0,281490.0,282750.0,
  284090.0,285500.0,287000.0,288610.0,290370.0,292330.0,294560.0,
  297220.0,300710.0,369530.0,374820.0,378520.0,381480.0,383980.0,
  386190.0,388170.0,389970.0,391640.0,393190.0,394650.0,396020.0,
  397330.0,398570.0,399760.0,400910.0,402000.0,403060.0,404090.0,
  405080.0,406040.0,406980.0,407880.0,408770.0,409640.0,410480.0,
  411300.0,412110.0,412900.0,413670.0,414430.0,421340.0,427360.0,
  432760.0,437710.0,442310.0,446640.0,450750.0,454670.0,458440.0,
  462060.0,465580.0,468980.0,472300.0,475540.0,478700.0,481800.0,
  484840.0,487830.0,490770.0,493660.0,496520.0,499330.0,502110.0,
  504860.0,507580.0,510270.0,512930.0,515570.0,518180.0,520780.0,
  523350.0,525900.0,528440.0,530960.0,533470.0,535960.0,538430.0,
  540890.0,543340.0,545780.0,548210.0,550620.0,553030.0,555430.0,
  557810.0,560190.0,562560.0,564930.0,567280.0,569630.0,571970.0,
  574310.0,576640.0,578960.0,581280.0,583590.0,585900.0,588200.0,
  590500.0,592800.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7200000.0,               !- Pressure {Pa}
  1169.1,1162.1,1154.9,1147.7,1140.5,1133.1,1125.6,
  1118.1,1110.4,1102.7,1094.8,1086.8,1078.7,1070.5,
  1062.1,1053.5,1044.8,1036.0,1026.9,1017.6,1008.1,
  998.42,988.43,978.17,967.59,956.67,945.37,933.63,
  921.41,908.63,895.2,881.02,865.94,849.75,832.18,
  812.82,791.04,765.77,734.83,731.26,727.58,723.77,
  719.83,715.73,711.46,707.0,702.33,697.41,692.2,
  686.67,680.75,674.36,667.38,659.66,650.95,640.83,
  628.47,611.77,331.89,317.38,307.65,300.12,293.92,
  288.61,283.94,279.77,275.99,272.53,269.34,266.38,
  263.61,261.01,258.55,256.23,254.02,251.92,249.91,
  247.99,246.15,244.39,242.68,241.04,239.46,237.93,
  236.45,235.02,233.63,232.28,230.96,219.55,210.38,
  202.69,196.08,190.28,185.1,180.44,176.2,172.3,
  168.71,165.37,162.26,159.34,156.59,154.0,151.55,
  149.22,147.01,144.9,142.89,140.96,139.12,137.34,
  135.64,134.0,132.42,130.89,129.42,128.0,126.62,
  125.28,123.99,122.73,121.51,120.33,119.18,118.06,
  116.97,115.9,114.87,113.86,112.87,111.91,110.97,
  110.05,109.15,108.28,107.42,106.58,105.75,104.95,
  104.16,103.39,102.63,101.88,101.15,100.44,99.736,
  99.046,98.368;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7300000.0,               !- Pressure {Pa}
  94662.0,98514.0,102380.0,106250.0,110130.0,114020.0,117930.0,
  121850.0,125780.0,129730.0,133700.0,137690.0,141700.0,145740.0,
  149800.0,153880.0,158000.0,162140.0,166330.0,170550.0,174810.0,
  179110.0,183470.0,187880.0,192340.0,196880.0,201490.0,206180.0,
  210970.0,215870.0,220890.0,226060.0,231400.0,236960.0,242780.0,
  248940.0,255560.0,262830.0,271110.0,272020.0,272950.0,273900.0,
  274870.0,275870.0,276890.0,277950.0,279040.0,280160.0,281330.0,
  282540.0,283810.0,285140.0,286540.0,288040.0,289640.0,291380.0,
  293290.0,295450.0,297980.0,301110.0,305650.0,363410.0,370620.0,
  375080.0,378480.0,381290.0,383720.0,385870.0,387820.0,389610.0,
  391260.0,392810.0,394260.0,395640.0,396950.0,398190.0,399390.0,
  400530.0,401640.0,402700.0,403730.0,404730.0,405700.0,406640.0,
  407550.0,408440.0,409310.0,410160.0,410990.0,418450.0,424830.0,
  430490.0,435640.0,440400.0,444870.0,449080.0,453100.0,456940.0,
  460640.0,464220.0,467680.0,471060.0,474340.0,477550.0,480690.0,
  483760.0,486780.0,489750.0,492680.0,495560.0,498400.0,501200.0,
  503970.0,506710.0,509420.0,512100.0,514760.0,517390.0,520000.0,
  522590.0,525160.0,527720.0,530250.0,532770.0,535270.0,537760.0,
  540230.0,542690.0,545140.0,547580.0,550010.0,552420.0,554830.0,
  557230.0,559620.0,561990.0,564370.0,566730.0,569090.0,571440.0,
  573780.0,576120.0,578450.0,580770.0,583090.0,585410.0,587720.0,
  590020.0,592320.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7300000.0,               !- Pressure {Pa}
  1169.3,1162.3,1155.2,1148.0,1140.7,1133.3,1125.9,
  1118.3,1110.7,1103.0,1095.1,1087.1,1079.0,1070.8,
  1062.4,1053.9,1045.2,1036.4,1027.3,1018.1,1008.6,
  998.94,988.99,978.76,968.22,957.35,946.09,934.42,
  922.26,909.56,896.23,882.17,867.22,851.22,833.88,
  814.84,793.53,768.97,739.32,735.95,732.48,728.9,
  725.21,721.39,717.44,713.33,709.06,704.6,699.92,
  695.01,689.82,684.32,678.43,672.09,665.21,657.63,
  649.15,639.42,627.86,613.15,591.23,353.87,332.87,
  320.58,311.56,304.32,298.25,292.98,288.33,284.14,
  280.34,276.85,273.62,270.62,267.8,265.16,262.67,
  260.3,258.05,255.91,253.87,251.91,250.03,248.23,
  246.49,244.82,243.2,241.64,240.13,227.2,217.04,
  208.65,201.5,195.28,189.77,184.82,180.33,176.23,
  172.46,168.96,165.7,162.66,159.8,157.1,154.55,
  152.14,149.85,147.66,145.58,143.59,141.68,139.85,
  138.09,136.4,134.77,133.2,131.68,130.22,128.8,
  127.43,126.1,124.81,123.56,122.35,121.16,120.01,
  118.9,117.81,116.75,115.71,114.7,113.72,112.75,
  111.82,110.9,110.0,109.12,108.26,107.42,106.6,
  105.79,105.0,104.23,103.47,102.72,101.99,101.27,
  100.57,99.876;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7400000.0,               !- Pressure {Pa}
  94690.0,98541.0,102400.0,106270.0,110150.0,114040.0,117940.0,
  121860.0,125800.0,129750.0,133710.0,137700.0,141710.0,145740.0,
  149800.0,153880.0,157990.0,162130.0,166310.0,170530.0,174780.0,
  179080.0,183430.0,187830.0,192290.0,196820.0,201420.0,206100.0,
  210880.0,215760.0,220760.0,225910.0,231220.0,236740.0,242520.0,
  248620.0,255160.0,262300.0,270360.0,271240.0,272140.0,273050.0,
  273980.0,274930.0,275910.0,276910.0,277930.0,278990.0,280080.0,
  281200.0,282370.0,283580.0,284850.0,286180.0,287580.0,289060.0,
  290650.0,292370.0,294240.0,296340.0,298750.0,301630.0,305400.0,
  311630.0,356640.0,366310.0,371600.0,375470.0,378600.0,381260.0,
  383590.0,385690.0,387600.0,389360.0,390990.0,392530.0,393970.0,
  395340.0,396650.0,397890.0,399090.0,400230.0,401340.0,402400.0,
  403440.0,404440.0,405410.0,406350.0,407270.0,415390.0,422180.0,
  428140.0,433510.0,438450.0,443050.0,447380.0,451500.0,455430.0,
  459200.0,462850.0,466370.0,469790.0,473130.0,476380.0,479560.0,
  482670.0,485730.0,488730.0,491680.0,494590.0,497460.0,500290.0,
  503080.0,505840.0,508570.0,511270.0,513950.0,516600.0,519230.0,
  521830.0,524420.0,526990.0,529530.0,532070.0,534580.0,537080.0,
  539570.0,542040.0,544500.0,546950.0,549390.0,551820.0,554230.0,
  556640.0,559040.0,561420.0,563800.0,566180.0,568540.0,570900.0,
  573250.0,575600.0,577930.0,580270.0,582590.0,584920.0,587230.0,
  589540.0,591850.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7400000.0,               !- Pressure {Pa}
  1169.6,1162.5,1155.4,1148.2,1140.9,1133.6,1126.1,
  1118.6,1111.0,1103.2,1095.4,1087.4,1079.4,1071.1,
  1062.8,1054.3,1045.6,1036.8,1027.8,1018.5,1009.1,
  999.45,989.54,979.34,968.85,958.02,946.82,935.2,
  923.11,910.49,897.25,883.3,868.49,852.66,835.55,
  816.82,795.93,772.03,743.52,740.31,737.02,733.63,
  730.15,726.57,722.87,719.04,715.09,710.98,706.7,
  702.24,697.57,692.67,687.5,682.02,676.18,669.91,
  663.11,655.68,647.42,638.07,627.16,613.84,596.08,
  565.95,379.37,349.35,334.05,323.35,314.99,308.09,
  302.19,297.02,292.41,288.25,284.44,280.94,277.69,
  274.66,271.82,269.15,266.62,264.23,261.95,259.77,
  257.7,255.71,253.8,251.97,250.2,235.4,224.07,
  214.88,207.14,200.45,194.57,189.32,184.57,180.25,
  176.28,172.62,169.21,166.03,163.05,160.24,157.6,
  155.09,152.71,150.45,148.3,146.24,144.27,142.38,
  140.56,138.82,137.14,135.53,133.97,132.46,131.0,
  129.59,128.23,126.9,125.62,124.37,123.16,121.98,
  120.84,119.72,118.63,117.57,116.54,115.53,114.55,
  113.59,112.65,111.73,110.83,109.95,109.09,108.25,
  107.43,106.62,105.83,105.05,104.29,103.55,102.81,
  102.1,101.39;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7500000.0,               !- Pressure {Pa}
  94719.0,98568.0,102430.0,106290.0,110170.0,114060.0,117960.0,
  121880.0,125810.0,129760.0,133720.0,137710.0,141720.0,145740.0,
  149800.0,153880.0,157980.0,162120.0,166300.0,170510.0,174760.0,
  179050.0,183400.0,187790.0,192240.0,196760.0,201350.0,206020.0,
  210780.0,215650.0,220640.0,225760.0,231050.0,236540.0,242270.0,
  248320.0,254780.0,261800.0,269660.0,270510.0,271380.0,272260.0,
  273160.0,274070.0,275000.0,275960.0,276940.0,277940.0,278970.0,
  280020.0,281110.0,282240.0,283410.0,284620.0,285880.0,287210.0,
  288600.0,290080.0,291650.0,293340.0,295180.0,297220.0,299520.0,
  302210.0,305530.0,310090.0,318820.0,350810.0,362210.0,368240.0,
  372540.0,375970.0,378850.0,381360.0,383600.0,385630.0,387490.0,
  389210.0,390820.0,392340.0,393770.0,395130.0,396420.0,397660.0,
  398860.0,400000.0,401100.0,402170.0,403200.0,412130.0,419410.0,
  425700.0,431310.0,436440.0,441190.0,445650.0,449870.0,453890.0,
  457740.0,461460.0,465040.0,468520.0,471900.0,475200.0,478420.0,
  481570.0,484660.0,487700.0,490680.0,493620.0,496510.0,499360.0,
  502180.0,504960.0,507720.0,510440.0,513130.0,515800.0,518450.0,
  521070.0,523670.0,526250.0,528820.0,531360.0,533890.0,536410.0,
  538900.0,541390.0,543860.0,546320.0,548770.0,551210.0,553630.0,
  556050.0,558460.0,560850.0,563240.0,565620.0,568000.0,570360.0,
  572720.0,575070.0,577420.0,579760.0,582090.0,584420.0,586740.0,
  589060.0,591380.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7500000.0,               !- Pressure {Pa}
  1169.8,1162.7,1155.6,1148.4,1141.2,1133.8,1126.4,
  1118.9,1111.3,1103.5,1095.7,1087.8,1079.7,1071.5,
  1063.2,1054.7,1046.0,1037.2,1028.2,1019.0,1009.6,
  999.97,990.08,979.93,969.47,958.68,947.53,935.97,
  923.95,911.4,898.26,884.41,869.74,854.08,837.19,
  818.74,798.25,774.96,747.47,744.4,741.26,738.04,
  734.74,731.34,727.86,724.26,720.56,716.73,712.77,
  708.66,704.38,699.93,695.27,690.38,685.23,679.79,
  673.99,667.79,661.1,653.81,645.77,636.76,626.43,
  614.17,598.79,577.3,535.7,403.44,365.93,347.67,
  335.26,325.76,318.03,311.47,305.78,300.73,296.2,
  292.08,288.3,284.8,281.55,278.51,275.66,272.97,
  270.42,268.0,265.7,263.5,261.4,244.24,231.53,
  221.42,213.01,205.81,199.52,193.93,188.91,184.36,
  180.19,176.34,172.78,169.46,166.35,163.43,160.68,
  158.08,155.62,153.27,151.04,148.91,146.88,144.93,
  143.06,141.26,139.54,137.87,136.27,134.72,133.22,
  131.77,130.37,129.01,127.69,126.41,125.17,123.96,
  122.79,121.64,120.53,119.44,118.39,117.35,116.35,
  115.36,114.4,113.46,112.55,111.65,110.77,109.91,
  109.07,108.25,107.44,106.64,105.87,105.11,104.36,
  103.62,102.9;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7600000.0,               !- Pressure {Pa}
  94747.0,98595.0,102450.0,106320.0,110200.0,114080.0,117980.0,
  121900.0,125830.0,129770.0,133740.0,137720.0,141720.0,145750.0,
  149800.0,153870.0,157980.0,162110.0,166280.0,170490.0,174740.0,
  179020.0,183360.0,187750.0,192190.0,196700.0,201280.0,205940.0,
  210690.0,215540.0,220510.0,225610.0,230880.0,236330.0,242030.0,
  248020.0,254410.0,261320.0,269000.0,269830.0,270670.0,271520.0,
  272390.0,273270.0,274170.0,275090.0,276020.0,276980.0,277960.0,
  278960.0,279990.0,281050.0,282140.0,283270.0,284440.0,285650.0,
  286910.0,288230.0,289610.0,291070.0,292630.0,294300.0,296100.0,
  298080.0,300290.0,302820.0,305830.0,309640.0,315080.0,326150.0,
  347340.0,358690.0,365160.0,369800.0,373480.0,376560.0,379220.0,
  381590.0,383720.0,385680.0,387490.0,389170.0,390750.0,392240.0,
  393650.0,395000.0,396280.0,397510.0,398700.0,408640.0,416490.0,
  423150.0,429040.0,434370.0,439280.0,443880.0,448210.0,452320.0,
  456260.0,460040.0,463690.0,467230.0,470660.0,474010.0,477270.0,
  480460.0,483590.0,486660.0,489670.0,492640.0,495560.0,498440.0,
  501280.0,504090.0,506860.0,509600.0,512320.0,515000.0,517660.0,
  520300.0,522920.0,525520.0,528100.0,530660.0,533200.0,535730.0,
  538240.0,540740.0,543220.0,545690.0,548150.0,550600.0,553030.0,
  555460.0,557870.0,560280.0,562680.0,565070.0,567450.0,569820.0,
  572190.0,574550.0,576900.0,579250.0,581590.0,583930.0,586260.0,
  588580.0,590900.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7600000.0,               !- Pressure {Pa}
  1170.0,1163.0,1155.9,1148.7,1141.4,1134.1,1126.7,
  1119.2,1111.5,1103.8,1096.0,1088.1,1080.0,1071.8,
  1063.5,1055.0,1046.4,1037.6,1028.6,1019.5,1010.1,
  1000.5,990.63,980.5,970.09,959.34,948.24,936.73,
  924.78,912.31,899.26,885.52,870.98,855.47,838.79,
  820.62,800.51,777.77,751.2,748.25,745.24,742.17,
  739.02,735.79,732.48,729.08,725.59,721.99,718.28,
  714.45,710.48,706.38,702.11,697.66,693.01,688.15,
  683.03,677.62,671.88,665.75,659.16,652.02,644.2,
  635.51,625.68,614.27,600.54,582.93,557.5,506.57,
  420.37,381.25,360.83,346.97,336.42,327.9,320.72,
  314.51,309.04,304.14,299.71,295.65,291.91,288.44,
  285.2,282.17,279.31,276.61,274.05,253.85,239.48,
  228.29,219.13,211.37,204.63,198.69,193.37,188.56,
  184.17,180.14,176.41,172.94,169.71,166.67,163.81,
  161.11,158.55,156.13,153.82,151.62,149.52,147.51,
  145.58,143.73,141.95,140.23,138.58,136.99,135.45,
  133.96,132.52,131.13,129.77,128.46,127.19,125.95,
  124.75,123.57,122.43,121.32,120.24,119.18,118.15,
  117.15,116.17,115.21,114.27,113.35,112.46,111.58,
  110.72,109.88,109.05,108.24,107.45,106.67,105.91,
  105.16,104.43;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7700000.0,               !- Pressure {Pa}
  94776.0,98623.0,102480.0,106340.0,110220.0,114100.0,118000.0,
  121920.0,125840.0,129790.0,133750.0,137730.0,141730.0,145750.0,
  149800.0,153870.0,157970.0,162100.0,166270.0,170470.0,174710.0,
  179000.0,183320.0,187710.0,192140.0,196650.0,201220.0,205870.0,
  210600.0,215440.0,220390.0,225470.0,230710.0,236140.0,241790.0,
  247730.0,254050.0,260860.0,268380.0,269190.0,270000.0,270830.0,
  271670.0,272530.0,273400.0,274280.0,275180.0,276100.0,277040.0,
  278000.0,278980.0,279980.0,281010.0,282070.0,283160.0,284290.0,
  285450.0,286660.0,287920.0,289230.0,290610.0,292060.0,293600.0,
  295240.0,297010.0,298940.0,301060.0,303460.0,306230.0,309580.0,
  313870.0,320100.0,331260.0,345780.0,355990.0,362530.0,367340.0,
  371190.0,374410.0,377210.0,379680.0,381910.0,383950.0,385830.0,
  387580.0,389220.0,390760.0,392230.0,393620.0,404880.0,413410.0,
  420500.0,426680.0,432240.0,437330.0,442060.0,446510.0,450730.0,
  454750.0,458610.0,462330.0,465920.0,469410.0,472800.0,476110.0,
  479340.0,482510.0,485610.0,488660.0,491650.0,494600.0,497510.0,
  500370.0,503200.0,506000.0,508760.0,511490.0,514200.0,516880.0,
  519540.0,522170.0,524780.0,527380.0,529950.0,532510.0,535050.0,
  537570.0,540080.0,542570.0,545060.0,547530.0,549980.0,552430.0,
  554870.0,557290.0,559710.0,562110.0,564510.0,566900.0,569280.0,
  571660.0,574030.0,576390.0,578740.0,581090.0,583430.0,585770.0,
  588100.0,590430.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7700000.0,               !- Pressure {Pa}
  1170.2,1163.2,1156.1,1148.9,1141.7,1134.3,1126.9,
  1119.4,1111.8,1104.1,1096.3,1088.4,1080.3,1072.2,
  1063.9,1055.4,1046.8,1038.0,1029.1,1019.9,1010.6,
  1001.0,991.17,981.08,970.7,960.0,948.95,937.5,
  925.6,913.21,900.24,886.61,872.19,856.85,840.36,
  822.45,802.7,780.48,754.73,751.9,749.01,746.05,
  743.04,739.95,736.79,733.56,730.24,726.84,723.34,
  719.74,716.03,712.2,708.24,704.13,699.87,695.44,
  690.81,685.96,680.87,675.51,669.83,663.78,657.3,
  650.31,642.69,634.3,624.92,614.24,601.73,586.51,
  566.81,538.2,488.7,430.52,394.3,372.96,358.1,
  346.73,337.53,329.8,323.12,317.25,312.01,307.27,
  302.95,298.97,295.29,291.86,288.64,264.39,247.99,
  235.55,225.53,217.14,209.91,203.58,197.94,192.86,
  188.24,184.01,180.11,176.49,173.11,169.95,166.98,
  164.18,161.53,159.02,156.63,154.35,152.18,150.11,
  148.12,146.21,144.38,142.61,140.92,139.28,137.7,
  136.17,134.69,133.26,131.87,130.52,129.22,127.95,
  126.72,125.52,124.35,123.21,122.1,121.02,119.97,
  118.94,117.94,116.96,116.0,115.06,114.14,113.25,
  112.37,111.51,110.67,109.84,109.03,108.24,107.46,
  106.7,105.95;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7800000.0,               !- Pressure {Pa}
  94804.0,98650.0,102500.0,106370.0,110240.0,114130.0,118020.0,
  121930.0,125860.0,129800.0,133760.0,137740.0,141740.0,145760.0,
  149800.0,153870.0,157970.0,162100.0,166260.0,170450.0,174690.0,
  178970.0,183290.0,187670.0,192100.0,196590.0,201150.0,205790.0,
  210510.0,215340.0,220270.0,225330.0,230550.0,235940.0,241560.0,
  247450.0,253700.0,260420.0,267790.0,268580.0,269380.0,270180.0,
  271000.0,271830.0,272670.0,273530.0,274400.0,275290.0,276190.0,
  277110.0,278050.0,279010.0,279990.0,281000.0,282030.0,283090.0,
  284180.0,285300.0,286460.0,287670.0,288920.0,290230.0,291600.0,
  293030.0,294550.0,296170.0,297900.0,299780.0,301830.0,304110.0,
  306700.0,309710.0,313360.0,318060.0,324760.0,334540.0,345330.0,
  354110.0,360420.0,365240.0,369160.0,372470.0,375350.0,377910.0,
  380220.0,382320.0,384260.0,386070.0,387760.0,400780.0,410140.0,
  417720.0,424240.0,430040.0,435320.0,440210.0,444790.0,449110.0,
  453220.0,457160.0,460950.0,464600.0,468150.0,471590.0,474940.0,
  478220.0,481420.0,484560.0,487640.0,490660.0,493640.0,496570.0,
  499460.0,502310.0,505130.0,507910.0,510670.0,513390.0,516090.0,
  518760.0,521420.0,524040.0,526650.0,529240.0,531810.0,534360.0,
  536900.0,539420.0,541930.0,544420.0,546900.0,549370.0,551830.0,
  554270.0,556710.0,559130.0,561550.0,563960.0,566360.0,568740.0,
  571130.0,573500.0,575870.0,578230.0,580590.0,582940.0,585280.0,
  587620.0,589950.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7800000.0,               !- Pressure {Pa}
  1170.4,1163.4,1156.3,1149.1,1141.9,1134.6,1127.2,
  1119.7,1112.1,1104.4,1096.6,1088.7,1080.7,1072.5,
  1064.2,1055.8,1047.2,1038.4,1029.5,1020.4,1011.1,
  1001.5,991.71,981.65,971.31,960.65,949.65,938.25,
  926.42,914.1,901.21,887.68,873.39,858.2,841.9,
  824.24,804.83,783.1,758.1,755.36,752.57,749.73,
  746.83,743.87,740.85,737.76,734.59,731.36,728.04,
  724.63,721.13,717.53,713.82,709.99,706.03,701.93,
  697.68,693.26,688.65,683.83,678.78,673.46,667.84,
  661.88,655.51,648.66,641.25,633.15,624.18,614.11,
  602.58,589.03,572.51,551.21,521.18,479.17,436.49,
  404.78,383.66,368.36,356.46,346.75,338.57,331.5,
  325.28,319.73,314.71,310.14,305.94,276.07,257.14,
  243.24,232.24,223.14,215.38,208.62,202.63,197.27,
  192.41,187.96,183.88,180.09,176.57,173.28,170.19,
  167.28,164.54,161.94,159.47,157.12,154.87,152.73,
  150.68,148.72,146.83,145.01,143.27,141.58,139.96,
  138.39,136.87,135.4,133.98,132.6,131.26,129.96,
  128.7,127.47,126.27,125.11,123.97,122.87,121.79,
  120.74,119.72,118.71,117.73,116.78,115.84,114.93,
  114.03,113.15,112.29,111.45,110.62,109.82,109.02,
  108.24,107.48;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7900000.0,               !- Pressure {Pa}
  94833.0,98677.0,102530.0,106390.0,110260.0,114150.0,118040.0,
  121950.0,125880.0,129820.0,133770.0,137750.0,141740.0,145760.0,
  149800.0,153870.0,157960.0,162090.0,166240.0,170440.0,174670.0,
  178940.0,183260.0,187620.0,192050.0,196530.0,201090.0,205710.0,
  210430.0,215230.0,220150.0,225200.0,230390.0,235750.0,241330.0,
  247180.0,253360.0,259990.0,267230.0,268000.0,268780.0,269570.0,
  270360.0,271170.0,271990.0,272820.0,273670.0,274530.0,275400.0,
  276290.0,277190.0,278110.0,279050.0,280020.0,281000.0,282000.0,
  283040.0,284090.0,285180.0,286310.0,287470.0,288670.0,289920.0,
  291210.0,292570.0,293990.0,295500.0,297090.0,298780.0,300610.0,
  302600.0,304780.0,307210.0,309970.0,313200.0,317100.0,322070.0,
  328720.0,336940.0,345450.0,352930.0,358820.0,363520.0,367420.0,
  370760.0,373690.0,376300.0,378650.0,380810.0,396280.0,406640.0,
  414800.0,421700.0,427770.0,433260.0,438310.0,443020.0,447460.0,
  451670.0,455690.0,459550.0,463270.0,466870.0,470360.0,473760.0,
  477080.0,480320.0,483490.0,486600.0,489660.0,492670.0,495630.0,
  498540.0,501420.0,504260.0,507060.0,509840.0,512580.0,515300.0,
  517990.0,520660.0,523300.0,525920.0,528530.0,531110.0,533680.0,
  536230.0,538760.0,541280.0,543780.0,546280.0,548760.0,551220.0,
  553680.0,556120.0,558560.0,560980.0,563400.0,565810.0,568200.0,
  570600.0,572980.0,575360.0,577720.0,580090.0,582440.0,584790.0,
  587140.0,589480.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  7900000.0,               !- Pressure {Pa}
  1170.6,1163.6,1156.5,1149.4,1142.1,1134.8,1127.4,
  1120.0,1112.4,1104.7,1096.9,1089.0,1081.0,1072.9,
  1064.6,1056.2,1047.6,1038.8,1029.9,1020.8,1011.5,
  1002.0,992.24,982.22,971.91,961.3,950.34,939.0,
  927.23,914.98,902.18,888.75,874.58,859.53,843.42,
  826.0,806.91,785.63,761.31,758.66,755.97,753.22,
  750.43,747.58,744.67,741.71,738.68,735.59,732.42,
  729.18,725.85,722.44,718.94,715.34,711.63,707.81,
  703.86,699.77,695.53,691.13,686.54,681.75,676.74,
  671.47,665.92,660.04,653.78,647.09,639.87,632.04,
  623.45,613.92,603.19,590.9,576.48,559.02,536.88,
  507.81,473.47,440.16,412.9,392.79,377.55,365.43,
  355.42,346.92,339.54,333.04,327.23,289.18,267.07,
  251.41,239.29,229.39,221.04,213.82,207.46,201.78,
  196.66,191.99,187.71,183.76,180.09,176.66,173.45,
  170.43,167.59,164.89,162.34,159.91,157.59,155.38,
  153.27,151.24,149.3,147.43,145.64,143.9,142.24,
  140.62,139.07,137.56,136.1,134.68,133.31,131.98,
  130.69,129.43,128.21,127.01,125.86,124.72,123.62,
  122.55,121.5,120.48,119.48,118.5,117.54,116.61,
  115.69,114.8,113.92,113.06,112.22,111.39,110.58,
  109.79,109.01;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8000000.0,               !- Pressure {Pa}
  94861.0,98705.0,102560.0,106420.0,110290.0,114170.0,118060.0,
  121970.0,125890.0,129830.0,133780.0,137760.0,141750.0,145760.0,
  149800.0,153870.0,157960.0,162080.0,166230.0,170420.0,174640.0,
  178910.0,183220.0,187590.0,192000.0,196480.0,201020.0,205640.0,
  210340.0,215130.0,220040.0,225060.0,230230.0,235570.0,241110.0,
  246910.0,253040.0,259580.0,266700.0,267450.0,268210.0,268980.0,
  269760.0,270550.0,271350.0,272160.0,272980.0,273820.0,274660.0,
  275520.0,276400.0,277280.0,278190.0,279110.0,280050.0,281020.0,
  282000.0,283000.0,284040.0,285090.0,286180.0,287300.0,288460.0,
  289660.0,290900.0,292190.0,293530.0,294940.0,296420.0,297990.0,
  299660.0,301440.0,303350.0,305440.0,307740.0,310310.0,313230.0,
  316630.0,320690.0,325730.0,331940.0,338860.0,345870.0,352290.0,
  357690.0,362180.0,366000.0,369300.0,372230.0,391270.0,402900.0,
  411730.0,419060.0,425430.0,431140.0,436370.0,441220.0,445780.0,
  450090.0,454190.0,458130.0,461910.0,465570.0,469120.0,472570.0,
  475930.0,479210.0,482420.0,485570.0,488660.0,491690.0,494680.0,
  497620.0,500520.0,503380.0,506210.0,509010.0,511770.0,514500.0,
  517210.0,519900.0,522560.0,525200.0,527810.0,530410.0,532990.0,
  535550.0,538100.0,540630.0,543150.0,545650.0,548140.0,550620.0,
  553080.0,555540.0,557980.0,560420.0,562840.0,565260.0,567660.0,
  570060.0,572450.0,574840.0,577210.0,579580.0,581950.0,584300.0,
  586660.0,589000.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8000000.0,               !- Pressure {Pa}
  1170.8,1163.8,1156.7,1149.6,1142.4,1135.1,1127.7,
  1120.2,1112.7,1105.0,1097.2,1089.3,1081.3,1073.2,
  1064.9,1056.5,1048.0,1039.3,1030.4,1021.3,1012.0,
  1002.5,992.78,982.79,972.52,961.94,951.03,939.74,
  928.03,915.85,903.13,889.8,875.74,860.84,844.91,
  827.71,808.93,788.07,764.38,761.82,759.21,756.55,
  753.85,751.1,748.3,745.45,742.54,739.57,736.53,
  733.44,730.27,727.02,723.7,720.29,716.79,713.19,
  709.48,705.66,701.72,697.65,693.42,689.04,684.48,
  679.73,674.76,669.54,664.06,658.27,652.12,645.57,
  638.55,630.97,622.73,613.68,603.64,592.34,579.45,
  564.43,546.47,524.44,497.98,469.68,442.55,419.09,
  400.43,385.62,373.55,363.42,354.75,304.14,277.9,
  260.13,246.71,235.92,226.91,219.18,212.42,206.41,
  201.01,196.11,191.62,187.49,183.66,180.09,176.76,
  173.62,170.67,167.88,165.24,162.73,160.34,158.06,
  155.88,153.79,151.79,149.87,148.02,146.24,144.53,
  142.87,141.27,139.73,138.23,136.78,135.38,134.01,
  132.69,131.4,130.15,128.93,127.74,126.59,125.46,
  124.36,123.29,122.25,121.22,120.22,119.25,118.29,
  117.36,116.45,115.55,114.68,113.82,112.98,112.15,
  111.34,110.55;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8100000.0,               !- Pressure {Pa}
  94890.0,98732.0,102580.0,106440.0,110310.0,114190.0,118080.0,
  121990.0,125910.0,129840.0,133800.0,137770.0,141760.0,145770.0,
  149800.0,153860.0,157950.0,162070.0,166220.0,170400.0,174620.0,
  178880.0,183190.0,187550.0,191960.0,196420.0,200960.0,205570.0,
  210260.0,215040.0,219920.0,224930.0,230070.0,235380.0,240900.0,
  246650.0,252720.0,259190.0,266190.0,266930.0,267670.0,268430.0,
  269190.0,269960.0,270740.0,271530.0,272330.0,273140.0,273970.0,
  274800.0,275650.0,276510.0,277390.0,278280.0,279180.0,280110.0,
  281050.0,282010.0,282990.0,284000.0,285030.0,286090.0,287170.0,
  288290.0,289440.0,290640.0,291870.0,293150.0,294480.0,295880.0,
  297340.0,298880.0,300510.0,302250.0,304110.0,306120.0,308300.0,
  310710.0,313400.0,316430.0,319930.0,324070.0,328980.0,334590.0,
  340520.0,346470.0,352040.0,356950.0,361180.0,385620.0,398860.0,
  408480.0,416300.0,423000.0,428960.0,434380.0,439380.0,444060.0,
  448480.0,452680.0,456690.0,460540.0,464260.0,467870.0,471360.0,
  474770.0,478090.0,481340.0,484520.0,487640.0,490710.0,493720.0,
  496690.0,499620.0,502500.0,505350.0,508170.0,510950.0,513710.0,
  516430.0,519130.0,521810.0,524460.0,527100.0,529710.0,532300.0,
  534880.0,537440.0,539980.0,542510.0,545020.0,547520.0,550010.0,
  552490.0,554950.0,557400.0,559850.0,562280.0,564710.0,567120.0,
  569530.0,571930.0,574320.0,576700.0,579080.0,581450.0,583820.0,
  586170.0,588530.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8100000.0,               !- Pressure {Pa}
  1171.0,1164.0,1157.0,1149.8,1142.6,1135.3,1128.0,
  1120.5,1112.9,1105.3,1097.5,1089.6,1081.7,1073.5,
  1065.3,1056.9,1048.4,1039.7,1030.8,1021.7,1012.5,
  1003.0,993.3,983.35,973.12,962.58,951.72,940.48,
  928.83,916.72,904.08,890.84,876.89,862.12,846.37,
  829.39,810.9,790.44,767.33,764.84,762.31,759.73,
  757.12,754.46,751.75,749.0,746.19,743.33,740.42,
  737.45,734.41,731.31,728.14,724.89,721.57,718.16,
  714.66,711.07,707.37,703.56,699.63,695.56,691.36,
  687.0,682.47,677.75,672.83,667.67,662.26,656.56,
  650.53,644.12,637.29,629.95,622.03,613.41,603.95,
  593.48,581.76,568.46,553.14,535.18,514.16,490.77,
  466.96,444.18,423.81,406.73,392.61,321.53,289.82,
  269.49,254.55,242.75,233.01,224.73,217.53,211.16,
  205.47,200.31,195.61,191.29,187.29,183.58,180.11,
  176.85,173.79,170.91,168.17,165.58,163.11,160.76,
  158.51,156.36,154.3,152.33,150.43,148.6,146.84,
  145.14,143.5,141.91,140.38,138.89,137.45,136.05,
  134.7,133.38,132.1,130.85,129.64,128.46,127.31,
  126.18,125.09,124.02,122.98,121.96,120.96,119.99,
  119.04,118.1,117.19,116.3,115.42,114.56,113.72,
  112.9,112.09;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8200000.0,               !- Pressure {Pa}
  94919.0,98760.0,102610.0,106470.0,110330.0,114210.0,118100.0,
  122010.0,125920.0,129860.0,133810.0,137780.0,141760.0,145770.0,
  149810.0,153860.0,157950.0,162060.0,166210.0,170380.0,174600.0,
  178860.0,183160.0,187510.0,191910.0,196370.0,200900.0,205490.0,
  210170.0,214940.0,219810.0,224800.0,229920.0,235210.0,240680.0,
  246400.0,252410.0,258800.0,265700.0,266430.0,267160.0,267900.0,
  268640.0,269400.0,270160.0,270940.0,271720.0,272510.0,273310.0,
  274130.0,274950.0,275790.0,276640.0,277500.0,278370.0,279260.0,
  280170.0,281100.0,282040.0,283000.0,283980.0,284990.0,286020.0,
  287070.0,288160.0,289270.0,290420.0,291600.0,292830.0,294100.0,
  295430.0,296800.0,298250.0,299760.0,301360.0,303060.0,304860.0,
  306790.0,308880.0,311150.0,313650.0,316420.0,319530.0,323080.0,
  327170.0,331800.0,336840.0,342020.0,347170.0,379150.0,394470.0,
  405040.0,413410.0,420490.0,426720.0,432340.0,437500.0,442320.0,
  446840.0,451130.0,455230.0,459160.0,462940.0,466600.0,470150.0,
  473600.0,476960.0,480250.0,483470.0,486620.0,489720.0,492760.0,
  495760.0,498710.0,501620.0,504490.0,507330.0,510130.0,512910.0,
  515650.0,518370.0,521060.0,523730.0,526380.0,529000.0,531610.0,
  534200.0,536770.0,539330.0,541870.0,544390.0,546900.0,549400.0,
  551890.0,554360.0,556830.0,559280.0,561720.0,564160.0,566580.0,
  568990.0,571400.0,573800.0,576190.0,578580.0,580960.0,583330.0,
  585690.0,588050.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8200000.0,               !- Pressure {Pa}
  1171.2,1164.2,1157.2,1150.1,1142.9,1135.6,1128.2,
  1120.8,1113.2,1105.6,1097.8,1090.0,1082.0,1073.9,
  1065.6,1057.3,1048.7,1040.1,1031.2,1022.2,1013.0,
  1003.5,993.83,983.91,973.71,963.22,952.4,941.21,
  929.62,917.57,905.01,891.86,878.03,863.4,847.8,
  831.04,812.82,792.74,770.17,767.75,765.28,762.78,
  760.24,757.67,755.04,752.38,749.67,746.91,744.1,
  741.24,738.32,735.35,732.31,729.21,726.03,722.79,
  719.47,716.06,712.57,708.98,705.29,701.49,697.57,
  693.52,689.34,685.0,680.51,675.83,670.95,665.85,
  660.52,654.91,648.99,642.73,636.07,628.97,621.34,
  613.11,604.17,594.39,583.6,571.6,558.12,542.8,
  525.35,505.89,485.33,464.9,445.33,342.14,303.05,
  279.57,262.85,249.9,239.35,230.46,222.79,216.04,
  210.03,204.61,199.68,195.15,190.98,187.12,183.51,
  180.13,176.96,173.97,171.14,168.46,165.91,163.49,
  161.17,158.96,156.84,154.8,152.85,150.97,149.16,
  147.42,145.74,144.11,142.54,141.01,139.54,138.11,
  136.72,135.37,134.06,132.79,131.54,130.34,129.16,
  128.01,126.9,125.81,124.74,123.7,122.68,121.69,
  120.72,119.76,118.83,117.92,117.03,116.15,115.3,
  114.46,113.63;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8300000.0,               !- Pressure {Pa}
  94948.0,98787.0,102640.0,106490.0,110360.0,114240.0,118120.0,
  122030.0,125940.0,129870.0,133820.0,137790.0,141770.0,145780.0,
  149810.0,153860.0,157940.0,162050.0,166190.0,170370.0,174580.0,
  178830.0,183130.0,187470.0,191870.0,196320.0,200840.0,205420.0,
  210090.0,214840.0,219700.0,224670.0,229770.0,235030.0,240480.0,
  246150.0,252110.0,258440.0,265230.0,265950.0,266660.0,267390.0,
  268120.0,268860.0,269610.0,270370.0,271140.0,271910.0,272690.0,
  273490.0,274290.0,275100.0,275930.0,276770.0,277620.0,278480.0,
  279360.0,280250.0,281160.0,282080.0,283020.0,283980.0,284970.0,
  285970.0,287000.0,288050.0,289130.0,290240.0,291390.0,292560.0,
  293780.0,295050.0,296360.0,297720.0,299140.0,300630.0,302200.0,
  303850.0,305610.0,307470.0,309470.0,311630.0,313960.0,316520.0,
  319340.0,322490.0,326020.0,329970.0,334280.0,371660.0,389670.0,
  401380.0,410390.0,417880.0,424400.0,430240.0,435580.0,440540.0,
  445180.0,449570.0,453750.0,457750.0,461600.0,465320.0,468920.0,
  472420.0,475830.0,479160.0,482410.0,485600.0,488730.0,491800.0,
  494820.0,497800.0,500730.0,503630.0,506480.0,509310.0,512100.0,
  514860.0,517600.0,520310.0,523000.0,525660.0,528300.0,530920.0,
  533520.0,536110.0,538680.0,541230.0,543760.0,546290.0,548800.0,
  551290.0,553780.0,556250.0,558710.0,561160.0,563600.0,566040.0,
  568460.0,570870.0,573280.0,575680.0,578070.0,580460.0,582840.0,
  585210.0,587570.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8300000.0,               !- Pressure {Pa}
  1171.4,1164.5,1157.4,1150.3,1143.1,1135.8,1128.5,
  1121.0,1113.5,1105.8,1098.1,1090.3,1082.3,1074.2,
  1066.0,1057.6,1049.1,1040.5,1031.6,1022.6,1013.4,
  1004.0,994.36,984.47,974.31,963.85,953.07,941.94,
  930.4,918.42,905.94,892.88,879.15,864.65,849.22,
  832.66,814.7,794.97,772.91,770.54,768.15,765.71,
  763.24,760.74,758.2,755.61,752.99,750.32,747.6,
  744.84,742.03,739.17,736.25,733.27,730.23,727.13,
  723.96,720.71,717.39,713.99,710.5,706.92,703.24,
  699.45,695.55,691.52,687.36,683.05,678.59,673.95,
  669.13,664.09,658.83,653.31,647.51,641.39,634.91,
  628.02,620.67,612.79,604.31,595.11,585.1,574.13,
  562.03,548.57,533.56,516.99,499.26,367.1,317.9,
  290.49,271.68,257.42,245.96,236.4,228.21,221.05,
  214.7,208.99,203.82,199.09,194.74,190.71,186.96,
  183.45,180.16,177.07,174.14,171.37,168.74,166.24,
  163.85,161.57,159.39,157.3,155.29,153.36,151.51,
  149.71,147.99,146.32,144.71,143.15,141.64,140.17,
  138.75,137.37,136.03,134.73,133.46,132.23,131.02,
  129.85,128.71,127.6,126.51,125.44,124.41,123.39,
  122.4,121.43,120.48,119.55,118.64,117.75,116.88,
  116.02,115.18;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8400000.0,               !- Pressure {Pa}
  94977.0,98815.0,102660.0,106520.0,110380.0,114260.0,118140.0,
  122040.0,125960.0,129890.0,133830.0,137800.0,141780.0,145780.0,
  149810.0,153860.0,157940.0,162050.0,166180.0,170350.0,174560.0,
  178810.0,183100.0,187430.0,191820.0,196270.0,200780.0,205350.0,
  210010.0,214750.0,219590.0,224540.0,229620.0,234860.0,240280.0,
  245910.0,251820.0,258080.0,264780.0,265480.0,266190.0,266910.0,
  267630.0,268350.0,269090.0,269830.0,270580.0,271340.0,272100.0,
  272880.0,273660.0,274460.0,275260.0,276080.0,276900.0,277740.0,
  278590.0,279460.0,280340.0,281230.0,282140.0,283060.0,284000.0,
  284960.0,285940.0,286940.0,287970.0,289020.0,290100.0,291210.0,
  292340.0,293520.0,294730.0,295980.0,297280.0,298620.0,300030.0,
  301490.0,303030.0,304640.0,306350.0,308150.0,310070.0,312130.0,
  314330.0,316720.0,319320.0,322160.0,325300.0,362940.0,384390.0,
  397480.0,407210.0,415160.0,422010.0,428090.0,433620.0,438720.0,
  443490.0,447980.0,452250.0,456330.0,460250.0,464020.0,467680.0,
  471230.0,474680.0,478050.0,481340.0,484570.0,487730.0,490830.0,
  493880.0,496880.0,499840.0,502760.0,505640.0,508480.0,511290.0,
  514080.0,516830.0,519560.0,522260.0,524930.0,527590.0,530230.0,
  532840.0,535440.0,538020.0,540580.0,543130.0,545660.0,548180.0,
  550690.0,553190.0,555670.0,558140.0,560600.0,563050.0,565490.0,
  567920.0,570350.0,572760.0,575170.0,577570.0,579960.0,582340.0,
  584720.0,587100.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8400000.0,               !- Pressure {Pa}
  1171.7,1164.7,1157.6,1150.5,1143.3,1136.1,1128.7,
  1121.3,1113.8,1106.1,1098.4,1090.6,1082.6,1074.5,
  1066.3,1058.0,1049.5,1040.9,1032.1,1023.1,1013.9,
  1004.5,994.88,985.02,974.9,964.48,953.74,942.66,
  931.18,919.27,906.86,893.88,880.26,865.88,850.6,
  834.24,816.54,797.15,775.55,773.24,770.9,768.53,
  766.13,763.69,761.22,758.71,756.16,753.58,750.95,
  748.28,745.56,742.79,739.98,737.11,734.19,731.22,
  728.18,725.08,721.91,718.66,715.35,711.95,708.47,
  704.9,701.23,697.45,693.57,689.56,685.42,681.15,
  676.72,672.13,667.35,662.38,657.2,651.77,646.08,
  640.1,633.78,627.11,620.02,612.46,604.38,595.7,
  586.35,576.21,565.17,553.11,539.87,397.77,334.71,
  302.39,281.1,265.33,252.86,242.56,233.8,226.2,
  219.49,213.48,208.05,203.1,198.56,194.36,190.46,
  186.82,183.41,180.2,177.18,174.31,171.6,169.02,
  166.56,164.21,161.97,159.82,157.75,155.77,153.86,
  152.03,150.26,148.54,146.89,145.29,143.75,142.25,
  140.79,139.38,138.01,136.68,135.38,134.12,132.89,
  131.7,130.53,129.39,128.28,127.2,126.14,125.1,
  124.09,123.1,122.14,121.19,120.26,119.35,118.46,
  117.59,116.73;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8500000.0,               !- Pressure {Pa}
  95005.0,98843.0,102690.0,106540.0,110400.0,114280.0,118160.0,
  122060.0,125980.0,129900.0,133850.0,137810.0,141790.0,145790.0,
  149810.0,153860.0,157940.0,162040.0,166170.0,170340.0,174540.0,
  178780.0,183070.0,187400.0,191780.0,196220.0,200720.0,205280.0,
  209930.0,214660.0,219480.0,224420.0,229480.0,234690.0,240080.0,
  245680.0,251540.0,257730.0,264350.0,265040.0,265740.0,266440.0,
  267150.0,267860.0,268580.0,269310.0,270050.0,270790.0,271540.0,
  272300.0,273070.0,273850.0,274630.0,275430.0,276230.0,277050.0,
  277880.0,278720.0,279570.0,280430.0,281310.0,282200.0,283110.0,
  284030.0,284970.0,285930.0,286910.0,287910.0,288940.0,289980.0,
  291060.0,292160.0,293290.0,294460.0,295660.0,296900.0,298190.0,
  299520.0,300900.0,302340.0,303850.0,305430.0,307090.0,308840.0,
  310680.0,312650.0,314740.0,316980.0,319400.0,353160.0,378560.0,
  393290.0,403870.0,412340.0,419540.0,425880.0,431600.0,436860.0,
  441760.0,446370.0,450730.0,454890.0,458880.0,462720.0,466430.0,
  470030.0,473530.0,476940.0,480270.0,483530.0,486720.0,489850.0,
  492930.0,495960.0,498940.0,501880.0,504790.0,507650.0,510480.0,
  513280.0,516060.0,518800.0,521520.0,524210.0,526880.0,529530.0,
  532160.0,534770.0,537360.0,539940.0,542500.0,545040.0,547570.0,
  550090.0,552600.0,555090.0,557570.0,560040.0,562500.0,564950.0,
  567390.0,569820.0,572240.0,574660.0,577060.0,579460.0,581850.0,
  584240.0,586620.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8500000.0,               !- Pressure {Pa}
  1171.9,1164.9,1157.9,1150.8,1143.6,1136.3,1129.0,
  1121.6,1114.0,1106.4,1098.7,1090.9,1082.9,1074.9,
  1066.7,1058.4,1049.9,1041.3,1032.5,1023.5,1014.4,
  1005.0,995.4,985.57,975.48,965.1,954.41,943.38,
  931.95,920.1,907.76,894.88,881.36,867.1,851.97,
  835.8,818.33,799.26,778.1,775.85,773.57,771.26,
  768.91,766.54,764.13,761.69,759.21,756.7,754.15,
  751.56,748.92,746.25,743.53,740.76,737.95,735.08,
  732.16,729.18,726.15,723.04,719.88,716.64,713.33,
  709.94,706.47,702.91,699.25,695.49,691.62,687.64,
  683.53,679.29,674.9,670.35,665.63,660.72,655.61,
  650.28,644.7,638.85,632.71,626.22,619.38,612.12,
  604.4,596.18,587.38,577.94,567.77,434.5,353.91,
  315.42,291.17,273.68,260.06,248.95,239.58,231.5,
  224.4,218.07,212.37,207.19,202.45,198.07,194.01,
  190.23,186.7,183.38,180.24,177.29,174.49,171.82,
  169.29,166.87,164.56,162.35,160.23,158.2,156.24,
  154.35,152.54,150.78,149.09,147.45,145.87,144.33,
  142.84,141.4,140.0,138.64,137.31,136.02,134.77,
  133.55,132.36,131.19,130.06,128.96,127.88,126.82,
  125.79,124.78,123.79,122.83,121.88,120.96,120.05,
  119.16,118.29;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8600000.0,               !- Pressure {Pa}
  95035.0,98870.0,102710.0,106570.0,110430.0,114300.0,118180.0,
  122080.0,125990.0,129920.0,133860.0,137820.0,141800.0,145800.0,
  149820.0,153860.0,157930.0,162030.0,166160.0,170320.0,174520.0,
  178760.0,183040.0,187360.0,191740.0,196160.0,200660.0,205220.0,
  209850.0,214560.0,219380.0,224300.0,229340.0,234530.0,239880.0,
  245450.0,251270.0,257400.0,263930.0,264610.0,265300.0,265990.0,
  266690.0,267390.0,268100.0,268820.0,269540.0,270270.0,271010.0,
  271750.0,272500.0,273260.0,274030.0,274810.0,275600.0,276390.0,
  277200.0,278020.0,278840.0,279680.0,280540.0,281400.0,282280.0,
  283170.0,284080.0,285000.0,285940.0,286900.0,287880.0,288880.0,
  289900.0,290940.0,292010.0,293110.0,294240.0,295390.0,296590.0,
  297820.0,299090.0,300400.0,301770.0,303190.0,304660.0,306210.0,
  307820.0,309520.0,311300.0,313190.0,315180.0,343680.0,372130.0,
  388790.0,400340.0,409400.0,416980.0,423600.0,429540.0,434970.0,
  440010.0,444720.0,449180.0,453430.0,457490.0,461400.0,465170.0,
  468820.0,472360.0,475820.0,479190.0,482480.0,485710.0,488870.0,
  491980.0,495030.0,498040.0,501010.0,503930.0,506820.0,509670.0,
  512490.0,515280.0,518040.0,520770.0,523480.0,526170.0,528830.0,
  531480.0,534100.0,536700.0,539290.0,541860.0,544420.0,546960.0,
  549490.0,552000.0,554510.0,557000.0,559480.0,561940.0,564400.0,
  566850.0,569290.0,571720.0,574140.0,576560.0,578960.0,581360.0,
  583760.0,586140.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8600000.0,               !- Pressure {Pa}
  1172.1,1165.1,1158.1,1151.0,1143.8,1136.6,1129.2,
  1121.8,1114.3,1106.7,1099.0,1091.2,1083.3,1075.2,
  1067.0,1058.7,1050.3,1041.7,1032.9,1024.0,1014.8,
  1005.5,995.92,986.12,976.06,965.72,955.08,944.09,
  932.72,920.93,908.66,895.86,882.44,868.3,853.32,
  837.32,820.09,801.32,780.58,778.37,776.14,773.88,
  771.6,769.28,766.93,764.55,762.14,759.7,757.22,
  754.7,752.15,749.55,746.92,744.24,741.52,738.75,
  735.94,733.07,730.15,727.17,724.14,721.04,717.88,
  714.65,711.34,707.96,704.5,700.95,697.3,693.56,
  689.72,685.76,681.68,677.47,673.12,668.62,663.95,
  659.11,654.08,648.84,643.37,637.65,631.66,625.37,
  618.75,611.77,604.38,596.56,588.25,472.76,375.95,
  329.76,301.99,282.5,267.6,255.59,245.55,236.95,
  229.43,222.77,216.78,211.36,206.4,201.84,197.62,
  193.69,190.03,186.59,183.35,180.29,177.4,174.66,
  172.05,169.56,167.18,164.91,162.73,160.64,158.63,
  156.7,154.83,153.04,151.3,149.62,148.0,146.43,
  144.91,143.43,142.0,140.6,139.25,137.93,136.65,
  135.41,134.19,133.01,131.85,130.72,129.62,128.54,
  127.49,126.46,125.46,124.47,123.51,122.57,121.64,
  120.74,119.85;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8700000.0,               !- Pressure {Pa}
  95064.0,98898.0,102740.0,106590.0,110450.0,114320.0,118210.0,
  122100.0,126010.0,129930.0,133870.0,137830.0,141800.0,145800.0,
  149820.0,153860.0,157930.0,162020.0,166150.0,170310.0,174500.0,
  178730.0,183010.0,187320.0,191690.0,196120.0,200600.0,205150.0,
  209770.0,214480.0,219270.0,224180.0,229200.0,234360.0,239700.0,
  245220.0,251000.0,257070.0,263530.0,264200.0,264880.0,265560.0,
  266250.0,266940.0,267640.0,268340.0,269050.0,269770.0,270500.0,
  271230.0,271960.0,272710.0,273460.0,274220.0,274990.0,275770.0,
  276560.0,277360.0,278160.0,278980.0,279810.0,280650.0,281500.0,
  282360.0,283240.0,284130.0,285040.0,285960.0,286900.0,287860.0,
  288840.0,289830.0,290850.0,291890.0,292960.0,294050.0,295170.0,
  296320.0,297500.0,298720.0,299980.0,301280.0,302620.0,304020.0,
  305470.0,306980.0,308550.0,310200.0,311920.0,335690.0,365100.0,
  383960.0,396620.0,406320.0,414340.0,421260.0,427430.0,433040.0,
  438220.0,443060.0,447620.0,451950.0,456090.0,460060.0,463890.0,
  467590.0,471190.0,474690.0,478100.0,481430.0,484690.0,487880.0,
  491020.0,494100.0,497140.0,500130.0,503070.0,505980.0,508850.0,
  511690.0,514500.0,517280.0,520030.0,522750.0,525450.0,528130.0,
  530790.0,533430.0,536040.0,538640.0,541230.0,543800.0,546350.0,
  548890.0,551410.0,553920.0,556420.0,558910.0,561390.0,563860.0,
  566310.0,568760.0,571200.0,573630.0,576050.0,578460.0,580870.0,
  583270.0,585660.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8700000.0,               !- Pressure {Pa}
  1172.3,1165.3,1158.3,1151.2,1144.0,1136.8,1129.5,
  1122.1,1114.6,1107.0,1099.3,1091.5,1083.6,1075.5,
  1067.4,1059.1,1050.7,1042.1,1033.3,1024.4,1015.3,
  1006.0,996.43,986.66,976.64,966.34,955.73,944.79,
  933.48,921.75,909.55,896.83,883.51,869.49,854.65,
  838.82,821.81,803.33,782.98,780.82,778.64,776.43,
  774.19,771.93,769.64,767.32,764.97,762.58,760.17,
  757.72,755.24,752.72,750.16,747.57,744.93,742.25,
  739.53,736.76,733.95,731.08,728.16,725.19,722.16,
  719.06,715.91,712.68,709.38,706.01,702.56,699.02,
  695.4,691.67,687.85,683.91,679.86,675.69,671.38,
  666.93,662.32,657.55,652.6,647.45,642.09,636.5,
  630.66,624.55,618.14,611.41,604.33,507.09,401.13,
  345.6,313.64,291.85,275.5,262.49,251.73,242.57,
  234.6,227.57,221.29,215.6,210.43,205.67,201.28,
  197.21,193.4,189.84,186.49,183.34,180.35,177.52,
  174.83,172.27,169.82,167.48,165.25,163.1,161.04,
  159.05,157.14,155.3,153.52,151.81,150.15,148.54,
  146.98,145.47,144.01,142.58,141.2,139.85,138.55,
  137.27,136.03,134.82,133.64,132.49,131.37,130.27,
  129.2,128.15,127.12,126.12,125.14,124.18,123.24,
  122.32,121.42;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8800000.0,               !- Pressure {Pa}
  95093.0,98926.0,102770.0,106620.0,110480.0,114350.0,118230.0,
  122120.0,126030.0,129950.0,133880.0,137840.0,141810.0,145810.0,
  149820.0,153860.0,157930.0,162020.0,166140.0,170290.0,174480.0,
  178710.0,182980.0,187290.0,191650.0,196070.0,200540.0,205080.0,
  209690.0,214390.0,219170.0,224060.0,229060.0,234200.0,239510.0,
  245000.0,250740.0,256760.0,263140.0,263800.0,264470.0,265140.0,
  265820.0,266500.0,267190.0,267890.0,268590.0,269290.0,270000.0,
  270720.0,271450.0,272180.0,272920.0,273660.0,274420.0,275180.0,
  275950.0,276730.0,277520.0,278310.0,279120.0,279940.0,280770.0,
  281610.0,282460.0,283320.0,284200.0,285090.0,286000.0,286920.0,
  287860.0,288810.0,289790.0,290780.0,291800.0,292830.0,293890.0,
  294980.0,296090.0,297240.0,298410.0,299620.0,300860.0,302140.0,
  303470.0,304840.0,306260.0,307740.0,309280.0,329400.0,357670.0,
  378780.0,392690.0,403110.0,411600.0,418850.0,425270.0,431070.0,
  436400.0,441360.0,446030.0,450450.0,454670.0,458710.0,462600.0,
  466360.0,470000.0,473550.0,477000.0,480360.0,483660.0,486890.0,
  490060.0,493170.0,496230.0,499240.0,502210.0,505140.0,508030.0,
  510890.0,513720.0,516510.0,519280.0,522020.0,524740.0,527430.0,
  530100.0,532750.0,535380.0,538000.0,540590.0,543170.0,545740.0,
  548280.0,550820.0,553340.0,555850.0,558350.0,560830.0,563310.0,
  565780.0,568230.0,570680.0,573120.0,575540.0,577970.0,580380.0,
  582790.0,585180.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8800000.0,               !- Pressure {Pa}
  1172.5,1165.5,1158.5,1151.4,1144.3,1137.1,1129.7,
  1122.3,1114.9,1107.3,1099.6,1091.8,1083.9,1075.9,
  1067.7,1059.5,1051.0,1042.5,1033.7,1024.8,1015.7,
  1006.5,996.95,987.21,977.22,966.96,956.39,945.49,
  934.23,922.56,910.44,897.8,884.57,870.66,855.95,
  840.3,823.5,805.29,785.31,783.19,781.05,778.89,
  776.7,774.49,772.25,769.98,767.69,765.36,763.01,
  760.63,758.21,755.76,753.27,750.75,748.19,745.6,
  742.96,740.28,737.56,734.79,731.98,729.11,726.2,
  723.23,720.2,717.11,713.96,710.74,707.45,704.09,
  700.65,697.13,693.52,689.82,686.02,682.11,678.09,
  673.96,669.69,665.29,660.74,656.03,651.16,646.1,
  640.85,635.38,629.69,623.74,617.54,535.4,429.1,
  363.11,326.21,301.77,283.8,269.68,258.12,248.35,
  239.91,232.49,225.88,219.93,214.52,209.57,205.0,
  200.76,196.82,193.13,189.67,186.41,183.33,180.41,
  177.64,175.0,172.49,170.08,167.78,165.58,163.46,
  161.43,159.47,157.58,155.76,154.0,152.3,150.66,
  149.06,147.52,146.02,144.57,143.15,141.78,140.45,
  139.15,137.88,136.65,135.44,134.27,133.12,132.0,
  130.91,129.84,128.8,127.78,126.78,125.8,124.84,
  123.9,122.98;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8900000.0,               !- Pressure {Pa}
  95122.0,98954.0,102790.0,106640.0,110500.0,114370.0,118250.0,
  122140.0,126040.0,129960.0,133900.0,137850.0,141820.0,145810.0,
  149830.0,153860.0,157920.0,162010.0,166130.0,170280.0,174460.0,
  178690.0,182950.0,187260.0,191610.0,196020.0,200480.0,205020.0,
  209620.0,214300.0,219070.0,223940.0,228930.0,234050.0,239330.0,
  244790.0,250480.0,256450.0,262760.0,263420.0,264080.0,264740.0,
  265410.0,266080.0,266760.0,267450.0,268140.0,268830.0,269530.0,
  270240.0,270950.0,271670.0,272400.0,273130.0,273870.0,274620.0,
  275370.0,276130.0,276900.0,277680.0,278470.0,279270.0,280080.0,
  280900.0,281720.0,282560.0,283420.0,284280.0,285160.0,286050.0,
  286950.0,287870.0,288810.0,289760.0,290730.0,291720.0,292740.0,
  293770.0,294820.0,295900.0,297010.0,298140.0,299310.0,300500.0,
  301730.0,303000.0,304310.0,305660.0,307060.0,324580.0,350380.0,
  373260.0,388540.0,399760.0,408760.0,416370.0,423050.0,429050.0,
  434540.0,439640.0,444420.0,448930.0,453230.0,457350.0,461300.0,
  465120.0,468810.0,472400.0,475890.0,479300.0,482630.0,485890.0,
  489090.0,492230.0,495310.0,498350.0,501350.0,504300.0,507210.0,
  510090.0,512930.0,515750.0,518530.0,521290.0,524020.0,526730.0,
  529410.0,532080.0,534720.0,537350.0,539950.0,542540.0,545120.0,
  547680.0,550220.0,552760.0,555280.0,557780.0,560280.0,562760.0,
  565240.0,567700.0,570160.0,572600.0,575040.0,577470.0,579890.0,
  582300.0,584710.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  8900000.0,               !- Pressure {Pa}
  1172.7,1165.7,1158.7,1151.7,1144.5,1137.3,1130.0,
  1122.6,1115.1,1107.6,1099.9,1092.1,1084.2,1076.2,
  1068.1,1059.8,1051.4,1042.9,1034.2,1025.3,1016.2,
  1006.9,997.46,987.75,977.79,967.56,957.04,946.19,
  934.98,923.37,911.31,898.75,885.61,871.81,857.24,
  841.75,825.15,807.21,787.57,785.5,783.4,781.28,
  779.14,776.97,774.78,772.57,770.32,768.05,765.75,
  763.43,761.07,758.68,756.26,753.81,751.32,748.8,
  746.24,743.65,741.01,738.33,735.61,732.84,730.03,
  727.17,724.25,721.29,718.26,715.18,712.04,708.83,
  705.55,702.2,698.78,695.27,691.68,688.0,684.22,
  680.35,676.36,672.26,668.04,663.69,659.2,654.56,
  649.76,644.79,639.65,634.3,628.75,557.86,458.03,
  382.42,339.8,312.33,292.51,277.18,264.74,254.32,
  245.37,237.54,230.59,224.35,218.69,213.53,208.77,
  204.38,200.29,196.47,192.89,189.52,186.34,183.33,
  180.47,177.76,175.17,172.7,170.34,168.07,165.9,
  163.82,161.81,159.88,158.01,156.21,154.47,152.79,
  151.16,149.58,148.05,146.56,145.12,143.72,142.35,
  141.03,139.74,138.48,137.25,136.05,134.88,133.74,
  132.63,131.54,130.48,129.44,128.42,127.42,126.45,
  125.49,124.56;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9000000.0,               !- Pressure {Pa}
  95151.0,98982.0,102820.0,106670.0,110520.0,114390.0,118270.0,
  122160.0,126060.0,129980.0,133910.0,137860.0,141830.0,145820.0,
  149830.0,153860.0,157920.0,162010.0,166120.0,170270.0,174450.0,
  178660.0,182920.0,187220.0,191570.0,195970.0,200430.0,204950.0,
  209540.0,214210.0,218970.0,223830.0,228800.0,233900.0,239150.0,
  244580.0,250230.0,256150.0,262400.0,263050.0,263700.0,264350.0,
  265010.0,265680.0,266350.0,267020.0,267700.0,268390.0,269080.0,
  269770.0,270470.0,271180.0,271900.0,272620.0,273340.0,274080.0,
  274820.0,275560.0,276320.0,277080.0,277850.0,278630.0,279420.0,
  280220.0,281030.0,281850.0,282680.0,283520.0,284370.0,285230.0,
  286110.0,287000.0,287900.0,288820.0,289750.0,290700.0,291670.0,
  292660.0,293670.0,294700.0,295740.0,296820.0,297920.0,299040.0,
  300200.0,301380.0,302600.0,303850.0,305140.0,320780.0,343780.0,
  367460.0,384170.0,396260.0,405820.0,413810.0,420770.0,426990.0,
  432650.0,437890.0,442780.0,447400.0,451780.0,455970.0,459980.0,
  463860.0,467610.0,471240.0,474780.0,478220.0,481590.0,484880.0,
  488110.0,491280.0,494400.0,497460.0,500480.0,503450.0,506380.0,
  509280.0,512150.0,514980.0,517780.0,520550.0,523300.0,526020.0,
  528720.0,531400.0,534060.0,536700.0,539320.0,541920.0,544500.0,
  547070.0,549630.0,552170.0,554700.0,557220.0,559720.0,562220.0,
  564700.0,567170.0,569630.0,572090.0,574530.0,576970.0,579390.0,
  581820.0,584230.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9000000.0,               !- Pressure {Pa}
  1172.9,1166.0,1159.0,1151.9,1144.8,1137.5,1130.2,
  1122.9,1115.4,1107.8,1100.2,1092.4,1084.5,1076.5,
  1068.4,1060.2,1051.8,1043.3,1034.6,1025.7,1016.7,
  1007.4,997.96,988.29,978.36,968.17,957.69,946.88,
  935.72,924.17,912.18,899.7,886.65,872.95,858.51,
  843.17,826.78,809.08,789.77,787.74,785.68,783.6,
  781.5,779.38,777.23,775.07,772.87,770.65,768.41,
  766.13,763.83,761.5,759.14,756.76,754.33,751.88,
  749.39,746.87,744.31,741.71,739.08,736.4,733.68,
  730.91,728.1,725.24,722.34,719.37,716.36,713.28,
  710.15,706.95,703.68,700.34,696.93,693.45,689.87,
  686.22,682.47,678.62,674.67,670.61,666.43,662.13,
  657.7,653.13,648.41,643.53,638.48,575.93,485.5,
  403.5,354.49,323.56,301.69,285.0,271.61,260.47,
  250.97,242.7,235.39,228.85,222.94,217.55,212.61,
  208.04,203.8,199.84,196.14,192.66,189.38,186.27,
  183.33,180.54,177.88,175.34,172.91,170.59,168.36,
  166.22,164.16,162.18,160.27,158.43,156.65,154.93,
  153.26,151.65,150.09,148.57,147.09,145.66,144.27,
  142.92,141.6,140.31,139.06,137.84,136.65,135.49,
  134.35,133.24,132.16,131.1,130.06,129.05,128.06,
  127.08,126.13;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9250000.0,               !- Pressure {Pa}
  95225.0,99053.0,102890.0,106730.0,110580.0,114450.0,118320.0,
  122210.0,126100.0,130020.0,133950.0,137890.0,141850.0,145840.0,
  149840.0,153860.0,157920.0,161990.0,166100.0,170230.0,174400.0,
  178610.0,182850.0,187140.0,191470.0,195860.0,200290.0,204790.0,
  209360.0,214000.0,218730.0,223550.0,228480.0,233520.0,238720.0,
  244070.0,249630.0,255440.0,261540.0,262170.0,262800.0,263440.0,
  264080.0,264720.0,265370.0,266020.0,266680.0,267340.0,268010.0,
  268680.0,269360.0,270040.0,270730.0,271420.0,272120.0,272820.0,
  273530.0,274250.0,274970.0,275700.0,276430.0,277170.0,277920.0,
  278680.0,279440.0,280210.0,281000.0,281780.0,282580.0,283390.0,
  284210.0,285040.0,285870.0,286720.0,287580.0,288460.0,289340.0,
  290240.0,291160.0,292090.0,293030.0,293990.0,294970.0,295970.0,
  296980.0,298020.0,299080.0,300150.0,301260.0,313940.0,331110.0,
  352850.0,372380.0,386860.0,397990.0,407070.0,414820.0,421630.0,
  427760.0,433380.0,438580.0,443460.0,448070.0,452450.0,456640.0,
  460670.0,464550.0,468310.0,471960.0,475500.0,478960.0,482340.0,
  485650.0,488900.0,492080.0,495210.0,498290.0,501320.0,504310.0,
  507260.0,510170.0,513040.0,515890.0,518710.0,521490.0,524250.0,
  526990.0,529700.0,532390.0,535060.0,537710.0,540340.0,542960.0,
  545560.0,548140.0,550710.0,553260.0,555800.0,558330.0,560840.0,
  563350.0,565840.0,568320.0,570800.0,573260.0,575720.0,578160.0,
  580600.0,583030.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9250000.0,               !- Pressure {Pa}
  1173.4,1166.5,1159.5,1152.5,1145.3,1138.1,1130.9,
  1123.5,1116.1,1108.5,1100.9,1093.2,1085.3,1077.4,
  1069.3,1061.1,1052.7,1044.2,1035.6,1026.8,1017.8,
  1008.6,999.22,989.62,979.77,969.67,959.29,948.59,
  937.56,926.15,914.32,902.02,889.18,875.75,861.6,
  846.64,830.7,813.59,795.03,793.09,791.12,789.14,
  787.13,785.11,783.07,781.0,778.91,776.81,774.68,
  772.53,770.35,768.15,765.92,763.67,761.39,759.09,
  756.76,754.39,752.0,749.58,747.12,744.63,742.11,
  739.55,736.96,734.33,731.65,728.94,726.18,723.38,
  720.54,717.64,714.7,711.7,708.64,705.53,702.36,
  699.13,695.83,692.46,689.02,685.51,681.91,678.23,
  674.46,670.6,666.64,662.58,658.41,609.35,541.66,
  460.33,396.15,354.9,326.81,306.1,289.92,276.74,
  265.69,256.19,247.88,240.52,233.91,227.92,222.46,
  217.43,212.79,208.47,204.44,200.67,197.12,193.77,
  190.61,187.6,184.75,182.03,179.44,176.96,174.58,
  172.31,170.12,168.02,165.99,164.04,162.15,160.33,
  158.57,156.87,155.22,153.62,152.07,150.56,149.09,
  147.67,146.28,144.94,143.62,142.34,141.09,139.88,
  138.69,137.52,136.39,135.28,134.2,133.14,132.1,
  131.08,130.09;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9500000.0,               !- Pressure {Pa}
  95298.0,99123.0,102960.0,106800.0,110640.0,114500.0,118370.0,
  122260.0,126150.0,130060.0,133980.0,137920.0,141880.0,145850.0,
  149850.0,153870.0,157910.0,161980.0,166080.0,170200.0,174360.0,
  178550.0,182780.0,187060.0,191380.0,195740.0,200160.0,204640.0,
  209190.0,213800.0,218500.0,223280.0,228170.0,233170.0,238300.0,
  243590.0,249070.0,254770.0,260730.0,261350.0,261960.0,262580.0,
  263210.0,263840.0,264470.0,265100.0,265740.0,266380.0,267030.0,
  267680.0,268340.0,269000.0,269660.0,270330.0,271000.0,271680.0,
  272360.0,273050.0,273750.0,274450.0,275150.0,275860.0,276580.0,
  277300.0,278030.0,278770.0,279510.0,280260.0,281020.0,281780.0,
  282550.0,283330.0,284120.0,284920.0,285730.0,286540.0,287370.0,
  288200.0,289050.0,289910.0,290780.0,291660.0,292560.0,293460.0,
  294390.0,295320.0,296270.0,297240.0,298220.0,309180.0,322950.0,
  340720.0,360110.0,376640.0,389500.0,399830.0,408480.0,415970.0,
  422640.0,428670.0,434220.0,439390.0,444240.0,448840.0,453210.0,
  457400.0,461430.0,465320.0,469080.0,472740.0,476300.0,479770.0,
  483160.0,486480.0,489740.0,492930.0,496080.0,499170.0,502210.0,
  505210.0,508170.0,511100.0,513990.0,516850.0,519670.0,522470.0,
  525250.0,527990.0,530720.0,533420.0,536100.0,538760.0,541410.0,
  544030.0,546640.0,549240.0,551810.0,554380.0,556930.0,559470.0,
  561990.0,564510.0,567010.0,569500.0,571990.0,574460.0,576930.0,
  579380.0,581830.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9500000.0,               !- Pressure {Pa}
  1173.9,1167.0,1160.1,1153.0,1145.9,1138.7,1131.5,
  1124.2,1116.7,1109.2,1101.6,1093.9,1086.1,1078.2,
  1070.1,1062.0,1053.7,1045.2,1036.6,1027.8,1018.9,
  1009.8,1000.5,990.93,981.17,971.15,960.86,950.27,
  939.36,928.08,916.4,904.28,891.65,878.46,864.6,
  849.98,834.46,817.87,799.98,798.11,796.23,794.33,
  792.4,790.47,788.51,786.54,784.55,782.54,780.51,
  778.46,776.39,774.29,772.18,770.04,767.89,765.71,
  763.5,761.27,759.02,756.74,754.43,752.1,749.73,
  747.34,744.92,742.47,739.98,737.46,734.91,732.32,
  729.7,727.03,724.33,721.59,718.8,715.97,713.09,
  710.17,707.2,704.17,701.09,697.95,694.76,691.5,
  688.18,684.8,681.34,677.81,674.21,633.18,580.01,
  511.9,443.0,391.01,355.33,329.63,310.03,294.4,
  281.5,270.56,261.11,252.8,245.4,238.75,232.7,
  227.18,222.09,217.38,213.0,208.9,205.07,201.46,
  198.05,194.83,191.77,188.86,186.09,183.45,180.92,
  178.49,176.17,173.94,171.79,169.73,167.73,165.81,
  163.95,162.15,160.41,158.73,157.09,155.51,153.97,
  152.47,151.02,149.6,148.22,146.88,145.57,144.3,
  143.05,141.84,140.65,139.49,138.36,137.25,136.17,
  135.11,134.07;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9750000.0,               !- Pressure {Pa}
  95372.0,99195.0,103020.0,106860.0,110710.0,114560.0,118430.0,
  122300.0,126200.0,130100.0,134020.0,137950.0,141900.0,145870.0,
  149860.0,153870.0,157910.0,161970.0,166060.0,170170.0,174320.0,
  178500.0,182720.0,186980.0,191280.0,195640.0,200040.0,204500.0,
  209020.0,213610.0,218270.0,223020.0,227870.0,232830.0,237910.0,
  243140.0,248530.0,254140.0,259980.0,260580.0,261190.0,261790.0,
  262400.0,263010.0,263630.0,264250.0,264870.0,265500.0,266130.0,
  266760.0,267400.0,268040.0,268680.0,269330.0,269980.0,270640.0,
  271300.0,271970.0,272640.0,273310.0,273990.0,274680.0,275370.0,
  276060.0,276760.0,277470.0,278180.0,278900.0,279620.0,280350.0,
  281080.0,281830.0,282580.0,283330.0,284100.0,284870.0,285650.0,
  286440.0,287230.0,288040.0,288850.0,289670.0,290510.0,291350.0,
  292200.0,293070.0,293940.0,294830.0,295730.0,305540.0,317300.0,
  331840.0,349100.0,366130.0,380500.0,392120.0,401760.0,410020.0,
  417260.0,423770.0,429700.0,435180.0,440300.0,445130.0,449700.0,
  454060.0,458250.0,462270.0,466160.0,469930.0,473590.0,477160.0,
  480640.0,484040.0,487370.0,490640.0,493840.0,496990.0,500100.0,
  503150.0,506160.0,509140.0,512070.0,514970.0,517840.0,520680.0,
  523490.0,526280.0,529040.0,531770.0,534480.0,537180.0,539850.0,
  542500.0,545140.0,547760.0,550360.0,552950.0,555530.0,558090.0,
  560640.0,563170.0,565700.0,568210.0,570710.0,573210.0,575690.0,
  578160.0,580630.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  9750000.0,               !- Pressure {Pa}
  1174.4,1167.5,1160.6,1153.6,1146.5,1139.3,1132.1,
  1124.8,1117.4,1109.9,1102.3,1094.7,1086.9,1079.0,
  1071.0,1062.8,1054.6,1046.2,1037.6,1028.9,1020.0,
  1011.0,1001.7,992.23,982.54,972.61,962.41,951.93,
  941.13,929.98,918.45,906.49,894.06,881.09,867.5,
  853.2,838.07,821.95,804.67,802.86,801.05,799.22,
  797.37,795.51,793.63,791.74,789.83,787.9,785.96,
  783.99,782.02,780.02,778.0,775.97,773.91,771.84,
  769.74,767.62,765.49,763.33,761.15,758.94,756.71,
  754.45,752.17,749.87,747.54,745.18,742.79,740.37,
  737.92,735.44,732.93,730.39,727.81,725.2,722.54,
  719.86,717.13,714.36,711.55,708.7,705.8,702.85,
  699.86,696.82,693.72,690.57,687.36,651.67,607.47,
  552.07,488.37,430.7,387.22,355.75,332.11,313.56,
  298.49,285.89,275.11,265.73,257.45,250.05,243.37,
  237.28,231.71,226.57,221.81,217.37,213.23,209.34,
  205.67,202.21,198.93,195.83,192.87,190.05,187.36,
  184.78,182.32,179.95,177.68,175.49,173.38,171.35,
  169.39,167.5,165.67,163.89,162.17,160.51,158.89,
  157.32,155.79,154.31,152.87,151.46,150.09,148.76,
  147.45,146.18,144.94,143.73,142.55,141.39,140.26,
  139.16,138.08;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10000000.0,              !- Pressure {Pa}
  95447.0,99266.0,103090.0,106930.0,110770.0,114620.0,118480.0,
  122360.0,126240.0,130140.0,134050.0,137980.0,141930.0,145890.0,
  149880.0,153880.0,157910.0,161960.0,166040.0,170140.0,174280.0,
  178450.0,182660.0,186910.0,191200.0,195530.0,199920.0,204350.0,
  208850.0,213420.0,218060.0,222780.0,227590.0,232500.0,237530.0,
  242700.0,248030.0,253540.0,259280.0,259870.0,260460.0,261050.0,
  261650.0,262240.0,262850.0,263450.0,264060.0,264670.0,265280.0,
  265900.0,266520.0,267150.0,267770.0,268400.0,269040.0,269680.0,
  270320.0,270970.0,271620.0,272270.0,272930.0,273590.0,274260.0,
  274930.0,275610.0,276290.0,276970.0,277660.0,278360.0,279060.0,
  279760.0,280480.0,281190.0,281920.0,282650.0,283380.0,284120.0,
  284870.0,285630.0,286390.0,287160.0,287940.0,288720.0,289520.0,
  290320.0,291130.0,291950.0,292780.0,293620.0,302620.0,313040.0,
  325440.0,340230.0,356280.0,371310.0,384070.0,394720.0,403770.0,
  411660.0,418670.0,425020.0,430840.0,436250.0,441320.0,446100.0,
  450650.0,455000.0,459170.0,463190.0,467080.0,470850.0,474510.0,
  478080.0,481570.0,484970.0,488310.0,491590.0,494800.0,497960.0,
  501070.0,504140.0,507160.0,510140.0,513090.0,516000.0,518880.0,
  521730.0,524550.0,527350.0,530120.0,532860.0,535580.0,538290.0,
  540970.0,543640.0,546280.0,548910.0,551520.0,554120.0,556710.0,
  559280.0,561840.0,564380.0,566920.0,569440.0,571950.0,574450.0,
  576940.0,579430.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10000000.0,              !- Pressure {Pa}
  1174.9,1168.1,1161.1,1154.1,1147.1,1139.9,1132.7,
  1125.4,1118.1,1110.6,1103.1,1095.4,1087.7,1079.8,
  1071.8,1063.7,1055.5,1047.1,1038.6,1030.0,1021.1,
  1012.1,1002.9,993.52,983.9,974.05,963.94,953.56,
  942.87,931.84,920.46,908.66,896.41,883.65,870.31,
  856.31,841.53,825.86,809.11,807.37,805.61,803.84,
  802.06,800.27,798.46,796.64,794.8,792.95,791.08,
  789.2,787.3,785.38,783.45,781.5,779.54,777.55,
  775.55,773.53,771.5,769.44,767.36,765.27,763.15,
  761.01,758.85,756.67,754.46,752.23,749.98,747.7,
  745.4,743.07,740.72,738.34,735.93,733.49,731.02,
  728.52,725.98,723.42,720.82,718.19,715.52,712.81,
  710.07,707.28,704.45,701.59,698.67,666.79,628.61,
  582.22,527.2,470.34,421.63,384.33,356.18,334.3,
  316.74,302.23,289.95,279.36,270.08,261.85,254.46,
  247.77,241.67,236.07,230.89,226.08,221.6,217.41,
  213.47,209.76,206.25,202.93,199.78,196.78,193.91,
  191.18,188.56,186.06,183.65,181.34,179.11,176.97,
  174.9,172.91,170.98,169.11,167.31,165.56,163.86,
  162.21,160.61,159.06,157.55,156.07,154.64,153.25,
  151.89,150.56,149.27,148.0,146.77,145.56,144.38,
  143.23,142.1;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10250000.0,              !- Pressure {Pa}
  95522.0,99338.0,103160.0,106990.0,110830.0,114680.0,118540.0,
  122410.0,126290.0,130180.0,134090.0,138010.0,141950.0,145910.0,
  149890.0,153890.0,157910.0,161950.0,166020.0,170120.0,174250.0,
  178410.0,182600.0,186840.0,191110.0,195430.0,199800.0,204220.0,
  208700.0,213240.0,217850.0,222540.0,227310.0,232190.0,237170.0,
  242280.0,247540.0,252980.0,258620.0,259190.0,259770.0,260350.0,
  260940.0,261520.0,262110.0,262710.0,263300.0,263900.0,264500.0,
  265100.0,265710.0,266320.0,266930.0,267550.0,268160.0,268790.0,
  269410.0,270040.0,270670.0,271310.0,271950.0,272590.0,273240.0,
  273890.0,274550.0,275200.0,275870.0,276540.0,277210.0,277880.0,
  278560.0,279250.0,279940.0,280640.0,281340.0,282040.0,282760.0,
  283470.0,284200.0,284920.0,285660.0,286400.0,287150.0,287900.0,
  288660.0,289430.0,290200.0,290990.0,291780.0,300160.0,309650.0,
  320600.0,333390.0,347840.0,362520.0,375920.0,387440.0,397290.0,
  405840.0,413390.0,420180.0,426370.0,432080.0,437410.0,442420.0,
  447170.0,451690.0,456010.0,460170.0,464180.0,468060.0,471830.0,
  475490.0,479070.0,482550.0,485970.0,489310.0,492590.0,495810.0,
  498980.0,502100.0,505170.0,508200.0,511200.0,514150.0,517070.0,
  519960.0,522820.0,525650.0,528450.0,531230.0,533990.0,536720.0,
  539430.0,542120.0,544800.0,547450.0,550090.0,552720.0,555320.0,
  557920.0,560500.0,563060.0,565620.0,568160.0,570690.0,573210.0,
  575720.0,578220.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10250000.0,              !- Pressure {Pa}
  1175.4,1168.6,1161.7,1154.7,1147.7,1140.5,1133.4,
  1126.1,1118.7,1111.3,1103.8,1096.2,1088.4,1080.6,
  1072.7,1064.6,1056.4,1048.1,1039.6,1031.0,1022.2,
  1013.3,1004.1,994.79,985.25,975.47,965.45,955.16,
  944.58,933.68,922.42,910.78,898.71,886.15,873.05,
  859.32,844.88,829.6,813.34,811.65,809.95,808.24,
  806.52,804.79,803.04,801.28,799.51,797.72,795.92,
  794.11,792.28,790.44,788.58,786.71,784.82,782.92,
  781.0,779.06,777.11,775.15,773.16,771.16,769.14,
  767.1,765.04,762.96,760.87,758.75,756.61,754.46,
  752.28,750.07,747.85,745.6,743.33,741.03,738.71,
  736.37,733.99,731.59,729.16,726.71,724.22,721.7,
  719.16,716.58,713.96,711.31,708.63,679.62,645.75,
  605.65,558.45,506.28,456.44,414.7,382.06,356.59,
  336.26,319.61,305.65,293.71,283.33,274.17,266.01,
  258.65,251.97,245.87,240.24,235.04,230.2,225.69,
  221.46,217.48,213.73,210.18,206.82,203.62,200.58,
  197.68,194.91,192.25,189.71,187.27,184.92,182.66,
  180.48,178.38,176.35,174.39,172.5,170.66,168.88,
  167.15,165.48,163.85,162.27,160.73,159.23,157.77,
  156.35,154.97,153.62,152.3,151.02,149.76,148.53,
  147.33,146.16;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10500000.0,              !- Pressure {Pa}
  95597.0,99410.0,103230.0,107060.0,110890.0,114740.0,118590.0,
  122460.0,126330.0,130220.0,134130.0,138050.0,141980.0,145930.0,
  149900.0,153900.0,157910.0,161940.0,166010.0,170100.0,174210.0,
  178360.0,182550.0,186770.0,191030.0,195330.0,199680.0,204080.0,
  208540.0,213060.0,217650.0,222310.0,227050.0,231880.0,236820.0,
  241880.0,247080.0,252440.0,257990.0,258560.0,259130.0,259700.0,
  260270.0,260850.0,261430.0,262010.0,262590.0,263180.0,263760.0,
  264350.0,264950.0,265540.0,266140.0,266740.0,267350.0,267960.0,
  268570.0,269180.0,269800.0,270420.0,271040.0,271670.0,272300.0,
  272930.0,273570.0,274210.0,274850.0,275500.0,276150.0,276810.0,
  277470.0,278130.0,278800.0,279470.0,280150.0,280830.0,281510.0,
  282200.0,282900.0,283600.0,284300.0,285020.0,285730.0,286450.0,
  287180.0,287910.0,288650.0,289400.0,290150.0,298060.0,306840.0,
  316760.0,328090.0,340940.0,354660.0,368040.0,380130.0,390670.0,
  399850.0,407950.0,415200.0,421770.0,427810.0,433410.0,438660.0,
  443610.0,448320.0,452800.0,457100.0,461240.0,465240.0,469120.0,
  472880.0,476540.0,480110.0,483600.0,487010.0,490360.0,493640.0,
  496870.0,500050.0,503170.0,506250.0,509290.0,512290.0,515250.0,
  518180.0,521080.0,523940.0,526780.0,529600.0,532380.0,535150.0,
  537890.0,540610.0,543310.0,545990.0,548660.0,551300.0,553940.0,
  556550.0,559150.0,561740.0,564320.0,566880.0,569430.0,571970.0,
  574500.0,577020.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10500000.0,              !- Pressure {Pa}
  1175.9,1169.1,1162.2,1155.3,1148.2,1141.1,1134.0,
  1126.7,1119.4,1112.0,1104.5,1096.9,1089.2,1081.4,
  1073.5,1065.5,1057.3,1049.0,1040.6,1032.0,1023.3,
  1014.4,1005.3,996.05,986.57,976.88,966.94,956.74,
  946.26,935.47,924.35,912.86,900.95,888.58,875.7,
  862.23,848.1,833.19,817.38,815.74,814.09,812.44,
  810.77,809.09,807.4,805.69,803.98,802.25,800.51,
  798.76,796.99,795.22,793.43,791.62,789.8,787.97,
  786.13,784.27,782.39,780.5,778.6,776.68,774.74,
  772.79,770.82,768.84,766.83,764.81,762.78,760.72,
  758.64,756.55,754.44,752.3,750.15,747.97,745.78,
  743.56,741.32,739.05,736.77,734.46,732.12,729.76,
  727.37,724.96,722.52,720.04,717.55,690.79,660.15,
  624.64,583.47,537.04,489.18,445.55,409.25,380.24,
  357.0,338.03,322.22,308.79,297.19,287.03,278.02,
  269.94,262.63,255.98,249.87,244.25,239.03,234.17,
  229.63,225.37,221.36,217.57,213.99,210.6,207.37,
  204.29,201.35,198.54,195.86,193.28,190.8,188.42,
  186.13,183.92,181.79,179.73,177.74,175.81,173.95,
  172.14,170.39,168.68,167.03,165.42,163.86,162.34,
  160.85,159.41,158.0,156.63,155.29,153.98,152.7,
  151.46,150.24;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10750000.0,              !- Pressure {Pa}
  95672.0,99483.0,103300.0,107120.0,110960.0,114800.0,118650.0,
  122510.0,126380.0,130270.0,134170.0,138080.0,142010.0,145960.0,
  149920.0,153900.0,157910.0,161940.0,165990.0,170070.0,174180.0,
  178320.0,182500.0,186700.0,190950.0,195240.0,199570.0,203960.0,
  208400.0,212890.0,217450.0,222080.0,226790.0,231590.0,236490.0,
  241500.0,246640.0,251940.0,257400.0,257960.0,258520.0,259080.0,
  259640.0,260210.0,260780.0,261350.0,261920.0,262490.0,263070.0,
  263650.0,264230.0,264820.0,265400.0,265990.0,266580.0,267180.0,
  267780.0,268380.0,268980.0,269590.0,270200.0,270810.0,271420.0,
  272040.0,272660.0,273280.0,273910.0,274540.0,275180.0,275810.0,
  276450.0,277100.0,277740.0,278400.0,279050.0,279710.0,280380.0,
  281040.0,281720.0,282390.0,283070.0,283760.0,284450.0,285140.0,
  285840.0,286540.0,287260.0,287970.0,288690.0,296220.0,304450.0,
  313600.0,323860.0,335370.0,347940.0,360790.0,373010.0,384040.0,
  393780.0,402400.0,410100.0,417070.0,423440.0,429330.0,434830.0,
  439990.0,444880.0,449540.0,453990.0,458260.0,462380.0,466370.0,
  470230.0,473980.0,477640.0,481210.0,484700.0,488110.0,491460.0,
  494750.0,497980.0,501160.0,504290.0,507370.0,510420.0,513420.0,
  516390.0,519330.0,522230.0,525110.0,527950.0,530770.0,533570.0,
  536340.0,539090.0,541820.0,544530.0,547220.0,549890.0,552550.0,
  555180.0,557810.0,560420.0,563020.0,565600.0,568170.0,570730.0,
  573280.0,575810.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  10750000.0,              !- Pressure {Pa}
  1176.4,1169.6,1162.8,1155.8,1148.8,1141.7,1134.6,
  1127.4,1120.1,1112.7,1105.2,1097.6,1090.0,1082.2,
  1074.3,1066.3,1058.2,1049.9,1041.6,1033.0,1024.4,
  1015.5,1006.5,997.29,987.88,978.26,968.4,958.3,
  947.92,937.24,926.24,914.89,903.14,890.96,878.29,
  865.07,851.22,836.65,821.25,819.66,818.05,816.44,
  814.82,813.19,811.55,809.9,808.24,806.56,804.88,
  803.18,801.47,799.76,798.03,796.28,794.53,792.76,
  790.98,789.18,787.38,785.56,783.72,781.88,780.02,
  778.14,776.25,774.34,772.42,770.49,768.54,766.57,
  764.59,762.58,760.57,758.53,756.48,754.41,752.32,
  750.21,748.08,745.93,743.76,741.58,739.37,737.14,
  734.88,732.6,730.31,727.98,725.64,700.69,672.58,
  640.54,603.95,562.71,518.45,475.26,436.88,404.86,
  378.77,357.4,339.63,324.6,311.68,300.43,290.49,
  281.63,273.65,266.41,259.79,253.71,248.08,242.86,
  237.99,233.43,229.15,225.11,221.3,217.69,214.26,
  211.0,207.89,204.93,202.09,199.37,196.76,194.25,
  191.84,189.52,187.28,185.12,183.04,181.02,179.07,
  177.17,175.34,173.56,171.83,170.15,168.52,166.93,
  165.39,163.88,162.42,160.99,159.59,158.23,156.9,
  155.6,154.33;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11000000.0,              !- Pressure {Pa}
  95748.0,99556.0,103370.0,107190.0,111020.0,114860.0,118700.0,
  122560.0,126430.0,130310.0,134210.0,138110.0,142040.0,145980.0,
  149940.0,153920.0,157920.0,161940.0,165980.0,170050.0,174150.0,
  178280.0,182440.0,186640.0,190870.0,195150.0,199470.0,203830.0,
  208250.0,212730.0,217260.0,221870.0,226550.0,231310.0,236170.0,
  241140.0,246220.0,251450.0,256840.0,257390.0,257940.0,258490.0,
  259050.0,259600.0,260160.0,260720.0,261290.0,261850.0,262420.0,
  262990.0,263560.0,264130.0,264710.0,265290.0,265870.0,266450.0,
  267040.0,267620.0,268210.0,268810.0,269400.0,270000.0,270600.0,
  271210.0,271810.0,272420.0,273030.0,273650.0,274270.0,274890.0,
  275510.0,276140.0,276770.0,277410.0,278040.0,278680.0,279330.0,
  279980.0,280630.0,281280.0,281940.0,282610.0,283270.0,283940.0,
  284620.0,285300.0,285980.0,286670.0,287370.0,294570.0,302380.0,
  310920.0,320360.0,330830.0,342300.0,354370.0,366330.0,377560.0,
  387720.0,396790.0,404930.0,412280.0,418990.0,425170.0,430920.0,
  436310.0,441400.0,446230.0,450830.0,455240.0,459490.0,463590.0,
  467550.0,471400.0,475150.0,478800.0,482360.0,485850.0,489260.0,
  492610.0,495900.0,499130.0,502310.0,505450.0,508540.0,511590.0,
  514600.0,517580.0,520520.0,523430.0,526310.0,529160.0,531990.0,
  534790.0,537570.0,540320.0,543060.0,545780.0,548470.0,551150.0,
  553820.0,556460.0,559100.0,561710.0,564320.0,566910.0,569490.0,
  572050.0,574610.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11000000.0,              !- Pressure {Pa}
  1176.9,1170.1,1163.3,1156.4,1149.4,1142.3,1135.2,
  1128.0,1120.7,1113.3,1105.9,1098.3,1090.7,1083.0,
  1075.1,1067.2,1059.1,1050.9,1042.5,1034.1,1025.4,
  1016.6,1007.7,998.52,989.18,979.63,969.85,959.83,
  949.55,938.98,928.1,916.88,905.29,893.28,880.81,
  867.81,854.23,839.98,824.96,823.41,821.85,820.28,
  818.71,817.12,815.53,813.92,812.31,810.68,809.05,
  807.4,805.75,804.08,802.4,800.72,799.02,797.31,
  795.58,793.85,792.1,790.35,788.58,786.79,785.0,
  783.19,781.37,779.54,777.69,775.83,773.95,772.06,
  770.16,768.24,766.3,764.36,762.39,760.41,758.41,
  756.4,754.37,752.32,750.25,748.17,746.07,743.95,
  741.81,739.65,737.47,735.27,733.05,709.61,683.52,
  654.21,621.17,584.17,543.86,502.64,463.87,429.85,
  401.28,377.57,357.79,341.09,326.77,314.35,303.43,
  293.73,285.02,277.16,269.99,263.42,257.36,251.76,
  246.54,241.66,237.09,232.79,228.74,224.91,221.27,
  217.82,214.54,211.4,208.41,205.54,202.79,200.16,
  197.62,195.19,192.84,190.57,188.39,186.27,184.23,
  182.25,180.33,178.48,176.67,174.92,173.22,171.56,
  169.95,168.39,166.86,165.37,163.92,162.5,161.12,
  159.77,158.46;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11250000.0,              !- Pressure {Pa}
  95824.0,99630.0,103440.0,107260.0,111080.0,114920.0,118760.0,
  122620.0,126480.0,130360.0,134250.0,138150.0,142070.0,146000.0,
  149960.0,153930.0,157920.0,161930.0,165970.0,170040.0,174120.0,
  178240.0,182400.0,186580.0,190800.0,195060.0,199360.0,203720.0,
  208120.0,212570.0,217080.0,221660.0,226310.0,231040.0,235870.0,
  240790.0,245820.0,250990.0,256310.0,256850.0,257390.0,257940.0,
  258480.0,259030.0,259580.0,260140.0,260690.0,261240.0,261800.0,
  262360.0,262920.0,263490.0,264050.0,264620.0,265190.0,265760.0,
  266340.0,266920.0,267490.0,268080.0,268660.0,269250.0,269840.0,
  270430.0,271020.0,271620.0,272220.0,272820.0,273420.0,274030.0,
  274640.0,275250.0,275870.0,276480.0,277110.0,277730.0,278360.0,
  278990.0,279620.0,280260.0,280900.0,281540.0,282190.0,282840.0,
  283500.0,284160.0,284820.0,285490.0,286160.0,293100.0,300540.0,
  308610.0,317410.0,327050.0,337580.0,348820.0,360280.0,371410.0,
  381790.0,391220.0,399730.0,407440.0,414480.0,420960.0,426970.0,
  432580.0,437870.0,442870.0,447640.0,452190.0,456570.0,460780.0,
  464850.0,468800.0,472640.0,476370.0,480010.0,483570.0,487050.0,
  490460.0,493810.0,497100.0,500330.0,503520.0,506650.0,509750.0,
  512800.0,515810.0,518790.0,521740.0,524660.0,527540.0,530400.0,
  533240.0,536040.0,538830.0,541590.0,544330.0,547060.0,549760.0,
  552450.0,555120.0,557770.0,560410.0,563040.0,565640.0,568240.0,
  570830.0,573400.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11250000.0,              !- Pressure {Pa}
  1177.4,1170.7,1163.8,1156.9,1149.9,1142.9,1135.8,
  1128.6,1121.3,1114.0,1106.6,1099.1,1091.5,1083.7,
  1075.9,1068.0,1060.0,1051.8,1043.5,1035.1,1026.5,
  1017.7,1008.8,999.73,990.46,980.98,971.28,961.35,
  951.16,940.7,929.93,918.84,907.39,895.55,883.26,
  870.49,857.16,843.2,828.53,827.02,825.5,823.97,
  822.44,820.89,819.34,817.78,816.21,814.63,813.04,
  811.44,809.83,808.21,806.58,804.95,803.3,801.64,
  799.97,798.29,796.6,794.9,793.19,791.46,789.73,
  787.98,786.22,784.45,782.67,780.87,779.07,777.25,
  775.41,773.57,771.71,769.83,767.94,766.04,764.13,
  762.2,760.25,758.29,756.31,754.32,752.31,750.29,
  748.25,746.19,744.11,742.02,739.91,717.73,693.31,
  666.19,635.96,602.39,565.7,527.18,489.3,454.47,
  424.07,398.29,376.58,358.18,342.42,328.77,316.81,
  306.22,296.75,288.22,280.47,273.39,266.88,260.86,
  255.27,250.07,245.19,240.62,236.31,232.25,228.4,
  224.75,221.27,217.97,214.81,211.79,208.9,206.13,
  203.47,200.91,198.45,196.08,193.79,191.58,189.44,
  187.37,185.37,183.43,181.55,179.72,177.95,176.23,
  174.55,172.92,171.33,169.78,168.27,166.8,165.37,
  163.97,162.6;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11500000.0,              !- Pressure {Pa}
  95901.0,99703.0,103510.0,107330.0,111150.0,114980.0,118820.0,
  122670.0,126530.0,130400.0,134290.0,138180.0,142100.0,146030.0,
  149980.0,153940.0,157930.0,161930.0,165960.0,170020.0,174100.0,
  178210.0,182350.0,186520.0,190730.0,194980.0,199270.0,203600.0,
  207980.0,212420.0,216910.0,221460.0,226080.0,230780.0,235570.0,
  240450.0,245440.0,250550.0,255800.0,256340.0,256870.0,257410.0,
  257950.0,258490.0,259030.0,259580.0,260120.0,260670.0,261220.0,
  261770.0,262320.0,262880.0,263430.0,263990.0,264550.0,265120.0,
  265680.0,266250.0,266820.0,267390.0,267960.0,268540.0,269110.0,
  269690.0,270280.0,270860.0,271450.0,272040.0,272630.0,273220.0,
  273820.0,274420.0,275020.0,275620.0,276230.0,276840.0,277450.0,
  278070.0,278690.0,279310.0,279930.0,280560.0,281190.0,281830.0,
  282460.0,283100.0,283750.0,284390.0,285040.0,291760.0,298900.0,
  306570.0,314860.0,323860.0,333600.0,344050.0,354900.0,365730.0,
  376110.0,385750.0,394570.0,402600.0,409950.0,416700.0,422970.0,
  428810.0,434300.0,439480.0,444410.0,449110.0,453610.0,457950.0,
  462130.0,466180.0,470100.0,473920.0,477640.0,481270.0,484820.0,
  488300.0,491700.0,495050.0,498340.0,501570.0,504760.0,507900.0,
  510990.0,514050.0,517070.0,520050.0,523000.0,525920.0,528810.0,
  531680.0,534520.0,537330.0,540120.0,542890.0,545640.0,548370.0,
  551080.0,553770.0,556450.0,559110.0,561750.0,564380.0,567000.0,
  569600.0,572200.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11500000.0,              !- Pressure {Pa}
  1177.9,1171.2,1164.3,1157.5,1150.5,1143.5,1136.4,
  1129.2,1122.0,1114.7,1107.3,1099.8,1092.2,1084.5,
  1076.7,1068.8,1060.8,1052.7,1044.4,1036.1,1027.5,
  1018.8,1010.0,1000.9,991.72,982.31,972.69,962.84,
  952.74,942.38,931.73,920.76,909.45,897.77,885.66,
  873.09,860.0,846.32,831.97,830.5,829.02,827.53,
  826.03,824.52,823.01,821.48,819.95,818.41,816.86,
  815.31,813.74,812.17,810.59,808.99,807.39,805.78,
  804.16,802.53,800.89,799.24,797.58,795.91,794.23,
  792.53,790.83,789.12,787.4,785.66,783.91,782.16,
  780.39,778.6,776.81,775.0,773.18,771.35,769.51,
  767.65,765.78,763.9,762.0,760.09,758.16,756.22,
  754.27,752.29,750.31,748.31,746.29,725.2,702.17,
  676.86,648.91,618.12,584.54,548.84,512.64,478.02,
  446.63,419.24,395.79,375.76,358.56,343.65,330.62,
  319.1,308.83,299.59,291.23,283.61,276.61,270.17,
  264.2,258.64,253.45,248.59,244.02,239.71,235.64,
  231.78,228.11,224.62,221.3,218.12,215.09,212.18,
  209.38,206.7,204.12,201.64,199.24,196.93,194.7,
  192.54,190.45,188.43,186.47,184.56,182.72,180.92,
  179.18,177.48,175.83,174.22,172.65,171.13,169.64,
  168.18,166.77;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11750000.0,              !- Pressure {Pa}
  95978.0,99777.0,103580.0,107400.0,111210.0,115040.0,118880.0,
  122720.0,126580.0,130450.0,134330.0,138220.0,142130.0,146060.0,
  150000.0,153960.0,157930.0,161930.0,165960.0,170000.0,174080.0,
  178180.0,182300.0,186470.0,190660.0,194900.0,199170.0,203490.0,
  207850.0,212270.0,216740.0,221270.0,225860.0,230540.0,235290.0,
  240130.0,245070.0,250130.0,255320.0,255850.0,256380.0,256910.0,
  257440.0,257970.0,258510.0,259040.0,259580.0,260120.0,260660.0,
  261200.0,261750.0,262300.0,262840.0,263400.0,263950.0,264500.0,
  265060.0,265610.0,266170.0,266740.0,267300.0,267860.0,268430.0,
  269000.0,269570.0,270150.0,270720.0,271300.0,271880.0,272460.0,
  273050.0,273640.0,274230.0,274820.0,275410.0,276010.0,276610.0,
  277210.0,277820.0,278420.0,279030.0,279640.0,280260.0,280880.0,
  281500.0,282120.0,282750.0,283380.0,284010.0,290530.0,297420.0,
  304760.0,312630.0,321100.0,330210.0,339950.0,350180.0,360580.0,
  370790.0,380490.0,389510.0,397800.0,405420.0,412440.0,418940.0,
  425010.0,430700.0,436060.0,441150.0,446000.0,450640.0,455090.0,
  459390.0,463530.0,467550.0,471460.0,475260.0,478960.0,482580.0,
  486120.0,489590.0,493000.0,496340.0,499620.0,502860.0,506040.0,
  509180.0,512280.0,515340.0,518360.0,521340.0,524300.0,527220.0,
  530120.0,532980.0,535830.0,538650.0,541440.0,544220.0,546970.0,
  549700.0,552420.0,555120.0,557800.0,560470.0,563120.0,565760.0,
  568380.0,570990.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  11750000.0,              !- Pressure {Pa}
  1178.4,1171.7,1164.9,1158.0,1151.1,1144.1,1137.0,
  1129.9,1122.6,1115.3,1108.0,1100.5,1092.9,1085.3,
  1077.5,1069.7,1061.7,1053.6,1045.4,1037.0,1028.5,
  1019.9,1011.1,1002.1,992.98,983.63,974.08,964.31,
  954.3,944.04,933.49,922.65,911.47,899.93,888.0,
  875.63,862.76,849.34,835.29,833.85,832.41,830.95,
  829.48,828.01,826.54,825.05,823.56,822.05,820.54,
  819.03,817.5,815.97,814.43,812.88,811.32,809.75,
  808.17,806.59,804.99,803.39,801.78,800.15,798.52,
  796.88,795.23,793.57,791.9,790.21,788.52,786.82,
  785.11,783.38,781.65,779.9,778.15,776.38,774.6,
  772.81,771.0,769.19,767.36,765.52,763.67,761.8,
  759.92,758.03,756.12,754.2,752.27,732.12,710.28,
  686.47,660.41,631.91,600.96,567.9,533.72,500.05,
  468.46,440.04,415.16,393.65,375.07,358.92,344.79,
  332.32,321.22,311.26,302.25,294.07,286.57,279.67,
  273.3,267.38,261.86,256.7,251.85,247.29,242.99,
  238.91,235.04,231.37,227.87,224.53,221.34,218.29,
  215.36,212.55,209.85,207.25,204.75,202.34,200.0,
  197.75,195.57,193.46,191.42,189.44,187.52,185.65,
  183.84,182.07,180.36,178.69,177.06,175.48,173.93,
  172.42,170.95;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12000000.0,              !- Pressure {Pa}
  96055.0,99852.0,103660.0,107460.0,111280.0,115100.0,118940.0,
  122780.0,126630.0,130500.0,134370.0,138260.0,142160.0,146080.0,
  150020.0,153970.0,157940.0,161940.0,165950.0,169990.0,174050.0,
  178140.0,182260.0,186420.0,190600.0,194820.0,199080.0,203380.0,
  207730.0,212120.0,216580.0,221080.0,225650.0,230290.0,235010.0,
  239820.0,244720.0,249730.0,254860.0,255380.0,255900.0,256430.0,
  256950.0,257480.0,258010.0,258540.0,259070.0,259600.0,260130.0,
  260670.0,261210.0,261740.0,262290.0,262830.0,263370.0,263920.0,
  264460.0,265010.0,265560.0,266120.0,266670.0,267230.0,267790.0,
  268350.0,268910.0,269470.0,270040.0,270610.0,271180.0,271750.0,
  272320.0,272900.0,273480.0,274060.0,274640.0,275230.0,275820.0,
  276400.0,277000.0,277590.0,278190.0,278790.0,279390.0,279990.0,
  280600.0,281210.0,281820.0,282440.0,283060.0,289390.0,296060.0,
  303120.0,310640.0,318680.0,327260.0,336410.0,346050.0,355970.0,
  365890.0,375520.0,384620.0,393100.0,400940.0,408190.0,414920.0,
  421200.0,427080.0,432620.0,437870.0,442870.0,447640.0,452220.0,
  456620.0,460880.0,464990.0,468980.0,472860.0,476640.0,480340.0,
  483940.0,487470.0,490930.0,494330.0,497670.0,500950.0,504180.0,
  507360.0,510500.0,513600.0,516660.0,519680.0,522670.0,525630.0,
  528550.0,531450.0,534320.0,537170.0,539990.0,542790.0,545570.0,
  548330.0,551070.0,553790.0,556500.0,559180.0,561860.0,564510.0,
  567160.0,569780.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12000000.0,              !- Pressure {Pa}
  1178.9,1172.2,1165.4,1158.5,1151.6,1144.6,1137.6,
  1130.5,1123.3,1116.0,1108.7,1101.2,1093.7,1086.1,
  1078.3,1070.5,1062.6,1054.5,1046.3,1038.0,1029.6,
  1021.0,1012.2,1003.3,994.22,984.94,975.46,965.77,
  955.84,945.67,935.23,924.5,913.45,902.06,890.29,
  878.1,865.45,852.27,838.51,837.1,835.68,834.26,
  832.82,831.39,829.94,828.49,827.03,825.56,824.09,
  822.61,821.12,819.62,818.12,816.61,815.09,813.56,
  812.02,810.48,808.93,807.36,805.8,804.22,802.63,
  801.03,799.43,797.82,796.19,794.56,792.92,791.27,
  789.61,787.94,786.26,784.57,782.86,781.15,779.43,
  777.7,775.96,774.2,772.44,770.66,768.87,767.07,
  765.26,763.44,761.6,759.76,757.9,738.57,717.76,
  695.24,670.76,644.17,615.42,584.71,552.62,520.31,
  489.15,460.3,434.42,411.68,391.83,374.49,359.28,
  345.85,333.9,323.19,313.53,304.75,296.74,289.38,
  282.58,276.29,270.42,264.95,259.82,254.99,250.44,
  246.15,242.07,238.21,234.53,231.02,227.67,224.47,
  221.4,218.46,215.64,212.92,210.31,207.79,205.35,
  203.01,200.74,198.54,196.41,194.35,192.35,190.41,
  188.53,186.69,184.91,183.18,181.49,179.85,178.25,
  176.68,175.16;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12250000.0,              !- Pressure {Pa}
  96132.0,99927.0,103730.0,107530.0,111350.0,115170.0,119000.0,
  122830.0,126680.0,130540.0,134410.0,138300.0,142200.0,146110.0,
  150040.0,153990.0,157950.0,161940.0,165950.0,169980.0,174030.0,
  178110.0,182220.0,186360.0,190540.0,194740.0,198990.0,203280.0,
  207610.0,211990.0,216420.0,220900.0,225450.0,230060.0,234750.0,
  239520.0,244380.0,249340.0,254420.0,254930.0,255450.0,255970.0,
  256490.0,257010.0,257530.0,258050.0,258580.0,259100.0,259630.0,
  260160.0,260690.0,261220.0,261750.0,262290.0,262820.0,263360.0,
  263900.0,264440.0,264990.0,265530.0,266080.0,266630.0,267180.0,
  267730.0,268280.0,268840.0,269390.0,269950.0,270510.0,271080.0,
  271640.0,272210.0,272770.0,273340.0,273920.0,274490.0,275070.0,
  275650.0,276230.0,276810.0,277400.0,277980.0,278570.0,279160.0,
  279760.0,280360.0,280950.0,281560.0,282160.0,288340.0,294820.0,
  301640.0,308860.0,316530.0,324680.0,333320.0,342430.0,351870.0,
  361440.0,370880.0,379960.0,388530.0,396540.0,403980.0,410920.0,
  417390.0,423460.0,429170.0,434580.0,439720.0,444630.0,449330.0,
  453850.0,458200.0,462420.0,466500.0,470460.0,474320.0,478080.0,
  481750.0,485340.0,488860.0,492320.0,495700.0,499040.0,502310.0,
  505540.0,508720.0,511860.0,514960.0,518020.0,521040.0,524030.0,
  526990.0,529920.0,532820.0,535700.0,538540.0,541370.0,544180.0,
  546960.0,549720.0,552470.0,555190.0,557900.0,560590.0,563270.0,
  565930.0,568580.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12250000.0,              !- Pressure {Pa}
  1179.4,1172.7,1165.9,1159.1,1152.2,1145.2,1138.2,
  1131.1,1123.9,1116.7,1109.3,1101.9,1094.4,1086.8,
  1079.1,1071.3,1063.4,1055.4,1047.3,1039.0,1030.6,
  1022.0,1013.3,1004.5,995.44,986.23,976.82,967.2,
  957.36,947.28,936.94,926.32,915.4,904.14,892.53,
  880.52,868.06,855.11,841.62,840.24,838.85,837.45,
  836.05,834.65,833.23,831.81,830.38,828.95,827.51,
  826.06,824.61,823.15,821.68,820.2,818.72,817.22,
  815.73,814.22,812.71,811.18,809.66,808.12,806.57,
  805.02,803.46,801.89,800.31,798.72,797.13,795.52,
  793.91,792.28,790.65,789.01,787.36,785.7,784.03,
  782.35,780.67,778.97,777.26,775.54,773.81,772.07,
  770.32,768.56,766.79,765.0,763.21,744.61,724.71,
  703.29,680.17,655.19,628.32,599.65,569.55,538.79,
  508.48,479.71,453.29,429.61,408.67,390.24,374.0,
  359.63,346.83,335.36,325.03,315.65,307.1,299.26,
  292.03,285.35,279.13,273.33,267.9,262.81,258.01,
  253.48,249.19,245.13,241.26,237.58,234.07,230.72,
  227.51,224.43,221.48,218.64,215.91,213.28,210.75,
  208.3,205.94,203.65,201.44,199.29,197.22,195.2,
  193.24,191.34,189.49,187.7,185.95,184.24,182.59,
  180.97,179.39;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12500000.0,              !- Pressure {Pa}
  96210.0,100000.0,103800.0,107600.0,111410.0,115230.0,119060.0,
  122890.0,126730.0,130590.0,134460.0,138340.0,142230.0,146140.0,
  150060.0,154000.0,157960.0,161940.0,165940.0,169970.0,174010.0,
  178090.0,182190.0,186320.0,190480.0,194670.0,198910.0,203180.0,
  207490.0,211850.0,216260.0,220730.0,225250.0,229840.0,234490.0,
  239230.0,244050.0,248970.0,254000.0,254510.0,255020.0,255530.0,
  256040.0,256560.0,257070.0,257590.0,258110.0,258630.0,259150.0,
  259670.0,260200.0,260720.0,261250.0,261780.0,262300.0,262840.0,
  263370.0,263900.0,264440.0,264980.0,265510.0,266050.0,266600.0,
  267140.0,267680.0,268230.0,268780.0,269330.0,269880.0,270440.0,
  270990.0,271550.0,272110.0,272670.0,273230.0,273800.0,274360.0,
  274930.0,275500.0,276070.0,276650.0,277220.0,277800.0,278380.0,
  278970.0,279550.0,280140.0,280730.0,281320.0,287360.0,293670.0,
  300290.0,307250.0,314610.0,322380.0,330600.0,339240.0,348230.0,
  357410.0,366600.0,375570.0,384160.0,392260.0,399860.0,406960.0,
  413610.0,419850.0,425730.0,431290.0,436580.0,441610.0,446440.0,
  451070.0,455520.0,459830.0,464000.0,468050.0,471980.0,475810.0,
  479550.0,483210.0,486790.0,490300.0,493740.0,497120.0,500440.0,
  503720.0,506940.0,510120.0,513250.0,516350.0,519410.0,522430.0,
  525420.0,528380.0,531310.0,534220.0,537100.0,539950.0,542780.0,
  545590.0,548370.0,551140.0,553890.0,556620.0,559330.0,562030.0,
  564710.0,567380.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12500000.0,              !- Pressure {Pa}
  1179.9,1173.2,1166.4,1159.6,1152.7,1145.8,1138.8,
  1131.7,1124.5,1117.3,1110.0,1102.6,1095.1,1087.6,
  1079.9,1072.1,1064.3,1056.3,1048.2,1039.9,1031.6,
  1023.1,1014.4,1005.6,996.65,987.5,978.16,968.62,
  958.86,948.86,938.62,928.11,917.31,906.19,894.72,
  882.88,870.61,857.88,844.64,843.28,841.92,840.55,
  839.18,837.8,836.42,835.03,833.63,832.22,830.81,
  829.4,827.97,826.54,825.11,823.66,822.22,820.76,
  819.29,817.83,816.35,814.86,813.37,811.87,810.36,
  808.85,807.33,805.79,804.26,802.71,801.16,799.6,
  798.03,796.45,794.86,793.27,791.66,790.05,788.43,
  786.8,785.16,783.51,781.85,780.19,778.51,776.83,
  775.13,773.42,771.71,769.98,768.25,750.31,731.2,
  710.75,688.79,665.2,639.93,613.03,584.74,555.57,
  526.37,498.07,471.52,447.24,425.44,406.06,388.87,
  373.59,359.96,347.74,336.73,326.75,317.65,309.32,
  301.64,294.55,287.97,281.84,276.11,270.73,265.68,
  260.91,256.4,252.13,248.08,244.22,240.54,237.03,
  233.67,230.46,227.38,224.41,221.57,218.83,216.18,
  213.64,211.18,208.8,206.5,204.27,202.11,200.02,
  197.99,196.02,194.1,192.24,190.43,188.66,186.95,
  185.27,183.64;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12750000.0,              !- Pressure {Pa}
  96288.0,100080.0,103870.0,107670.0,111480.0,115290.0,119120.0,
  122950.0,126790.0,130640.0,134500.0,138380.0,142270.0,146170.0,
  150090.0,154020.0,157980.0,161950.0,165940.0,169960.0,174000.0,
  178060.0,182150.0,186270.0,190420.0,194600.0,198820.0,203080.0,
  207380.0,211720.0,216120.0,220560.0,225060.0,229620.0,234250.0,
  238950.0,243740.0,248610.0,253590.0,254100.0,254600.0,255110.0,
  255620.0,256130.0,256640.0,257150.0,257660.0,258170.0,258690.0,
  259210.0,259720.0,260240.0,260760.0,261280.0,261810.0,262330.0,
  262860.0,263390.0,263920.0,264440.0,264980.0,265510.0,266040.0,
  266580.0,267120.0,267660.0,268200.0,268740.0,269280.0,269830.0,
  270380.0,270930.0,271480.0,272030.0,272580.0,273140.0,273700.0,
  274260.0,274820.0,275380.0,275940.0,276510.0,277080.0,277650.0,
  278220.0,278800.0,279370.0,279950.0,280530.0,286450.0,292610.0,
  299040.0,305780.0,312870.0,320330.0,328170.0,336400.0,344980.0,
  353790.0,362680.0,371480.0,380010.0,388150.0,395840.0,403080.0,
  409880.0,416270.0,422300.0,428010.0,433430.0,438600.0,443540.0,
  448280.0,452840.0,457240.0,461500.0,465630.0,469640.0,473540.0,
  477350.0,481070.0,484710.0,488270.0,491770.0,495200.0,498570.0,
  501890.0,505160.0,508370.0,511550.0,514680.0,517780.0,520830.0,
  523860.0,526850.0,529810.0,532740.0,535650.0,538520.0,541380.0,
  544210.0,547020.0,549810.0,552580.0,555340.0,558070.0,560790.0,
  563490.0,566170.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  12750000.0,              !- Pressure {Pa}
  1180.4,1173.7,1167.0,1160.1,1153.3,1146.4,1139.4,
  1132.3,1125.2,1118.0,1110.7,1103.3,1095.9,1088.3,
  1080.7,1073.0,1065.1,1057.2,1049.1,1040.9,1032.6,
  1024.1,1015.5,1006.8,997.85,988.76,979.49,970.02,
  960.34,950.43,940.28,929.87,919.18,908.19,896.87,
  885.18,873.1,860.58,847.56,846.23,844.9,843.56,
  842.21,840.86,839.5,838.14,836.77,835.39,834.01,
  832.62,831.23,829.83,828.43,827.01,825.6,824.17,
  822.74,821.3,819.86,818.41,816.95,815.48,814.01,
  812.53,811.05,809.55,808.05,806.55,805.03,803.51,
  801.98,800.44,798.9,797.34,795.78,794.21,792.64,
  791.05,789.46,787.85,786.24,784.62,783.0,781.36,
  779.72,778.06,776.4,774.73,773.05,755.7,737.29,
  717.69,696.75,674.37,650.47,625.12,598.45,570.81,
  542.82,515.26,488.91,464.36,441.96,421.8,403.77,
  387.66,373.24,360.29,348.6,338.01,328.36,319.52,
  311.4,303.9,296.94,290.47,284.42,278.76,273.44,
  268.43,263.7,259.22,254.96,250.92,247.08,243.4,
  239.9,236.54,233.32,230.23,227.27,224.41,221.66,
  219.01,216.45,213.98,211.59,209.28,207.04,204.87,
  202.76,200.72,198.74,196.81,194.93,193.1,191.33,
  189.59,187.9;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13000000.0,              !- Pressure {Pa}
  96367.0,100150.0,103940.0,107740.0,111550.0,115360.0,119180.0,
  123000.0,126840.0,130690.0,134550.0,138420.0,142300.0,146200.0,
  150110.0,154040.0,157990.0,161960.0,165940.0,169950.0,173980.0,
  178040.0,182120.0,186230.0,190370.0,194540.0,198740.0,202990.0,
  207270.0,211600.0,215970.0,220400.0,224870.0,229410.0,234010.0,
  238680.0,243430.0,248270.0,253210.0,253700.0,254200.0,254710.0,
  255210.0,255710.0,256220.0,256720.0,257230.0,257740.0,258250.0,
  258760.0,259270.0,259790.0,260300.0,260820.0,261330.0,261850.0,
  262370.0,262890.0,263420.0,263940.0,264460.0,264990.0,265520.0,
  266050.0,266580.0,267110.0,267640.0,268180.0,268720.0,269250.0,
  269790.0,270330.0,270880.0,271420.0,271970.0,272510.0,273060.0,
  273610.0,274170.0,274720.0,275280.0,275830.0,276390.0,276950.0,
  277520.0,278080.0,278650.0,279210.0,279780.0,285590.0,291620.0,
  297880.0,304430.0,311280.0,318460.0,326000.0,333870.0,342070.0,
  350530.0,359120.0,367690.0,376100.0,384220.0,391970.0,399300.0,
  406210.0,412740.0,418910.0,424750.0,430300.0,435590.0,440640.0,
  445490.0,450160.0,454650.0,459000.0,463210.0,467300.0,471270.0,
  475150.0,478930.0,482630.0,486250.0,489800.0,493280.0,496700.0,
  500060.0,503370.0,506630.0,509840.0,513010.0,516140.0,519230.0,
  522290.0,525310.0,528300.0,531260.0,534200.0,537100.0,539980.0,
  542840.0,545680.0,548490.0,551280.0,554050.0,556810.0,559540.0,
  562270.0,564970.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13000000.0,              !- Pressure {Pa}
  1180.9,1174.2,1167.5,1160.7,1153.8,1146.9,1139.9,
  1132.9,1125.8,1118.6,1111.4,1104.0,1096.6,1089.1,
  1081.5,1073.8,1066.0,1058.0,1050.0,1041.9,1033.6,
  1025.2,1016.6,1007.9,999.04,990.01,980.8,971.4,
  961.79,951.97,941.91,931.6,921.03,910.16,898.97,
  887.44,875.53,863.2,850.41,849.1,847.79,846.48,
  845.16,843.83,842.5,841.16,839.82,838.47,837.11,
  835.75,834.39,833.02,831.64,830.26,828.87,827.47,
  826.07,824.66,823.25,821.83,820.4,818.97,817.53,
  816.09,814.64,813.18,811.71,810.24,808.76,807.27,
  805.78,804.28,802.77,801.26,799.74,798.21,796.67,
  795.13,793.58,792.02,790.45,788.88,787.29,785.7,
  784.1,782.49,780.88,779.25,777.62,760.81,743.04,
  724.19,704.15,682.82,660.13,636.12,610.89,584.67,
  557.92,531.25,505.35,480.82,458.09,437.34,418.61,
  401.75,386.59,372.94,360.6,349.41,339.2,329.87,
  321.29,313.37,306.03,299.21,292.85,286.89,281.3,
  276.04,271.07,266.38,261.93,257.7,253.68,249.84,
  246.18,242.67,239.32,236.1,233.01,230.04,227.18,
  224.43,221.77,219.2,216.72,214.32,212.0,209.75,
  207.57,205.45,203.39,201.4,199.46,197.57,195.73,
  193.94,192.19;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13250000.0,              !- Pressure {Pa}
  96445.0,100230.0,104020.0,107810.0,111610.0,115420.0,119240.0,
  123060.0,126890.0,130740.0,134590.0,138460.0,142340.0,146230.0,
  150140.0,154060.0,158000.0,161960.0,165940.0,169940.0,173960.0,
  178010.0,182080.0,186180.0,190310.0,194470.0,198670.0,202900.0,
  207170.0,211480.0,215830.0,220240.0,224690.0,229210.0,233780.0,
  238420.0,243140.0,247940.0,252830.0,253330.0,253820.0,254320.0,
  254820.0,255320.0,255820.0,256320.0,256820.0,257320.0,257830.0,
  258330.0,258840.0,259350.0,259860.0,260370.0,260880.0,261390.0,
  261910.0,262420.0,262940.0,263460.0,263970.0,264490.0,265020.0,
  265540.0,266060.0,266590.0,267120.0,267640.0,268170.0,268700.0,
  269240.0,269770.0,270300.0,270840.0,271380.0,271920.0,272460.0,
  273000.0,273550.0,274090.0,274640.0,275190.0,275740.0,276290.0,
  276850.0,277400.0,277960.0,278520.0,279080.0,284780.0,290680.0,
  296810.0,303180.0,309820.0,316770.0,324020.0,331590.0,339460.0,
  347580.0,355870.0,364210.0,372460.0,380510.0,388250.0,395630.0,
  402640.0,409270.0,415560.0,421520.0,427190.0,432590.0,437760.0,
  442710.0,447470.0,452060.0,456500.0,460790.0,464950.0,469000.0,
  472940.0,476790.0,480550.0,484220.0,487820.0,491360.0,494820.0,
  498230.0,501580.0,504880.0,508140.0,511340.0,514510.0,517640.0,
  520720.0,523780.0,526800.0,529790.0,532750.0,535680.0,538590.0,
  541470.0,544330.0,547160.0,549980.0,552770.0,555550.0,558310.0,
  561050.0,563770.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13250000.0,              !- Pressure {Pa}
  1181.4,1174.7,1168.0,1161.2,1154.4,1147.5,1140.5,
  1133.5,1126.4,1119.3,1112.0,1104.7,1097.3,1089.8,
  1082.2,1074.6,1066.8,1058.9,1050.9,1042.8,1034.6,
  1026.2,1017.7,1009.0,1000.2,991.24,982.1,972.76,
  963.23,953.49,943.52,933.31,922.84,912.09,901.03,
  889.65,877.9,865.76,853.18,851.9,850.61,849.31,
  848.02,846.71,845.41,844.09,842.77,841.45,840.12,
  838.79,837.45,836.1,834.75,833.4,832.03,830.67,
  829.29,827.91,826.53,825.14,823.74,822.34,820.93,
  819.52,818.1,816.67,815.24,813.8,812.35,810.9,
  809.45,807.98,806.51,805.03,803.54,802.05,800.55,
  799.05,797.53,796.01,794.49,792.95,791.41,789.86,
  788.3,786.74,785.17,783.59,782.0,765.68,748.48,
  730.31,711.06,690.65,669.03,646.2,622.25,597.33,
  571.78,546.08,520.81,496.52,473.67,452.55,433.27,
  415.77,399.95,385.65,372.69,360.91,350.16,340.33,
  331.29,322.95,315.23,308.05,301.37,295.11,289.25,
  283.73,278.53,273.61,268.96,264.54,260.33,256.33,
  252.51,248.86,245.37,242.02,238.8,235.71,232.74,
  229.88,227.12,224.45,221.88,219.39,216.99,214.65,
  212.4,210.2,208.08,206.01,204.0,202.05,200.15,
  198.3,196.5;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13500000.0,              !- Pressure {Pa}
  96524.0,100310.0,104090.0,107880.0,111680.0,115490.0,119300.0,
  123120.0,126950.0,130790.0,134640.0,138500.0,142380.0,146260.0,
  150170.0,154080.0,158020.0,161970.0,165940.0,169940.0,173950.0,
  177990.0,182050.0,186140.0,190260.0,194410.0,198600.0,202810.0,
  207070.0,211360.0,215700.0,220080.0,224520.0,229010.0,233560.0,
  238170.0,242860.0,247620.0,252480.0,252970.0,253460.0,253950.0,
  254440.0,254940.0,255430.0,255930.0,256430.0,256920.0,257420.0,
  257920.0,258430.0,258930.0,259430.0,259940.0,260440.0,260950.0,
  261460.0,261970.0,262480.0,262990.0,263500.0,264020.0,264540.0,
  265050.0,265570.0,266090.0,266610.0,267130.0,267660.0,268180.0,
  268700.0,269230.0,269760.0,270290.0,270820.0,271360.0,271890.0,
  272420.0,272960.0,273500.0,274040.0,274580.0,275120.0,275670.0,
  276210.0,276760.0,277310.0,277860.0,278410.0,284020.0,289810.0,
  295800.0,302020.0,308480.0,315220.0,322230.0,329530.0,337100.0,
  344920.0,352920.0,361010.0,369080.0,377010.0,384710.0,392110.0,
  399170.0,405890.0,412270.0,418340.0,424110.0,429620.0,434890.0,
  439950.0,444800.0,449480.0,454000.0,458370.0,462610.0,466730.0,
  470740.0,474650.0,478470.0,482200.0,485850.0,489440.0,492950.0,
  496400.0,499800.0,503140.0,506430.0,509680.0,512880.0,516040.0,
  519160.0,522240.0,525300.0,528310.0,531300.0,534260.0,537190.0,
  540100.0,542980.0,545840.0,548680.0,551500.0,554290.0,557070.0,
  559830.0,562570.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13500000.0,              !- Pressure {Pa}
  1181.8,1175.2,1168.5,1161.7,1154.9,1148.1,1141.1,
  1134.1,1127.0,1119.9,1112.7,1105.4,1098.0,1090.6,
  1083.0,1075.4,1067.6,1059.8,1051.8,1043.7,1035.5,
  1027.2,1018.7,1010.1,1001.4,992.47,983.38,974.11,
  964.65,954.99,945.11,934.99,924.62,913.99,903.06,
  891.81,880.22,868.26,855.88,854.61,853.35,852.08,
  850.8,849.52,848.23,846.94,845.65,844.35,843.04,
  841.73,840.42,839.1,837.77,836.44,835.11,833.77,
  832.42,831.07,829.71,828.35,826.98,825.6,824.23,
  822.84,821.45,820.05,818.65,817.24,815.83,814.41,
  812.98,811.55,810.11,808.66,807.21,805.76,804.29,
  802.82,801.34,799.86,798.37,796.87,795.37,793.86,
  792.34,790.81,789.28,787.74,786.2,770.32,753.64,
  736.08,717.55,697.97,677.28,655.5,632.68,608.95,
  584.54,559.82,535.26,511.39,488.64,467.33,447.65,
  429.65,413.25,398.35,384.81,372.47,361.2,350.88,
  341.38,332.63,324.52,316.99,309.97,303.42,297.27,
  291.5,286.05,280.91,276.05,271.44,267.05,262.88,
  258.9,255.1,251.46,247.97,244.63,241.42,238.34,
  235.36,232.5,229.74,227.07,224.49,222.0,219.59,
  217.25,214.98,212.78,210.64,208.57,206.55,204.59,
  202.68,200.82;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13750000.0,              !- Pressure {Pa}
  96604.0,100380.0,104170.0,107960.0,111750.0,115550.0,119360.0,
  123180.0,127000.0,130840.0,134680.0,138540.0,142410.0,146300.0,
  150190.0,154110.0,158040.0,161980.0,165950.0,169930.0,173940.0,
  177970.0,182030.0,186110.0,190220.0,194350.0,198520.0,202730.0,
  206970.0,211250.0,215570.0,219940.0,224350.0,228820.0,233340.0,
  237930.0,242590.0,247320.0,252130.0,252620.0,253100.0,253590.0,
  254080.0,254570.0,255060.0,255550.0,256050.0,256540.0,257040.0,
  257530.0,258030.0,258530.0,259030.0,259530.0,260030.0,260530.0,
  261030.0,261540.0,262040.0,262550.0,263060.0,263570.0,264080.0,
  264590.0,265100.0,265610.0,266130.0,266640.0,267160.0,267680.0,
  268200.0,268720.0,269240.0,269760.0,270290.0,270820.0,271340.0,
  271870.0,272400.0,272930.0,273460.0,274000.0,274530.0,275070.0,
  275610.0,276150.0,276690.0,277230.0,277780.0,283300.0,288990.0,
  294860.0,300940.0,307240.0,313790.0,320580.0,327640.0,334950.0,
  342490.0,350220.0,358080.0,365950.0,373740.0,381360.0,388740.0,
  395820.0,402590.0,409050.0,415210.0,421080.0,426690.0,432050.0,
  437200.0,442150.0,446910.0,451510.0,455960.0,460280.0,464470.0,
  468540.0,472510.0,476390.0,480180.0,483880.0,487520.0,491080.0,
  494580.0,498020.0,501400.0,504730.0,508010.0,511250.0,514440.0,
  517600.0,520710.0,523790.0,526840.0,529860.0,532840.0,535800.0,
  538730.0,541640.0,544520.0,547380.0,550220.0,553040.0,555830.0,
  558610.0,561380.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  13750000.0,              !- Pressure {Pa}
  1182.3,1175.7,1169.0,1162.3,1155.5,1148.6,1141.7,
  1134.7,1127.7,1120.5,1113.3,1106.1,1098.7,1091.3,
  1083.8,1076.1,1068.4,1060.6,1052.7,1044.7,1036.5,
  1028.2,1019.8,1011.2,1002.5,993.67,984.65,975.45,
  966.06,956.47,946.67,936.65,926.38,915.85,905.04,
  893.93,882.49,870.69,858.5,857.26,856.02,854.77,
  853.51,852.25,850.99,849.72,848.44,847.17,845.88,
  844.6,843.3,842.01,840.71,839.4,838.09,836.77,
  835.45,834.12,832.79,831.46,830.11,828.77,827.41,
  826.06,824.69,823.33,821.95,820.57,819.19,817.8,
  816.4,815.0,813.59,812.17,810.76,809.33,807.9,
  806.46,805.02,803.57,802.11,800.65,799.18,797.7,
  796.22,794.73,793.24,791.74,790.23,774.77,758.57,
  741.56,723.66,704.82,684.97,664.13,642.32,619.65,
  596.3,572.54,548.77,525.42,502.91,481.59,461.67,
  443.28,426.41,410.99,396.92,384.05,372.28,361.48,
  351.55,342.38,333.89,326.0,318.66,311.8,305.37,
  299.33,293.65,288.28,283.2,278.39,273.82,269.48,
  265.33,261.38,257.6,253.97,250.5,247.17,243.97,
  240.88,237.92,235.05,232.29,229.62,227.04,224.54,
  222.12,219.78,217.51,215.3,213.15,211.07,209.04,
  207.07,205.15;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  14000000.0,              !- Pressure {Pa}
  96684.0,100460.0,104240.0,108030.0,111820.0,115620.0,119420.0,
  123240.0,127060.0,130890.0,134730.0,138590.0,142450.0,146330.0,
  150220.0,154130.0,158050.0,161990.0,165950.0,169930.0,173930.0,
  177950.0,182000.0,186070.0,190170.0,194300.0,198460.0,202650.0,
  206880.0,211140.0,215450.0,219800.0,224190.0,228640.0,233140.0,
  237700.0,242320.0,247020.0,251800.0,252280.0,252760.0,253250.0,
  253730.0,254220.0,254710.0,255190.0,255680.0,256170.0,256660.0,
  257160.0,257650.0,258140.0,258640.0,259130.0,259630.0,260120.0,
  260620.0,261120.0,261620.0,262120.0,262630.0,263130.0,263640.0,
  264140.0,264650.0,265160.0,265660.0,266180.0,266690.0,267200.0,
  267710.0,268230.0,268740.0,269260.0,269780.0,270300.0,270820.0,
  271340.0,271870.0,272390.0,272920.0,273440.0,273970.0,274500.0,
  275030.0,275570.0,276100.0,276640.0,277170.0,282620.0,288210.0,
  293980.0,299930.0,306080.0,312460.0,319070.0,325910.0,332990.0,
  340280.0,347760.0,355380.0,363050.0,370680.0,378200.0,385530.0,
  392610.0,399410.0,405920.0,412150.0,418100.0,423790.0,429250.0,
  434480.0,439510.0,444360.0,449040.0,453560.0,457950.0,462210.0,
  466350.0,470380.0,474320.0,478160.0,481920.0,485600.0,489210.0,
  492750.0,496230.0,499660.0,503030.0,506350.0,509620.0,512850.0,
  516030.0,519180.0,522290.0,525370.0,528410.0,531430.0,534410.0,
  537370.0,540300.0,543200.0,546080.0,548940.0,551780.0,554600.0,
  557400.0,560180.0;

FluidProperties:Superheated,
  R744,                    !- Fluid Name
  Density,                 !- Fluid Property Type
  R744SuperHeatTemperatures,  !- Temperature Values Name
  14000000.0,              !- Pressure {Pa}
  1182.8,1176.2,1169.5,1162.8,1156.0,1149.2,1142.3,
  1135.3,1128.3,1121.2,1114.0,1106.8,1099.4,1092.0,
  1084.5,1076.9,1069.2,1061.5,1053.6,1045.6,1037.4,
  1029.2,1020.8,1012.3,1003.7,994.87,985.9,976.76,
  967.44,957.93,948.21,938.28,928.11,917.68,906.99,
  896.01,884.72,873.08,861.07,859.84,858.62,857.39,
  856.15,854.91,853.67,852.42,851.17,849.91,848.65,
  847.39,846.11,844.84,843.56,842.28,840.99,839.7,
  838.4,837.09,835.79,834.48,833.16,831.84,830.51,
  829.18,827.84,826.5,825.15,823.8,822.44,821.08,
  819.71,818.33,816.96,815.57,814.18,812.78,811.38,
  809.98,808.56,807.14,805.72,804.29,802.85,801.41,
  799.96,798.51,797.05,795.58,794.11,779.03,763.27,
  746.76,729.45,711.27,692.18,672.17,651.27,629.57,
  607.19,584.35,561.37,538.61,516.47,495.27,475.27,
  456.62,439.37,423.51,408.96,395.62,383.38,372.12,
  361.76,352.18,343.32,335.08,327.41,320.24,313.53,
  307.23,301.3,295.7,290.41,285.4,280.64,276.12,
  271.81,267.7,263.77,260.01,256.41,252.95,249.63,
  246.44,243.36,240.4,237.54,234.77,232.11,229.52,
  227.02,224.6,222.25,219.97,217.76,215.61,213.52,
  211.49,209.51;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,DetailsWithVertices;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SCHEDULES ===========

Output:Schedules,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  Building Loads - Cooling,  !- Name
  2,                       !- Digits After Decimal
  Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Building Loads - Heating,  !- Name
  2,                       !- Digits After Decimal
  Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,Outside Air Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Outside Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,Relief Air Outlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Relief Air Outlet Node,System Node Temperature,Timestep;

Output:Variable,Outdoor Air Mixer Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Outdoor Air Mixer Inlet Node,System Node Temperature,Timestep;

Output:Variable,Mixed Air Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Mixed Air Node,System Node Temperature,Timestep;

Output:Variable,Heating Coil Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,DX Cooling Coil Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,Air Loop Outlet Node,System Node Temperature,Timestep;

Output:Variable,*,Unitary System Compressor Part Load Ratio,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air Relative Humidity,Timestep;

Output:Variable,*,Zone Air Humidity Ratio,Timestep;

Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,Timestep;

Output:Variable,*,Cooling Coil Electricity Energy,Timestep;

Output:Variable,*,Heating Coil Heating Rate,Timestep;

Output:Variable,*,Heating Coil Runtime Fraction,Timestep;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

Output:Variable,*,Site Outdoor Air Humidity Ratio,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Total Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Sensible Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Latent Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Zone Sensible Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Zone Sensible Heating Rate,Timestep;

Output:Variable,*,Refrigeration Case Zone Latent Rate,Timestep;

Output:Variable,*,Refrigeration Case Return Air Sensible Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Return Air Sensible Heating Rate,Timestep;

Output:Variable,*,Refrigeration Case Return Air Latent Rate,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Fan Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Case Anti Sweat Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Case Lighting Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Case Defrost Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System Total High Pressure Compressor Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System High Pressure Compressor Heat Transfer Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System Low Pressure Compressor Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System Low Pressure Compressor Heat Transfer Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System Gas Cooler Heat Transfer Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System Gas Cooler Fan Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Transcritical System Average COP,Timestep;

Output:Variable,SELFCONTAINEDDISPLAY,Refrigeration Compressor Rack Electricity Rate,Timestep;

Output:Variable,SELFCONTAINEDDISPLAY,Refrigeration Compressor Rack Total Heat Transfer Rate,Timestep;

Output:Variable,SELFCONTAINEDDISPLAY,Refrigeration Compressor Rack COP,Timestep;

Output:Variable,*,Zone Lights Electricity Energy,Timestep;

Output:Variable,*,Zone Electric Equipment Electricity Energy,Timestep;

Output:Variable,*,Fan Electricity Energy,Timestep;

Output:Variable,SALESFLOOR OUTLET NODE,System Node Temperature,Timestep;

Output:Variable,SALESFLOOR OUTLET NODE,System Node Humidity Ratio,Timestep;

Output:Variable,BackRoom OUTLET NODE,System Node Temperature,Timestep;

Output:Variable,BackRoom OUTLET NODE,System Node Humidity Ratio,Timestep;

Output:Variable,SalesFloor Inlet Node,System Node Temperature,Timestep;

Output:Variable,SalesFloor Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,BackRoom Inlet Node,System Node Temperature,Timestep;

Output:Variable,BackRoom Inlet Node,System Node Mass Flow Rate,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,Refrigeration:Electricity,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Diagnostics,
  DisplayAllWarnings;      !- Key 1

Output:SQLite,
  Simple;                  !- Option Type
