!-Generator IDFEditor 1.34
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!Supermarket_SharedAirCondenser.idf
!
! Basic file description: 1 story building divided into 2 interior conditioned zones. Roof with no plenum.
!                         Floor in contact with the ground.
!
! Highlights:             Example of refrigerated display cases and compressor racks.
!
! Refrigeration:          (compressor location) Rack name:            Display case names on rack:
!                         Rack 1 (indoors) :    SelfContainedDisplay  SelfContainedDisplayCase (located in zone SalesFloor)
!                         Detailed (outdoors):    MediumTempSystem    FishDisplayCase
!                                                                     MeatDisplayCase
!                                                                     MultiDeckDairyAndDeliCase
!                         Detailed (outdoors):    LowTempSystem       OpenWellIceCreamDisplayCase
!                                                                     GlassDoorFrozenFood
!                                                                     WalkInFreezer
!
! Display Case
! Configuration:   Refrigerated cases configured to represent actual performance of medium and low temp cases.
!                  Self contained display case representative of "plug-in" type case with attached
!                  compressor and condenser section.  Condenser heat for this case is rejected to the zone.
!                  GlassDoorFrozenFood case has a large defrost demand and is therefore broken down into three
!                  identical cases with offset defrost timing.
! Walk In
! Configuration:   Walk-in cooler is modeled using door-opening and stocking schedules.
! Condensers: The refrigeration condensers are air cooled. The minimum condensing temperature is relatively low so
!              the condensing temperature floats down to that level when possible to improve compressor efficiency
! Compressors: The compressor performance is taken from the RefrigerationCompressor database.
!
! Simulation Location/Run: USA_FL_Miami.Intl.AP_722020_TMY3, 2 design days, 2 run periods,
!                          Run Control executes the run periods, design days are not simulated.
!
! Location:                Miami, FL USA
!
! Design Days:             MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8.7°C
!                          MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, USA_FL_Miami.Intl.AP_722020_TMY3
!
! Run Control:             No Zone or System sizing required. Simulation uses weather file for run periods.
!
! Building: Single floor rectangular building 150 ft x 150 ft, zone height 14 feet. FaceBrkIns4LWConcBlkGyp_R-11
!           There is 1 door and 2 windows at the front of the building. The exterior walls are Face brick with
!           R-11 insulation and concrete block with gypsum board on the interior surface. Partions wall is 8" concrete
!           block covered with gypsum board on each surface. The roof is a built up roof with 1/2 in slag over 3/8 in
!           felt and membrane with R-11 insulation over 6 in lightweight concrete, an air gap separates the interior
!           acoustical tiles. The windows are single pane 6mm clear and double pane 6mm clear with 6mm air gap.
!           The window to wall ratio is approximately 0.0016.
!
!           The building is oriented due north with front of building facing east.
!
! Floor Area:        2090.1  m2 (22,500 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,0,0)                           (0,45.718,0)
!           ____________________________________
!          |                                   |
!          |             Backroom              |
!          |___________________________________|
!          |(4.572,0,0)        (4.572,45.718,0)|
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |
!          |            Salesfloor             |      ---> N
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |      door = --
!          |                                   |    window = *
!          |                                   |
!          |                                   |
!          |                                   |
!          |__________--______*____*****_______|
!
!     (45.718,0,0)                    (45.718,45.718,0)
!
! Internal gains description:     ZONE Backroom    - lighting is 1500 watts, equip is 150 watts, 10 occupants
!                                 ZONE SalesFloor  - lighting is 45000 watts, equip is 17100 watts, 100 occupants
!                                 Above includes Front Sales Register equipment included at 1.5 Kw. Sales floor misc.
!                                 equipment at 600 W. Bakery equipment at 15 Kw. Backroom misc. equipment at 150 W.
!
! Interzone Surfaces:             1 interzone surfaces (see diagram)
! Internal Mass:                  Yes, 1880 m2 simulating product
! People:                         110
! Lights:                         46500 W
! Equipment:                      17250 W
! Windows:                        2 - single pane clear 6mm glass and double pane 6mm with 6mm air gap
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            MinimalShadowing
!
! HVAC:                           Heat/cool furnace with DX coil for cooling, using an air-reheat strategy to keep
!                                 SALESFLOOR zone humidity below a 50% RH setpoint. Outdoor ventilation air is
!                                 introduced through the air loop. Heating up to 22 C during all hours.
!                                 Cooling to 24 C during all hours. Fans and coils scheduled to be available all
!                                 Reheat coil on all year. System configuration is very basic--air loop has a fan,
!                                 cooling coil, and heating coil.
!
!
! Zonal Equipment:                AirTerminal:SingleDuct:Uncontrolled
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! HVAC System:                    AirLoopHVAC:Unitary:Furnace:HeatCool
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Report:Table:Monthly
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
!

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  None,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  50,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Miami Intl Ap_FL_USA Design_Conditions,  !- Name
  25.82,                   !- Latitude {deg}
  -80.3,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  11.0;                    !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
! Miami Intl Ap_FL_USA Extreme Annual Wind Speeds, 1%=9.2m/s, 2.5%=8.4m/s, 5%=7.7m/s
! Miami Intl Ap_FL_USA Extreme Annual Temperatures, Max Drybulb=5.1°C Min Drybulb=35°C
! Miami Intl Ap_FL_USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=JAN
! Miami Intl Ap_FL_USA Annual Heating 99.6%, MaxDB=8.7°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8.7,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.0,                !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
! Hottest Month=JUL
! Miami Intl Ap_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101193.0,                !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  No,                      !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  No,                      !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
!  WMO=722020 Time Zone=NAE        (GMT-05:00) Eastern Time (US & Canada)
!  Data Source=ASHRAE 2005 Annual Design Conditions

RunPeriodControl:DaylightSavingTime,
  1st Sunday in April,     !- Start Date
  Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,21.0,21.5,22.0,22.2,22.2,22.2,22.2,22.2,22.2,22.0,21.5,21.0;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  AnyNumber;               !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  0.0,                     !- Lower Limit Value
  100.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Any Number;              !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  People_Shopping_Sch,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 20:00,1,          !- Field 5
  Until: 24:00,0.04,       !- Field 7
  For: Saturday,           !- Field 9
  Until: 8:00,0.01,        !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0.05,       !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 8:00,0.01,        !- Field 17
  Until: 18:00,0.75,       !- Field 19
  Until: 24:00,0.01;       !- Field 21

Schedule:Compact,
  Lighting_Sch,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 4:00,0.2,         !- Field 3
  Until: 7:00,0.3,         !- Field 5
  Until: 21:00,1,          !- Field 7
  Until: 22:00,0.3,        !- Field 9
  Until: 24:00,0.2,        !- Field 11
  For: Saturday,           !- Field 13
  Until: 4:00,0.2,         !- Field 14
  Until: 7:00,0.3,         !- Field 16
  Until: 21:00,1,          !- Field 18
  Until: 22:00,0.3,        !- Field 20
  Until: 24:00,0.2,        !- Field 22
  For: AllOtherDays,       !- Field 24
  Until: 4:00,0.2,         !- Field 25
  Until: 7:00,0.3,         !- Field 27
  Until: 21:00,1,          !- Field 29
  Until: 22:00,0.3,        !- Field 31
  Until: 24:00,0.2;        !- Field 33

Schedule:Compact,
  Register_Equip_Sch,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 19:00,1,          !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 8:00,0.0,         !- Field 10
  Until: 19:00,1,          !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 8:00,0.0,         !- Field 17
  Until: 19:00,1,          !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Bakery_Equip_Sch,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 4:00,0.0,         !- Field 3
  Until: 18:00,1,          !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 4:00,0.0,         !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 4:00,0.0,         !- Field 17
  Until: 18:00,1,          !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Elec_Equip_Sch,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.5,         !- Field 3
  Until: 18:00,1,          !- Field 5
  Until: 24:00,0.5,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 8:00,0.5,         !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0.5,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 8:00,0.5,         !- Field 17
  Until: 18:00,1,          !- Field 19
  Until: 24:00,0.5;        !- Field 21

Schedule:Compact,
  Activity_Shopping_Sch,   !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,105;        !- Field 3

Schedule:Compact,
  CaseLightingSched,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.0;        !- Field 7

Schedule:Compact,
  CaseLightingSched2,      !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,1.0,         !- Field 5
  Until: 11:00,0.0,        !- Field 7
  Until: 13:00,0.5,        !- Field 9
  Until: 19:00,0.0,        !- Field 11
  Until: 20:00,1.0,        !- Field 13
  Until: 24:00,0.0;        !- Field 15

Schedule:Compact,
  LightingOnSched,         !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CaseStockingSched,       !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 13:00,0.0,        !- Field 3
  Until: 14:00,50.0,       !- Field 5
  Until: 15:00,35.0,       !- Field 7
  Until: 24:00,0.0;        !- Field 9

Schedule:Compact,
  SelfContainedCaseStockingSched,  !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,50.0,        !- Field 5
  Until: 9:00,70.0,        !- Field 7
  Until: 10:00,80.0,       !- Field 9
  Until: 11:00,70.0,       !- Field 11
  Until: 13:00,50.0,       !- Field 13
  Until: 14:00,80.0,       !- Field 15
  Until: 15:00,90.0,       !- Field 17
  Until: 16:00,80.0,       !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  WalkInStockingSched,     !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday Friday,     !- Field 2
  Until: 4:00,0.0,         !- Field 3
  Until: 5:00,725.0,       !- Field 5
  Until: 6:00,417.0,       !- Field 7
  Until: 7:00,290.0,       !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 4:00,0.0,         !- Field 14
  Until: 5:00,125.0,       !- Field 16
  Until: 6:00,117.0,       !- Field 18
  Until: 7:00,90.0,        !- Field 20
  Until: 19:00,0.0,        !- Field 22
  Until: 20:00,125.0,      !- Field 24
  Until: 21:00,117.0,      !- Field 26
  Until: 22:00,90.0,       !- Field 28
  Until: 24:00,0.0;        !- Field 30

Schedule:Compact,
  OAFractionSched,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 20:00,1.0,        !- Field 5
  Until: 24:00,0.0;        !- Field 7

Schedule:Compact,
  CaseOperatingSched,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CaseCleanedOnMonday,     !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Monday,             !- Field 2
  Until: 5:00,1.0,         !- Field 3
  Until: 7:00,0.0,         !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,1.0;        !- Field 10

Schedule:Compact,
  CaseCleanedOnTuesday,    !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday,            !- Field 2
  Until: 5:00,1.0,         !- Field 3
  Until: 7:00,0.0,         !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,1.0;        !- Field 10

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  OutdoorAirAvailSched,    !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Heating Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  Cooling Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,24.0;       !- Field 3

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal Relative Humidity Sch,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,50.0;       !- Field 3

Schedule:Compact,
  CaseCreditReductionSched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.2,         !- Field 4
  Until: 21:00,1.0,        !- Field 6
  Until: 24:00,0.2;        !- Field 8

Schedule:Compact,
  DairyCaseCreditReductionSched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.2,         !- Field 4
  Until: 21:00,0.6,        !- Field 6
  Until: 24:00,0.2;        !- Field 8

Schedule:Compact,
  CaseDefrostSched,        !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 4:00,0,           !- Field 4
  Until: 4:17,1,           !- Field 6
  Until: 14:00,0,          !- Field 8
  Until: 14:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 4:00,0,           !- Field 4
  Until: 4:22,1,           !- Field 6
  Until: 14:00,0,          !- Field 8
  Until: 14:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched2,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 08:00,0,          !- Field 4
  Until: 08:17,1,          !- Field 6
  Until: 18:00,0,          !- Field 8
  Until: 18:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched2,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 08:00,0,          !- Field 4
  Until: 08:22,1,          !- Field 6
  Until: 18:00,0,          !- Field 8
  Until: 18:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched3,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:20,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:20,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched3,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:30,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:30,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched4,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 07:00,0,          !- Field 4
  Until: 07:17,1,          !- Field 6
  Until: 17:00,0,          !- Field 8
  Until: 17:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched4,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 07:00,0,          !- Field 4
  Until: 07:22,1,          !- Field 6
  Until: 17:00,0,          !- Field 8
  Until: 17:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDefrostSched5,       !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 06:00,0,          !- Field 4
  Until: 06:17,1,          !- Field 6
  Until: 16:00,0,          !- Field 8
  Until: 16:17,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  CaseDripDownSched5,      !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 06:00,0,          !- Field 4
  Until: 06:22,1,          !- Field 6
  Until: 16:00,0,          !- Field 8
  Until: 16:22,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  ContinuousFanSchedule,   !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  ConcForIntFloor,         !- Name
  Smooth,                  !- Roughness
  0.1524,                  !- Thickness {m}
  1.73,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  FurnitureMaterial,       !- Name
  MediumSmooth,            !- Roughness
  0.1,                     !- Thickness {m}
  11.0,                    !- Conductivity {W/m-K}
  544.62,                  !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  StoreSlab,               !- Name
  Smooth,                  !- Roughness
  0.1524,                  !- Thickness {m}
  1.73,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  WoodForDoor,             !- Name
  Smooth,                  !- Roughness
  0.0635,                  !- Thickness {m}
  0.1211,                  !- Conductivity {W/m-K}
  593.0,                   !- Density {kg/m3}
  2510.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  GypForInterior,          !- Name
  Smooth,                  !- Roughness
  0.0191,                  !- Thickness {m}
  0.7264,                  !- Conductivity {W/m-K}
  1602.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  ConcForInterior,         !- Name
  Smooth,                  !- Roughness
  0.2033,                  !- Thickness {m}
  0.5708,                  !- Conductivity {W/m-K}
  609.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  HF-A2,                   !- Name
  Smooth,                  !- Roughness
  0.1016,                  !- Thickness {m}
  1.332,                   !- Conductivity {W/m-K}
  2082.0,                  !- Density {kg/m3}
  920.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.93,                    !- Solar Absorptance
  0.93;                    !- Visible Absorptance

Material,
  HF-C2,                   !- Name
  Smooth,                  !- Roughness
  0.1015,                  !- Thickness {m}
  0.3805,                  !- Conductivity {W/m-K}
  609.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  HF-E1,                   !- Name
  Smooth,                  !- Roughness
  0.0191,                  !- Thickness {m}
  0.7264,                  !- Conductivity {W/m-K}
  1602.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  HF-E2,                   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  1.436,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  HF-E3,                   !- Name
  Smooth,                  !- Roughness
  0.0095,                  !- Thickness {m}
  0.1903,                  !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  HF-C15,                  !- Name
  Smooth,                  !- Roughness
  0.1524,                  !- Thickness {m}
  0.173,                   !- Conductivity {W/m-K}
  641.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  HF-E5,                   !- Name
  Smooth,                  !- Roughness
  0.0191,                  !- Thickness {m}
  0.0605,                  !- Conductivity {W/m-K}
  481.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.32,                    !- Solar Absorptance
  0.32;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  R-11,                    !- Name
  Rough,                   !- Roughness
  1.935938,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
  AirGap,                  !- Name
  0.1762;                  !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
! ID 3

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  FurnitureConstruction,   !- Name
  FurnitureMaterial;       !- Outside Layer

Construction,
  BotFloorConstruction,    !- Name
  StoreSlab;               !- Outside Layer

Construction,
  DoorConstruction,        !- Name
  WoodForDoor;             !- Outside Layer

Construction,
  IntWallConstruction,     !- Name
  GypForInterior,          !- Outside Layer
  AirGap,                  !- Layer 2
  ConcForInterior,         !- Layer 3
  AirGap,                  !- Layer 4
  GypForInterior;          !- Layer 5

Construction,
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Name
  HF-A2,                   !- Outside Layer
  R-11,                    !- Layer 2
  HF-C2,                   !- Layer 3
  HF-E1;                   !- Layer 4

Construction,
  SlagFeltIns6LWConcGapAcoTile_R-11,  !- Name
  HF-E2,                   !- Outside Layer
  HF-E3,                   !- Layer 2
  R-11,                    !- Layer 3
  HF-C15,                  !- Layer 4
  AirGap,                  !- Layer 5
  HF-E5;                   !- Layer 6

Construction,
  WinLib_1001,             !- Name
  CLEAR 6MM;               !- Outside Layer

Construction,
  WinLib_2003,             !- Name
  CLEAR 6MM,               !- Outside Layer
  AIR 6MM,                 !- Layer 2
  CLEAR 6MM;               !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  BackRoom,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.266992,                !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  TARP;                    !- Zone Inside Convection Algorithm

Zone,
  SalesFloor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.266992,                !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  TARP;                    !- Zone Inside Convection Algorithm

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Main_ExtWall_a_b,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_b_c,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_c_d,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.71777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_d_e,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.71777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_e_f,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_ExtWall_f_a,        !- Name
  Wall,                    !- Surface Type
  FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_IntWall,            !- Name
  Wall,                    !- Surface Type
  IntWallConstruction,     !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Main_IntWall_mirror,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,45.71777,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main_IntWall_mirror,     !- Name
  Wall,                    !- Surface Type
  IntWallConstruction,     !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Main_IntWall,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RoofAbove_BackRoom,      !- Name
  Roof,                    !- Surface Type
  SlagFeltIns6LWConcGapAcoTile_R-11,  !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.71777,4.266992,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RoofAbove_SalesFloor,    !- Name
  Roof,                    !- Surface Type
  SlagFeltIns6LWConcGapAcoTile_R-11,  !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.71777,0.0,4.266992,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,4.266992,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,4.266992;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Foundation_BackRoom,     !- Name
  Floor,                   !- Surface Type
  BotFloorConstruction,    !- Construction Name
  BackRoom,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.571777,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Foundation_SalesFloor,   !- Name
  Floor,                   !- Surface Type
  BotFloorConstruction,    !- Construction Name
  SalesFloor,              !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.571777,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.571777,45.71777,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,45.71777,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Main_Window_d_e_1,       !- Name
  Window,                  !- Surface Type
  WinLib_1001,             !- Construction Name
  Main_ExtWall_d_e,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  45.71777,31.85005,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,31.85005,1.981103,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,35.50747,1.981103,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,35.50747,2.285888;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Main_Window_d_e_2,       !- Name
  Window,                  !- Surface Type
  WinLib_2003,             !- Construction Name
  Main_ExtWall_d_e,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  45.71777,21.33496,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,21.33496,1.981103,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,21.63974,1.981103,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,21.63974,2.285888;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Main_Door_d_e_1_1,       !- Name
  Door,                    !- Surface Type
  DoorConstruction,        !- Construction Name
  Main_ExtWall_d_e,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  45.71777,10.2103,2.133496,  !- X,Y,Z ==> Vertex 1 {m}
  45.71777,10.2103,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.71777,11.12466,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.71777,11.12466,2.133496;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  BackRoom_Furniture1,     !- Name
  FurnitureConstruction,   !- Construction Name
  BackRoom,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.0;                    !- Surface Area {m2}

InternalMass,
  BackRoom_Furniture2,     !- Name
  FurnitureConstruction,   !- Construction Name
  BackRoom,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.0;                    !- Surface Area {m2}

InternalMass,
  SalesFloor_Furniture1,   !- Name
  FurnitureConstruction,   !- Construction Name
  SalesFloor,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  845.0;                   !- Surface Area {m2}

InternalMass,
  SalesFloor_Furniture2,   !- Name
  FurnitureConstruction,   !- Construction Name
  SalesFloor,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  845.0;                   !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  BackRoom People 1,       !- Name
  BackRoom,                !- Zone or ZoneList or Space or SpaceList Name
  People_Shopping_Sch,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.2,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity_Shopping_Sch;   !- Activity Level Schedule Name

People,
  SalesFloor People 1,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  People_Shopping_Sch,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  150.0,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.2,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity_Shopping_Sch;   !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  BackRoom Lights 1,       !- Name
  BackRoom,                !- Zone or ZoneList or Space or SpaceList Name
  Lighting_Sch,            !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1500.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.37,                    !- Fraction Radiant
  0.18,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SalesFloor Lights 1,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Lighting_Sch,            !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  45000.0,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.37,                    !- Fraction Radiant
  0.18,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  BackRoom ElecEq 1,       !- Name
  BackRoom,                !- Zone or ZoneList or Space or SpaceList Name
  Elec_Equip_Sch,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  150.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SalesFloor ElecEq 1,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Register_Equip_Sch,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1500.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SalesFloor ElecEq 2,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Bakery_Equip_Sch,        !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  15000.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.05,                    !- Fraction Latent
  0.4,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SalesFloor ElecEq 3,     !- Name
  SalesFloor,              !- Zone or ZoneList or Space or SpaceList Name
  Elec_Equip_Sch,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  600.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
  SalesFloor Humidistat,   !- Name
  SalesFloor,              !- Zone Name
  Seasonal Relative Humidity Sch;  !- Humidifying Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  SalesFloor Thermostat,   !- Name
  SalesFloor,              !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone1DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  SalesFloor Inlet Node ATInlet,  !- Air Inlet Node Name
  SalesFloor Inlet Node,   !- Air Outlet Node Name
  5.225,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone1DirectAir ADU,      !- Name
  SalesFloor Inlet Node,   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone1DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  BackRoom Inlet Node ATInlet,  !- Air Inlet Node Name
  BackRoom Inlet Node,     !- Air Outlet Node Name
  0.275,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone2DirectAir ADU,      !- Name
  BackRoom Inlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone2DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone1DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone2DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  SalesFloor,              !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SalesFloor Node,         !- Zone Air Node Name
  SalesFloor Outlet Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  BackRoom,                !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  BackRoom Node,           !- Zone Air Node Name
  BackRoom Outlet Node;    !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
  Supply Fan 1,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  600.0,                   !- Pressure Rise {Pa}
  5.5,                     !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Mixed Air Node,          !- Air Inlet Node Name
  DX Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
  Furnace ACDXCoil 1,      !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  100000.0,                !- Gross Rated Total Cooling Capacity {W}
  0.8,                     !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  5.5,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
  WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
  WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
  WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Maximum Cycling Rate {cycles/hr}
  45.0;                    !- Latent Capacity Time Constant {s}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
  Furnace Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  100000.0,                !- Nominal Capacity {W}
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  Reheat Coil Air Inlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Humidistat Reheat Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  100000.0,                !- Nominal Capacity {W}
  Reheat Coil Air Inlet Node,  !- Air Inlet Node Name
  Air Loop Outlet Node;    !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Supermarket Rooftop DX w/ Gas Heat,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Mixed Air Node,          !- Furnace Air Inlet Node Name
  Air Loop Outlet Node,    !- Furnace Air Outlet Node Name
  ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  5.5,                     !- Cooling Supply Air Flow Rate {m3/s}
  5.5,                     !- Heating Supply Air Flow Rate {m3/s}
  5.5,                     !- No Load Supply Air Flow Rate {m3/s}
  SalesFloor,              !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Supply Fan 1,            !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Furnace Heating Coil 1,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Furnace ACDXCoil 1,      !- Cooling Coil Name
  CoolReheat,              !- Dehumidification Control Type
  Coil:Heating:Fuel,       !- Reheat Coil Object Type
  Humidistat Reheat Coil 1;  !- Reheat Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node,  !- Relief Air Outlet Node Name
  Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Actuator Node Name
  0.25,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  1.4,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  OAFractionSched;         !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  Supermarket HVAC System,  !- Name
  ,                        !- Controller List Name
  Furnace 1 Avail List,    !- Availability Manager List Name
  5.5,                     !- Design Supply Air Flow Rate {m3/s}
  Air Loop Branches,       !- Branch List Name
  ,                        !- Connector List Name
  Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
  Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node;    !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node,  !- Inlet Node Name
  SalesFloor Inlet Node ATInlet,  !- Outlet 1 Node Name
  BackRoom Inlet Node ATInlet;  !- Outlet 2 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  FurnaceSupplyPath,       !- Name
  Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,   !- Name
  Return Air Mixer Outlet,  !- Outlet Node Name
  SalesFloor Outlet Node,  !- Inlet 1 Node Name
  BackRoom Outlet Node;    !- Inlet 2 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  FurnaceReturnPath,       !- Name
  Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Zone Return Air Mixer;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  Air Loop Main Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
  Mixed Air Node,          !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Supermarket Rooftop DX w/ Gas Heat,  !- Component 2 Name
  Mixed Air Node,          !- Component 2 Inlet Node Name
  Air Loop Outlet Node;    !- Component 2 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  Air Loop Branches,       !- Name
  Air Loop Main Branch;    !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node;  !- Node 1 Name

NodeList,
  Zone1Inlets,             !- Name
  SalesFloor Inlet Node;   !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  BackRoom Inlet Node;     !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  Refrigeration:CONDENSER MediumTempsystem CondenserNode;  !- Name

OutdoorAir:Node,
  Refrigeration:CONDENSER LowTempSystem CondenserNode;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  Furnace 1 Avail,         !- Name
  FanAndCoilAvailSched;    !- Schedule Name

AvailabilityManager:Scheduled,
  Outdoor Air 1 Avail,     !- Name
  OutdoorAirAvailSched;    !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  Furnace 1 Avail List,    !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Furnace 1 Avail;         !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Outdoor Air 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Outdoor Air 1 Avail;     !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========
! Example of stand-alone refrigerated case

Refrigeration:Case,
  SelfContainedDisplayCase,  !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1000.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  10.0,                    !- Case Length {m}
  13.0,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  40.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  40.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  75.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  LightingOnSched,         !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  None,                    !- Case Defrost Type
  ,                        !- Case Defrost Schedule Name
  ,                        !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  SelfContainedCaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

! Tyler Refrigeration, Model FCF Fixed Curved Glass Gravity Service Case,
! Date Source: Tyler Spec Sheet, SG01155, Rev. 8/93
! Capacity - 300 Btuh/Ft x 3.281 ft/m x 0.293 Btuh/W = 288.8 W/m
! Fan - N/A
! Lights - 12.6 W/ft x 3.281 ft/m = 41.56 W/m
! Defrost - Time Clock, off-cycle
! Anti-Sweat - N/A
! Suction -  +20 F (-6.67 C)
! Entering Air -  assumed at +34 F (1.1 C)

Refrigeration:Case,
  FishDisplayCase,         !- Name
  CaseCleanedOnMonday,     !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  288.4,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  15.0,                    !- Case Length {m}
  1.1,                     !- Case Operating Temperature {C}
  RelativeHumidityMethod,  !- Latent Case Credit Curve Type
  RHCubic_LatentEnergyMult,  !- Latent Case Credit Curve Name
  0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  0.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  41.56,                   !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  CaseDefrostSched,        !- Case Defrost Schedule Name
  CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model DM Open Top Display Meat Case,
! Date Source: Tyler Spec Sheet, SG00524, Rev. 11/93
! Capacity - 475 Btuh/Ft x 3.281 ft/m x 0.293 Btuh/W = 456.6 W/m
! Fan - 0.125/ft amps at 115 VAC = 14.375 W/ft x 3.281 ft/m = 47.16 W/m
! Lights - 0.23/ft amps at 115 VAC max x 3.281 ft/m = 86.8 W/m
! Defrost - Electric 178.8 W/ft x 3.281 ft/m = 586.8 W/m
! Anti-Sweat - 0.035 amps/ft at 115 VAC x 3.281 ft/m = 13.2 W/m
! Suction -  +15 F
! Entering Air -  +24 F

Refrigeration:Case,
  MeatDisplayCase,         !- Name
  CaseCleanedOnTuesday,    !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  456.6,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  26.0,                    !- Case Length {m}
  -4.4,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  86.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Linear,                  !- Anti-Sweat Heater Control Type
  35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  585.8,                   !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched2,       !- Case Defrost Schedule Name
  CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -9.4;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model DHS/R Multi-Deck Dairy/Deli Merchandiser,
! Date Source: Tyler Spec Sheet, SG02053, Rev. 2/93
! Capacity - 1975 Btuh/Ft x 0.96 = 1890 W/m
! Fan - 0.2 amps/ft at 120 VAC = 24 W/ft x 3.281 = 78.7 W/m
! Standard Case has no lights, Canopy lights are field installed, wiring harness for case lights is factory installed
! Canopy Lights - 0.23 amps/ft at 120 VAC max x 3.283 = 90.6 W/m
! Case Lights - 0.78 amps at 120 VAC max x 3.283 = 307.3 W/m
! Defrost - Time Clock, off-cycle
! Anti-Sweat - NA
! Suction -  +15 F
! Entering Air -  +30 F

Refrigeration:Case,
  MultiDeckDairyAndDeliCase,  !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1890.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  12.0,                    !- Case Length {m}
  -1.1,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  MultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  78.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  78.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  307.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.77,                    !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  CaseDefrostSched3,       !- Case Defrost Schedule Name
  CaseDripDownSched3,      !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  DairyCaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -9.4;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model XDFIS Open Well Ice Cream,
! Date Source: Tyler Spec Sheet, SG0127, Rev. 10/92
! Capacity - 460 Btuh/Ft x 0.96 = 441.6 W/m
! Fan - 8.75 W/ft x 3.281 = 28.7 W/m
! Standard Case has no lights, Canopy lights are field installed, wiring harness for case lights is factory installed
! Canopy Lights - 0.108 amps/ft at 120 VAC max x 3.283 = 42.7 W/m
! Defrost - Time Clock
! Anti-Sweat - 23.3 W/ft x 3.281 = 76.5 W/m
! Suction -  -35 F
! Entering Air -  -25 F

Refrigeration:Case,
  OpenWellIceCreamDisplayCase,  !- Name
  CaseCleanedOnMonday,     !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  441.6,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  14.6,                    !- Case Length {m}
  -34.4,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  28.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  28.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  42.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  0.9,                     !- Fraction of Lighting Energy to Case
  70.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Linear,                  !- Anti-Sweat Heater Control Type
  35.0,                    !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  76.5,                    !- Case Defrost Power per Unit Length {W/m}
  HotGas,                  !- Case Defrost Type
  CaseDefrostSched,        !- Case Defrost Schedule Name
  CaseDripDownSched,       !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -37.2;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

! Tyler Refrigeration, Model XDFIS Frozen Food Glass Door Merchandiser,
! Date Source: Tyler Spec Sheet, SG02056, Rev. 12/93
! Capacity - 1638 Btuh/Door w/15 doors @ 38.3 ft
! Capacity - 641.5 Bthh/Ft x 0.96 = 615.8 W/m
! Fan - 225 W/5 door (12.75 ft) = 17.65 W/ft = 57.9 W/m
! Lights - 388 W/5 door (12.75 ft) = 30.4 W/ft = 99.8 W/m
! Defrost - Electric
! Defrost Power - 4300 W/5 door (12.75 ft) = 337.3 W/ft = 1106.5 W/m
! Anti-sweat heater control uses the theoretical heat balance method for illustrative purposes
! Anti-Sweat - 850 W/5 door (12.75 ft) = 66.67 W/ft = 218.7 W/m
! Suction -  -16 F
! Entering Air -  -5 F
! Divide into 3 identical cases, each 5 doors long (11.7/3=3.97), to enable defrost cycle diversity

Refrigeration:Case,
  GlassDoorFrozenFoodA,    !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  615.8,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.13,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.97,                    !- Case Length {m}
  -23.3,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
  1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1106.5,                  !- Case Defrost Power per Unit Length {W/m}
  HotGasWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched2,       !- Case Defrost Schedule Name
  CaseDripDownSched2,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.1,                     !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -26.7;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
  GlassDoorFrozenFoodB,    !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  615.8,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.13,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.97,                    !- Case Length {m}
  -23.3,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
  1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1106.5,                  !- Case Defrost Power per Unit Length {W/m}
  HotGasWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched4,       !- Case Defrost Schedule Name
  CaseDripDownSched4,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.1,                     !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -26.7;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
  GlassDoorFrozenFoodC,    !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  SalesFloor,              !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  615.8,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.13,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.97,                    !- Case Length {m}
  -23.3,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  57.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  57.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  99.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  CaseLightingSched,       !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  218.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
  1.5,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1106.5,                  !- Case Defrost Power per Unit Length {W/m}
  HotGasWithTemperatureTermination,  !- Case Defrost Type
  CaseDefrostSched5,       !- Case Defrost Schedule Name
  CaseDripDownSched5,      !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  SingleShelfHorizontal_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
  0.1,                     !- Under Case HVAC Return Air Fraction
  CaseStockingSched,       !- Refrigerated Case Restocking Schedule Name
  CaseCreditReductionSched,  !- Case Credit Fraction Schedule Name
  -26.7;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:WalkIn ===========
! Example of walk-in freezer in a single zone
! Tyler Refrigeration, Model LA-E Walk-in Meat Cooler,
! Date Source: Tyler Spec Sheet, SG01092, Rev. 8/93
! walk-in meat cooler dimensions at 10'(w) x 14'(L) x 9'(H) (3.05 x 4.27 x 2.74 m )
! 89 mm panels with R24.1 (U .235 W/m2-C)
! Floor is 100 mm panel with R27.4 (U .207 W/m2-C) (based on rating of 1.7 But/ft2 load at nominal ground temp of 75F)
! 12100 Btuh  estimated total load including air exchange, lighting, fans, etc.
! Smallest cooler available 16,000 Btuh  @ 25 F suction temperature
! 12100 Btuh = 3536 W,    16,000 Btuh = 4690 W
! Tyler Refrigeration, Model PFE-160M High Performance Unit Cooler
! Fan - 7.1 amps @ 115 VAC x 0.9 power factor = 734.9 W
! Lights - 2 ea. 60 W bulbs = 120 W
! Defrost - electric type, 5512 W from Tyler spec sheet
! Anti-sweat heater control type none
! Suction - 20 F (-6.67 C)
! Cooler Temp - 28 F (-2.22 C)

Refrigeration:WalkIn,
  WalkInFreezer,           !- Name
  CaseOperatingSched,      !- Availability Schedule Name
  4690.0,                  !- Rated Coil Cooling Capacity {W}
  -2.22,                   !- Operating Temperature {C}
  -6.67,                   !- Rated Cooling Source Temperature {C}
  0.0,                     !- Rated Total Heating Power {W}
  CaseOperatingSched,      !- Heating Power Schedule Name
  735.0,                   !- Rated Cooling Coil Fan Power {W}
  0.0,                     !- Rated Circulation Fan Power {W}
  120.0,                   !- Rated Total Lighting Power {W}
  CaseLightingSched2,      !- Lighting Schedule Name
  Electric,                !- Defrost Type
  TimeSchedule,            !- Defrost Control Type
  CaseDefrostSched3,       !- Defrost Schedule Name
  CaseDripDownSched3,      !- Defrost Drip-Down Schedule Name
  5512.0,                  !- Defrost Power {W}
  ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  WalkInStockingSched,     !- Restocking Schedule Name
  ,                        !- Average Refrigerant Charge Inventory {kg}
  13.0,                    !- Insulated Floor Surface Area {m2}
  0.207,                   !- Insulated Floor U-Value {W/m2-K}
  BackRoom,                !- Zone 1 Name
  43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  ,                        !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  ,                        !- Height of Glass Reach In Doors Facing Zone 1 {m}
  ,                        !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  2.0,                     !- Area of Stocking Doors Facing Zone 1 {m2}
  2.0,                     !- Height of Stocking Doors Facing Zone 1 {m}
  ,                        !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  WIStockDoorOpenSch,      !- Stocking Door Opening Schedule Name Facing Zone 1
  StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1

Schedule:Compact,
  WIStockDoorOpenSch,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.02,        !- Field 4
  Until: 21:00,0.2,        !- Field 6
  Until: 24:00,0.02;       !- Field 8

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========
! Refrigerated Case and Compressor Rack Inputs:
! Order of Compressor Rack and Refrigerated Case objects does not matter
! A minimum of 8 fields are required for Compressor Racks
! A minimum of 27 fields are required for Refrigerated Cases

Refrigeration:CompressorRack,
  SelfContainedDisplay,    !- Name
  Zone,                    !- Heat Rejection Location
  4.0,                     !- Design Compressor Rack COP {W/W}
  RackCOPfTCurve2,         !- Compressor Rack COP Function of Temperature Curve Name
  175.0,                   !- Design Condenser Fan Power {W}
  ,                        !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  ,                        !- Condenser Air Inlet Node Name
  ,                        !- End-Use Subcategory
  SelfContainedDisplayCase;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASELIST ===========

Refrigeration:CaseAndWalkInList,
  MediumTempCaseList,      !- Name
  FishDisplayCase,         !- Case or WalkIn 1 Name
  MeatDisplayCase,         !- Case or WalkIn 2 Name
  MultiDeckDairyAndDeliCase;  !- Case or WalkIn 3 Name

Refrigeration:CaseAndWalkInList,
  LowTempCaseList,         !- Name
  OpenWellIceCreamDisplayCase,  !- Case or WalkIn 1 Name
  GlassDoorFrozenFoodA,    !- Case or WalkIn 2 Name
  GlassDoorFrozenFoodB,    !- Case or WalkIn 3 Name
  GlassDoorFrozenFoodC,    !- Case or WalkIn 4 Name
  WalkInFreezer;           !- Case or WalkIn 5 Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CONDENSER:AIRCOOLED ===========

Refrigeration:Condenser:AirCooled,
  SharedCondenser,         !- Name
  SharedCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
  0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,           !- Condenser Fan Speed Control Type
  6600.0,                  !- Rated Fan Power {W}
  0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
  Refrigeration:CONDENSER MediumTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
  MediumTempRefrig;        !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========
! Detailed Compressor: Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1, !nominal kW = 5.5

Refrigeration:Compressor,
  MedTemp001Carlyle_R-22_Med_06DR820,  !- Name
  06DR820_R-22_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
  06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  18.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1, !nominal kW = 5.5

Refrigeration:Compressor,
  MedTemp002Carlyle_R-22_Med_06DR820,  !- Name
  06DR820_R-22_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
  06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  18.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1, !nominal kW = 5.5

Refrigeration:Compressor,
  MedTemp003Carlyle_R-22_Med_06DR820,  !- Name
  06DR820_R-22_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
  06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  18.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-22_Low_06CC665,   !nominal MBtu/h = 71847.7, !nominal kW = 11.7

Refrigeration:Compressor,
  LowTemp001Carlyle_R-22_Low_06CC665,  !- Name
  06CC665_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
  06CC665_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  18.0,                    !- Rated Return Gas Temperature {C}
  4.4,                     !- Rated Liquid Temperature {C}
  ;                        !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0, !nominal kW = 3.5

Refrigeration:Compressor,
  LowTemp002Carlyle_R-22_Low_06DR718,  !- Name
  06DR718_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
  06DR718_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  18.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0, !nominal kW = 3.5

Refrigeration:Compressor,
  LowTemp003Carlyle_R-22_Low_06DR718,  !- Name
  06DR718_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
  06DR718_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  18.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========

Refrigeration:CompressorList,
  MediumTempCompressorList,  !- Name
  MedTemp001Carlyle_R-22_Med_06DR820,  !- Refrigeration Compressor 1 Name
  MedTemp002Carlyle_R-22_Med_06DR820,  !- Refrigeration Compressor 2 Name
  MedTemp003Carlyle_R-22_Med_06DR820;  !- Refrigeration Compressor 3 Name

!MedTemp004Carlyle_R-22_Med_06DR820;   !name of compressor

Refrigeration:CompressorList,
  LowTempCompressorList,   !- Name
  LowTemp001Carlyle_R-22_Low_06CC665,  !- Refrigeration Compressor 1 Name
  LowTemp002Carlyle_R-22_Low_06DR718,  !- Refrigeration Compressor 2 Name
  LowTemp003Carlyle_R-22_Low_06DR718;  !- Refrigeration Compressor 3 Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:SYSTEM ===========

Refrigeration:System,
  MediumTempSystem,        !- Name
  MediumTempCaseList,      !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                        !- Refrigeration Transfer Load or TransferLoad List Name
  SharedCondenser,         !- Refrigeration Condenser Name
  MediumTempCompressorList,  !- Compressor or CompressorList Name
  25.0,                    !- Minimum Condensing Temperature {C}
  R22,                     !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,  !- Suction Temperature Control Type
  ,                        !- Mechanical Subcooler Name
  ,                        !- Liquid Suction Heat Exchanger Subcooler Name
  ,                        !- Sum UA Suction Piping {W/K}
  ,                        !- Suction Piping Zone Name
  MediumTempRefrig;        !- End-Use Subcategory

Refrigeration:System,
  LowTempSystem,           !- Name
  LowTempCaseList,         !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                        !- Refrigeration Transfer Load or TransferLoad List Name
  SharedCondenser,         !- Refrigeration Condenser Name
  LowTempCompressorList,   !- Compressor or CompressorList Name
  25.0,                    !- Minimum Condensing Temperature {C}
  R22,                     !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,  !- Suction Temperature Control Type
  ,                        !- Mechanical Subcooler Name
  ,                        !- Liquid Suction Heat Exchanger Subcooler Name
  ,                        !- Sum UA Suction Piping {W/K}
  ,                        !- Suction Piping Zone Name
  LowTempRefrig;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
  SharedCondenserHRCurve,  !- Name
  0.0,                     !- Coefficient1 Constant
  5240.0,                  !- Coefficient2 x
  11.0,                    !- Minimum Value of x
  22.2;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  WindACCoolCapFFF,        !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACEIRFFF,            !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACPLFFPLR,           !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

! two speed condenser fan power curve object
! 1st stage condenser fan always ON
! 2nd stage condenser fan cycles bewteen 10 C and 35 C
! 2nd stage condenser fan on above 35 C

Curve:Quadratic,
  RackCondFanCurve,        !- Name
  0.3,                     !- Coefficient1 Constant
  0.02,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  10.0,                    !- Minimum Value of x
  35.0;                    !- Maximum Value of x

! variable condenser fan power curve object
! condenser fan off at 0 C, condenser fan at full power at 35 C

Curve:Quadratic,
  RackCondFanCurve2,       !- Name
  0.0,                     !- Coefficient1 Constant
  0.02857,                 !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  35.0;                    !- Maximum Value of x

! compressor COP as a function of Outdoor Temperature curve object
! used for outdoor condenser section

Curve:Quadratic,
  RackCOPfTCurve,          !- Name
  1.7603,                  !- Coefficient1 Constant
  -0.0377,                 !- Coefficient2 x
  0.0004,                  !- Coefficient3 x**2
  10.0,                    !- Minimum Value of x
  35.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

! compressor COP as a function of Indoor Temperature curve object
! used for stand alone display cases

Curve:Quadratic,
  RackCOPfTCurve2,         !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  RHCubic_LatentEnergyMult,  !- Name
  -0.4641,                 !- Coefficient1 Constant
  0.0268,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  17.32,                   !- Minimum Value of x
  80.0;                    !- Maximum Value of x

Curve:Cubic,
  RHCubic_DefrostEnergyMult,  !- Name
  -0.5796,                 !- Coefficient1 Constant
  0.0288,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  20.13,                   !- Minimum Value of x
  80.0;                    !- Maximum Value of x

Curve:Cubic,
  ConstantMult,            !- Name
  0.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  MultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,             !- Coefficient1 Constant
  0.001078032,             !- Coefficient2 x
  -6.02558e-05,            !- Coefficient3 x**2
  1.23732e-06,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  MultiShelfVertical_DefrostEnergyMult,  !- Name
  0.024597538,             !- Coefficient1 Constant
  0.000764389,             !- Coefficient2 x
  -3.86374e-05,            !- Coefficient3 x**2
  7.4568e-07,              !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  SingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.020375634,             !- Coefficient1 Constant
  0.000243779,             !- Coefficient2 x
  1.14001e-05,             !- Coefficient3 x**2
  1.81142e-07,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  SingleShelfHorizontal_DefrostEnergyMult,  !- Name
  0.023632177,             !- Coefficient1 Constant
  0.0006232,               !- Coefficient2 x
  2.83282e-05,             !- Coefficient3 x**2
  4.40351e-07,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  WindACCoolCapFT,         !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  WindACEIRFT,             !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
! Capacity Curve for Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

Curve:Bicubic,
  06DR820_R-22_Med_qcurv,  !- Name
  38490.0,                 !- Coefficient1 Constant
  1393.0,                  !- Coefficient2 x
  19.32,                   !- Coefficient3 x**2
  -365.6,                  !- Coefficient4 y
  1.295,                   !- Coefficient5 y**2
  -10.41,                  !- Coefficient6 x*y
  0.09712,                 !- Coefficient7 x**3
  -0.00764,                !- Coefficient8 y**3
  -0.1141,                 !- Coefficient9 x**2*y
  0.004656,                !- Coefficient10 x*y**2
  -17.8,                   !- Minimum Value of x
  4.4,                     !- Maximum Value of x
  10.0,                    !- Minimum Value of y
  48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DR820,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

Curve:Bicubic,
  06DR820_R-22_Med_pwrcurv,  !- Name
  1284.0,                  !- Coefficient1 Constant
  -124.3,                  !- Coefficient2 x
  -3.435,                  !- Coefficient3 x**2
  153.9,                   !- Coefficient4 y
  -0.4744,                 !- Coefficient5 y**2
  4.041,                   !- Coefficient6 x*y
  -0.02511,                !- Coefficient7 x**3
  0.00123,                 !- Coefficient8 y**3
  0.03235,                 !- Coefficient9 x**2*y
  -0.003028,               !- Coefficient10 x*y**2
  -17.8,                   !- Minimum Value of x
  4.4,                     !- Maximum Value of x
  10.0,                    !- Minimum Value of y
  48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-22_Low_06CC665,   !nominal MBtu/h = 71847.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

Curve:Bicubic,
  06CC665_R-22_Low_qcurv,  !- Name
  73530.0,                 !- Coefficient1 Constant
  2513.0,                  !- Coefficient2 x
  32.91,                   !- Coefficient3 x**2
  -25.69,                  !- Coefficient4 y
  0.3655,                  !- Coefficient5 y**2
  -0.8183,                 !- Coefficient6 x*y
  0.1712,                  !- Coefficient7 x**3
  -0.003657,               !- Coefficient8 y**3
  -0.01027,                !- Coefficient9 x**2*y
  0.009071,                !- Coefficient10 x*y**2
  -40.0,                   !- Minimum Value of x
  -17.8,                   !- Maximum Value of x
  10.0,                    !- Minimum Value of y
  48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC665,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

Curve:Bicubic,
  06CC665_R-22_Low_pwrcurv,  !- Name
  5546.0,                  !- Coefficient1 Constant
  -61.38,                  !- Coefficient2 x
  -1.599,                  !- Coefficient3 x**2
  332.9,                   !- Coefficient4 y
  -0.0786,                 !- Coefficient5 y**2
  5.981,                   !- Coefficient6 x*y
  0.0008655,               !- Coefficient7 x**3
  0.003784,                !- Coefficient8 y**3
  0.02998,                 !- Coefficient9 x**2*y
  0.01728,                 !- Coefficient10 x*y**2
  -40.0,                   !- Minimum Value of x
  -17.8,                   !- Maximum Value of x
  10.0,                    !- Minimum Value of y
  48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

Curve:Bicubic,
  06DR718_R-22_Low_qcurv,  !- Name
  28610.0,                 !- Coefficient1 Constant
  1069.0,                  !- Coefficient2 x
  17.73,                   !- Coefficient3 x**2
  -155.1,                  !- Coefficient4 y
  -0.08805,                !- Coefficient5 y**2
  -4.646,                  !- Coefficient6 x*y
  0.1427,                  !- Coefficient7 x**3
  -0.002566,               !- Coefficient8 y**3
  -0.04829,                !- Coefficient9 x**2*y
  0.002038,                !- Coefficient10 x*y**2
  -40.0,                   !- Minimum Value of x
  -17.8,                   !- Maximum Value of x
  10.0,                    !- Minimum Value of y
  48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR718,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

Curve:Bicubic,
  06DR718_R-22_Low_pwrcurv,  !- Name
  2378.0,                  !- Coefficient1 Constant
  -30.52,                  !- Coefficient2 x
  -1.571,                  !- Coefficient3 x**2
  75.14,                   !- Coefficient4 y
  0.7122,                  !- Coefficient5 y**2
  1.05,                    !- Coefficient6 x*y
  -0.01503,                !- Coefficient7 x**3
  -0.006798,               !- Coefficient8 y**3
  -0.004701,               !- Coefficient9 x**2*y
  0.01875,                 !- Coefficient10 x*y**2
  -40.0,                   !- Minimum Value of x
  -17.8,                   !- Maximum Value of x
  10.0,                    !- Minimum Value of y
  48.9;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAMES ===========

FluidProperties:Name,
  R22,                     !- Fluid Name
  Refrigerant;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========
! =============================================================================
!
!                Saturated Property Data for Refrigerant   R22
!
!                Critical Pressure:      4990.000 kPa
!                Critical Temperature:     96.145 degC
! =============================================================================

FluidProperties:Temperatures,
  R22SaturatedTemperatures,  !- Name
  -157.42,-156.0,-154.0,-152.0,-150.0,-148.0,-146.0,
  -144.0,-142.0,-140.0,-138.0,-136.0,-134.0,-132.0,
  -130.0,-128.0,-126.0,-124.0,-122.0,-120.0,-118.0,
  -116.0,-114.0,-112.0,-110.0,-108.0,-106.0,-104.0,
  -102.0,-100.0,-98.0,-96.0,-94.0,-92.0,-90.0,
  -88.0,-86.0,-84.0,-82.0,-80.0,-78.0,-76.0,
  -74.0,-72.0,-70.0,-68.0,-66.0,-64.0,-62.0,
  -60.0,-58.0,-56.0,-54.0,-52.0,-50.0,-48.0,
  -46.0,-44.0,-42.0,-40.0,-38.0,-36.0,-34.0,
  -32.0,-30.0,-28.0,-26.0,-24.0,-22.0,-20.0,
  -18.0,-16.0,-14.0,-12.0,-10.0,-8.0,-6.0,
  -4.0,-2.0,0.0,2.0,4.0,6.0,8.0,
  10.0,12.0,14.0,16.0,18.0,20.0,22.0,
  24.0,26.0,28.0,30.0,32.0,34.0,36.0,
  38.0,40.0,42.0,44.0,46.0,48.0,50.0,
  52.0,54.0,56.0,58.0,60.0,62.0,64.0,
  66.0,68.0,70.0,72.0,74.0,76.0,78.0,
  80.0,82.0,84.0,86.0,88.0,96.145;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   R22   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4990.000 kPa
!                    Critical Temperature:     96.145 degC
! =============================================================================

FluidProperties:Temperatures,
  R22SuperHeatTemperatures,  !- Name
  -157.15,-144.435,-131.72,-119.005,-106.29,-93.575,-80.86,
  -68.145,-55.43,-42.715,-30.0,-26.0,-22.0,-18.0,
  -14.0,-10.0,-8.0,-6.0,-4.0,-2.0,0.0,
  2.0,4.0,6.0,8.0,10.0,12.0,14.0,
  16.0,18.0,20.0,22.0,24.0,26.0,28.0,
  30.0,32.0,34.0,36.0,38.0,40.0,42.0,
  44.0,46.0,48.0,50.0,52.143,54.285,56.428,
  58.57,60.713,62.855,64.998,67.14,69.283,71.425,
  73.568,75.71,77.853,79.995,82.138,84.28,86.423,
  88.565,90.708,112.85,132.85,152.85;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Pressure,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  0.3795,0.5276,0.827,1.275,1.934,2.89,4.258,
  6.188,8.878,12.58,17.62,24.4,33.44,45.35,
  60.91,81.06,106.9,139.8,181.3,233.3,297.9,
  377.8,475.7,595.1,739.6,913.6,1122.0,1370.0,
  1664.0,2010.0,2416.0,2890.0,3441.0,4079.0,4813.0,
  5656.0,6620.0,7717.0,8963.0,10370.0,11960.0,13750.0,
  15750.0,17980.0,20470.0,23230.0,26290.0,29680.0,33410.0,
  37500.0,42000.0,46920.0,52300.0,58160.0,64530.0,71450.0,
  78940.0,87050.0,95800.0,105200.0,115400.0,126300.0,138000.0,
  150500.0,163900.0,178200.0,193400.0,209700.0,227000.0,245300.0,
  264800.0,285400.0,307300.0,330400.0,354800.0,380500.0,407700.0,
  436300.0,466400.0,498000.0,531200.0,566100.0,602600.0,640900.0,
  680900.0,722900.0,766700.0,812400.0,860200.0,910000.0,961900.0,
  1016000.0,1072000.0,1131000.0,1192000.0,1255000.0,1321000.0,1389000.0,
  1460000.0,1534000.0,1610000.0,1689000.0,1770000.0,1855000.0,1943000.0,
  2033000.0,2127000.0,2224000.0,2324000.0,2427000.0,2534000.0,2645000.0,
  2759000.0,2876000.0,2997000.0,3123000.0,3252000.0,3385000.0,3522000.0,
  3664000.0,3810000.0,3961000.0,4116000.0,4277000.0,4990000.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  29600.0,31130.0,33270.0,35420.0,37560.0,39700.0,41830.0,
  43960.0,46090.0,48220.0,50350.0,52480.0,54600.0,56730.0,
  58850.0,60980.0,63100.0,65230.0,67350.0,69470.0,71600.0,
  73720.0,75840.0,77970.0,80090.0,82210.0,84340.0,86460.0,
  88580.0,90710.0,92830.0,94950.0,97070.0,99200.0,101300.0,
  103400.0,105600.0,107700.0,109800.0,111900.0,114100.0,116200.0,
  118300.0,120400.0,122600.0,124700.0,126800.0,129000.0,131100.0,
  133300.0,135400.0,137600.0,139700.0,141900.0,144000.0,146200.0,
  148400.0,150500.0,152700.0,154900.0,157100.0,159300.0,161500.0,
  163700.0,165900.0,168100.0,170300.0,172600.0,174800.0,177000.0,
  179300.0,181600.0,183800.0,186100.0,188400.0,190700.0,193000.0,
  195300.0,197700.0,200000.0,202400.0,204700.0,207100.0,209500.0,
  211900.0,214300.0,216700.0,219100.0,221600.0,224100.0,226500.0,
  229000.0,231500.0,234100.0,236600.0,239200.0,241800.0,244400.0,
  247000.0,249600.0,252300.0,255000.0,257700.0,260500.0,263200.0,
  266000.0,268900.0,271800.0,274700.0,277600.0,280600.0,283600.0,
  286700.0,289900.0,293100.0,296400.0,299700.0,303200.0,306800.0,
  310400.0,314300.0,318300.0,322500.0,327100.0,366900.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  332700.0,333300.0,334200.0,335000.0,335900.0,336800.0,337600.0,
  338500.0,339400.0,340300.0,341200.0,342100.0,343000.0,343900.0,
  344800.0,345700.0,346600.0,347600.0,348500.0,349400.0,350400.0,
  351300.0,352200.0,353200.0,354100.0,355100.0,356100.0,357000.0,
  358000.0,359000.0,359900.0,360900.0,361900.0,362900.0,363900.0,
  364800.0,365800.0,366800.0,367800.0,368800.0,369800.0,370700.0,
  371700.0,372700.0,373700.0,374700.0,375700.0,376600.0,377600.0,
  378600.0,379600.0,380500.0,381500.0,382500.0,383400.0,384400.0,
  385300.0,386300.0,387200.0,388100.0,389100.0,390000.0,390900.0,
  391800.0,392700.0,393600.0,394500.0,395300.0,396200.0,397100.0,
  397900.0,398700.0,399600.0,400400.0,401200.0,402000.0,402800.0,
  403500.0,404300.0,405000.0,405800.0,406500.0,407200.0,407900.0,
  408600.0,409200.0,409900.0,410500.0,411100.0,411700.0,412200.0,
  412800.0,413300.0,413800.0,414300.0,414700.0,415100.0,415500.0,
  415900.0,416200.0,416600.0,416800.0,417100.0,417300.0,417400.0,
  417600.0,417600.0,417700.0,417600.0,417500.0,417400.0,417200.0,
  416900.0,416500.0,416100.0,415500.0,414900.0,414100.0,413100.0,
  412000.0,410700.0,409100.0,407200.0,404800.0,366900.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  1721.0,1718.0,1712.0,1707.0,1702.0,1697.0,1691.0,
  1686.0,1681.0,1676.0,1671.0,1665.0,1660.0,1655.0,
  1650.0,1645.0,1639.0,1634.0,1629.0,1624.0,1618.0,
  1613.0,1608.0,1603.0,1598.0,1592.0,1587.0,1582.0,
  1577.0,1571.0,1566.0,1561.0,1555.0,1550.0,1545.0,
  1540.0,1534.0,1529.0,1524.0,1518.0,1513.0,1507.0,
  1502.0,1497.0,1491.0,1486.0,1480.0,1475.0,1469.0,
  1464.0,1458.0,1453.0,1447.0,1441.0,1436.0,1430.0,
  1424.0,1418.0,1413.0,1407.0,1401.0,1395.0,1389.0,
  1383.0,1377.0,1371.0,1365.0,1359.0,1353.0,1347.0,
  1340.0,1334.0,1328.0,1321.0,1315.0,1308.0,1302.0,
  1295.0,1288.0,1282.0,1275.0,1268.0,1261.0,1254.0,
  1247.0,1239.0,1232.0,1225.0,1217.0,1210.0,1202.0,
  1195.0,1187.0,1179.0,1171.0,1163.0,1154.0,1146.0,
  1137.0,1129.0,1120.0,1111.0,1101.0,1092.0,1082.0,
  1072.0,1062.0,1052.0,1041.0,1030.0,1019.0,1007.0,
  995.3,982.8,969.7,956.1,941.8,926.7,910.8,
  893.7,875.4,855.5,833.5,808.8,523.8;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  3.41e-05,4.684e-05,7.218e-05,0.0001094,0.0001633,0.0002401,0.0003482,
  0.0004983,0.000704,0.0009826,0.001356,0.001851,0.002499,0.003342,
  0.004426,0.005808,0.007556,0.009749,0.01248,0.01585,0.01998,
  0.02501,0.03111,0.03843,0.04719,0.0576,0.0699,0.08436,
  0.1013,0.121,0.1438,0.1701,0.2004,0.235,0.2744,
  0.3191,0.3697,0.4267,0.4907,0.5624,0.6424,0.7314,
  0.8301,0.9394,1.06,1.193,1.338,1.498,1.673,
  1.863,2.07,2.295,2.539,2.803,3.088,3.395,
  3.726,4.082,4.464,4.873,5.311,5.779,6.279,
  6.811,7.379,7.982,8.623,9.304,10.03,10.79,
  11.6,12.45,13.36,14.31,15.32,16.38,17.5,
  18.68,19.92,21.23,22.6,24.04,25.56,27.15,
  28.82,30.57,32.41,34.34,36.36,38.48,40.7,
  43.03,45.47,48.02,50.7,53.52,56.46,59.55,
  62.79,66.19,69.76,73.51,77.45,81.59,85.95,
  90.54,95.38,100.5,105.9,111.6,117.6,124.1,
  130.9,138.2,146.0,154.4,163.4,173.1,183.8,
  195.4,208.3,222.7,239.0,257.9,523.8;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  1075.0,1074.0,1073.0,1071.0,1070.0,1068.0,1067.0,
  1066.0,1065.0,1064.0,1063.0,1063.0,1063.0,1062.0,
  1062.0,1062.0,1062.0,1062.0,1062.0,1062.0,1062.0,
  1062.0,1062.0,1062.0,1062.0,1062.0,1061.0,1061.0,
  1061.0,1061.0,1061.0,1061.0,1061.0,1061.0,1061.0,
  1061.0,1061.0,1062.0,1062.0,1062.0,1063.0,1063.0,
  1064.0,1065.0,1065.0,1066.0,1067.0,1068.0,1070.0,
  1071.0,1072.0,1074.0,1076.0,1077.0,1079.0,1081.0,
  1083.0,1086.0,1088.0,1091.0,1093.0,1096.0,1099.0,
  1102.0,1105.0,1108.0,1112.0,1115.0,1119.0,1123.0,
  1127.0,1131.0,1135.0,1139.0,1144.0,1149.0,1154.0,
  1159.0,1164.0,1169.0,1175.0,1181.0,1187.0,1193.0,
  1199.0,1206.0,1213.0,1220.0,1228.0,1236.0,1244.0,
  1252.0,1261.0,1271.0,1281.0,1291.0,1302.0,1314.0,
  1326.0,1339.0,1353.0,1368.0,1384.0,1401.0,1419.0,
  1439.0,1461.0,1485.0,1511.0,1539.0,1571.0,1607.0,
  1646.0,1692.0,1743.0,1803.0,1873.0,1956.0,2057.0,
  2181.0,2340.0,2550.0,2840.0,3272.0,0.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  425.3,426.9,429.1,431.4,433.6,435.9,438.3,
  440.6,443.0,445.4,447.8,450.2,452.7,455.1,
  457.6,460.1,462.6,465.2,467.7,470.3,472.9,
  475.5,478.1,480.8,483.4,486.1,488.9,491.6,
  494.4,497.2,500.1,502.9,505.9,508.8,511.8,
  514.9,518.0,521.1,524.3,527.6,530.9,534.2,
  537.7,541.2,544.7,548.4,552.1,555.8,559.7,
  563.7,567.7,571.8,576.0,580.3,584.7,589.2,
  593.8,598.5,603.4,608.3,613.4,618.6,623.9,
  629.3,634.9,640.6,646.5,652.5,658.7,665.0,
  671.5,678.2,685.1,692.1,699.4,706.8,714.5,
  722.4,730.6,739.0,747.6,756.6,765.8,775.3,
  785.2,795.4,806.1,817.1,828.5,840.4,852.8,
  865.7,879.2,893.3,908.1,923.7,940.0,957.3,
  975.5,994.8,1015.0,1037.0,1061.0,1086.0,1113.0,
  1142.0,1173.0,1208.0,1246.0,1287.0,1333.0,1385.0,
  1443.0,1508.0,1584.0,1671.0,1774.0,1896.0,2045.0,
  2231.0,2468.0,2784.0,3224.0,3882.0,0.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  0.4043,                  !- Pressure {Pa}
  332800.0,338300.0,344000.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408800.0,410000.0,411200.0,412400.0,413700.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436700.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  0.4043,                  !- Pressure {Pa}
  3.625e-05,3.267e-05,2.973e-05,2.728e-05,2.52e-05,2.341e-05,2.187e-05,
  2.051e-05,1.931e-05,1.825e-05,1.729e-05,1.701e-05,1.674e-05,1.648e-05,
  1.622e-05,1.598e-05,1.586e-05,1.574e-05,1.562e-05,1.551e-05,1.539e-05,
  1.528e-05,1.517e-05,1.506e-05,1.495e-05,1.485e-05,1.475e-05,1.464e-05,
  1.454e-05,1.444e-05,1.434e-05,1.425e-05,1.415e-05,1.406e-05,1.396e-05,
  1.387e-05,1.378e-05,1.369e-05,1.36e-05,1.351e-05,1.343e-05,1.334e-05,
  1.326e-05,1.317e-05,1.309e-05,1.301e-05,1.293e-05,1.284e-05,1.276e-05,
  1.268e-05,1.259e-05,1.251e-05,1.243e-05,1.236e-05,1.228e-05,1.22e-05,
  1.213e-05,1.205e-05,1.198e-05,1.191e-05,1.183e-05,1.176e-05,1.169e-05,
  1.162e-05,1.156e-05,1.089e-05,1.036e-05,9.87e-06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  5.711,                   !- Pressure {Pa}
  0.0,338300.0,344000.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408800.0,410000.0,411200.0,412400.0,413700.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436700.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  5.711,                   !- Pressure {Pa}
  0.0,0.0004614,0.0004199,0.0003853,0.0003559,0.0003307,0.0003089,
  0.0002897,0.0002728,0.0002577,0.0002443,0.0002403,0.0002365,0.0002328,
  0.0002292,0.0002257,0.000224,0.0002223,0.0002207,0.000219,0.0002174,
  0.0002159,0.0002143,0.0002128,0.0002112,0.0002098,0.0002083,0.0002068,
  0.0002054,0.000204,0.0002026,0.0002012,0.0001999,0.0001985,0.0001972,
  0.0001959,0.0001946,0.0001934,0.0001921,0.0001909,0.0001897,0.0001885,
  0.0001873,0.0001861,0.0001849,0.0001838,0.0001826,0.0001814,0.0001802,
  0.000179,0.0001779,0.0001768,0.0001756,0.0001745,0.0001734,0.0001724,
  0.0001713,0.0001702,0.0001692,0.0001682,0.0001672,0.0001662,0.0001652,
  0.0001642,0.0001632,0.0001539,0.0001463,0.0001394;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  47.29,                   !- Pressure {Pa}
  0.0,0.0,344000.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408800.0,410000.0,411200.0,412400.0,413700.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436700.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  47.29,                   !- Pressure {Pa}
  0.0,0.0,0.003478,0.003191,0.002948,0.002739,0.002558,
  0.002399,0.002259,0.002134,0.002023,0.00199,0.001958,0.001928,
  0.001898,0.001869,0.001855,0.001841,0.001827,0.001814,0.001801,
  0.001787,0.001775,0.001762,0.001749,0.001737,0.001725,0.001713,
  0.001701,0.001689,0.001678,0.001666,0.001655,0.001644,0.001633,
  0.001622,0.001612,0.001601,0.001591,0.001581,0.001571,0.001561,
  0.001551,0.001541,0.001531,0.001522,0.001512,0.001502,0.001492,
  0.001483,0.001473,0.001464,0.001454,0.001445,0.001436,0.001427,
  0.001419,0.00141,0.001401,0.001393,0.001384,0.001376,0.001368,
  0.00136,0.001352,0.001274,0.001211,0.001155;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  263.7,                   !- Pressure {Pa}
  0.0,0.0,0.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408700.0,410000.0,411200.0,412400.0,413600.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436600.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  263.7,                   !- Pressure {Pa}
  0.0,0.0,0.0,0.0178,0.01644,0.01528,0.01427,
  0.01338,0.0126,0.0119,0.01128,0.0111,0.01092,0.01075,
  0.01058,0.01042,0.01034,0.01027,0.01019,0.01012,0.01004,
  0.009968,0.009896,0.009825,0.009755,0.009686,0.009618,0.009551,
  0.009485,0.00942,0.009356,0.009292,0.00923,0.009168,0.009107,
  0.009047,0.008988,0.008929,0.008872,0.008815,0.008758,0.008703,
  0.008648,0.008594,0.00854,0.008487,0.008431,0.008376,0.008322,
  0.008268,0.008215,0.008162,0.008111,0.00806,0.008009,0.007959,
  0.00791,0.007862,0.007814,0.007766,0.007719,0.007673,0.007627,
  0.007582,0.007538,0.007105,0.006755,0.006438;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1089.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,355900.0,362200.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408700.0,409900.0,411200.0,412400.0,413600.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  424900.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436600.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444600.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469700.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507300.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1089.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.06799,0.06315,0.05896,
  0.0553,0.05206,0.04919,0.04661,0.04586,0.04513,0.04442,
  0.04373,0.04307,0.04274,0.04242,0.0421,0.04179,0.04149,
  0.04119,0.04089,0.0406,0.04031,0.04002,0.03974,0.03946,
  0.03919,0.03892,0.03866,0.03839,0.03813,0.03788,0.03763,
  0.03738,0.03713,0.03689,0.03665,0.03642,0.03619,0.03596,
  0.03573,0.0355,0.03528,0.03507,0.03483,0.03461,0.03438,
  0.03416,0.03394,0.03372,0.03351,0.0333,0.03309,0.03288,
  0.03268,0.03248,0.03228,0.03209,0.03189,0.0317,0.03151,
  0.03133,0.03114,0.02935,0.02791,0.0266;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3569.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,362100.0,368600.0,
  375400.0,382300.0,389400.0,396800.0,399100.0,401500.0,403900.0,
  406300.0,408700.0,409900.0,411100.0,412400.0,413600.0,414800.0,
  416100.0,417300.0,418600.0,419800.0,421100.0,422400.0,423600.0,
  424900.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436600.0,437900.0,439300.0,440600.0,441900.0,
  443300.0,444600.0,446000.0,447300.0,448800.0,450200.0,451700.0,
  453200.0,454700.0,456100.0,457600.0,459100.0,460600.0,462100.0,
  463600.0,465200.0,466700.0,468200.0,469700.0,471300.0,472800.0,
  474300.0,475900.0,492200.0,507300.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3569.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.2073,0.1935,
  0.1814,0.1707,0.1613,0.1528,0.1503,0.1479,0.1456,
  0.1433,0.1412,0.1401,0.139,0.138,0.137,0.136,
  0.135,0.134,0.133,0.1321,0.1312,0.1302,0.1293,
  0.1284,0.1276,0.1267,0.1258,0.125,0.1241,0.1233,
  0.1225,0.1217,0.1209,0.1201,0.1193,0.1186,0.1178,
  0.1171,0.1163,0.1156,0.1149,0.1141,0.1134,0.1127,
  0.1119,0.1112,0.1105,0.1098,0.1091,0.1084,0.1078,
  0.1071,0.1064,0.1058,0.1051,0.1045,0.1039,0.1033,
  0.1026,0.102,0.09618,0.09144,0.08714;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  9745.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,368300.0,
  375100.0,382100.0,389300.0,396600.0,399000.0,401300.0,403700.0,
  406100.0,408600.0,409800.0,411000.0,412200.0,413500.0,414700.0,
  416000.0,417200.0,418500.0,419700.0,421000.0,422300.0,423500.0,
  424800.0,426100.0,427400.0,428700.0,430000.0,431300.0,432600.0,
  433900.0,435200.0,436500.0,437800.0,439200.0,440500.0,441900.0,
  443200.0,444500.0,445900.0,447300.0,448700.0,450200.0,451600.0,
  453100.0,454600.0,456100.0,457600.0,459100.0,460600.0,462100.0,
  463600.0,465100.0,466600.0,468100.0,469700.0,471200.0,472700.0,
  474300.0,475800.0,492100.0,507300.0,522800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  9745.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.5306,
  0.497,0.4675,0.4413,0.418,0.4112,0.4046,0.3982,
  0.392,0.386,0.383,0.3801,0.3773,0.3745,0.3717,
  0.369,0.3663,0.3637,0.3611,0.3585,0.356,0.3535,
  0.3511,0.3486,0.3462,0.3439,0.3416,0.3393,0.337,
  0.3348,0.3326,0.3304,0.3282,0.3261,0.324,0.322,
  0.3199,0.3179,0.3159,0.314,0.3119,0.3098,0.3078,
  0.3058,0.3039,0.3019,0.3,0.2981,0.2962,0.2944,
  0.2926,0.2908,0.289,0.2872,0.2855,0.2838,0.2821,
  0.2804,0.2787,0.2627,0.2497,0.238;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  23020.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  374600.0,381700.0,388900.0,396300.0,398700.0,401000.0,403400.0,
  405900.0,408300.0,409500.0,410800.0,412000.0,413200.0,414500.0,
  415700.0,417000.0,418200.0,419500.0,420800.0,422100.0,423300.0,
  424600.0,425900.0,427200.0,428500.0,429800.0,431100.0,432400.0,
  433700.0,435000.0,436400.0,437700.0,439000.0,440300.0,441700.0,
  443000.0,444400.0,445700.0,447100.0,448600.0,450000.0,451500.0,
  453000.0,454500.0,455900.0,457400.0,458900.0,460400.0,461900.0,
  463400.0,465000.0,466500.0,468000.0,469500.0,471100.0,472600.0,
  474200.0,475700.0,492000.0,507200.0,522800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  23020.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  1.183,1.111,1.048,0.9913,0.9749,0.9591,0.9437,
  0.9289,0.9145,0.9075,0.9006,0.8938,0.8871,0.8805,
  0.874,0.8676,0.8613,0.855,0.8489,0.8429,0.8369,
  0.8311,0.8253,0.8196,0.814,0.8084,0.803,0.7976,
  0.7923,0.787,0.7818,0.7767,0.7717,0.7667,0.7618,
  0.757,0.7522,0.7474,0.7428,0.7378,0.733,0.7282,
  0.7234,0.7188,0.7141,0.7096,0.7051,0.7006,0.6962,
  0.6919,0.6876,0.6834,0.6792,0.6751,0.671,0.667,
  0.6631,0.6591,0.6211,0.5904,0.5626;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  48410.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,380800.0,388200.0,395700.0,398100.0,400500.0,402900.0,
  405300.0,407800.0,409000.0,410300.0,411500.0,412800.0,414000.0,
  415300.0,416600.0,417800.0,419100.0,420400.0,421600.0,422900.0,
  424200.0,425500.0,426800.0,428100.0,429400.0,430700.0,432000.0,
  433400.0,434700.0,436000.0,437400.0,438700.0,440000.0,441400.0,
  442700.0,444100.0,445400.0,446800.0,448300.0,449700.0,451200.0,
  452700.0,454200.0,455700.0,457200.0,458700.0,460200.0,461700.0,
  463200.0,464700.0,466200.0,467800.0,469300.0,470900.0,472400.0,
  473900.0,475500.0,491800.0,507000.0,522600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  48410.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,2.363,2.223,2.1,2.065,2.03,1.997,
  1.965,1.934,1.919,1.904,1.889,1.875,1.861,
  1.847,1.833,1.819,1.806,1.793,1.78,1.767,
  1.755,1.742,1.73,1.718,1.706,1.695,1.683,
  1.672,1.66,1.649,1.638,1.628,1.617,1.607,
  1.596,1.586,1.576,1.566,1.556,1.545,1.535,
  1.525,1.515,1.505,1.496,1.486,1.477,1.467,
  1.458,1.449,1.44,1.431,1.422,1.414,1.405,
  1.397,1.388,1.308,1.243,1.184;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  92590.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,386900.0,394600.0,397000.0,399500.0,401900.0,
  404400.0,406900.0,408200.0,409400.0,410700.0,412000.0,413200.0,
  414500.0,415800.0,417100.0,418400.0,419600.0,420900.0,422200.0,
  423500.0,424800.0,426200.0,427500.0,428800.0,430100.0,431400.0,
  432800.0,434100.0,435400.0,436800.0,438100.0,439500.0,440800.0,
  442200.0,443600.0,444900.0,446300.0,447800.0,449200.0,450700.0,
  452200.0,453700.0,455200.0,456700.0,458200.0,459700.0,461200.0,
  462800.0,464300.0,465800.0,467400.0,468900.0,470400.0,472000.0,
  473600.0,475100.0,491500.0,506700.0,522300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  92590.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,4.324,4.073,4.0,3.93,3.863,
  3.799,3.737,3.706,3.677,3.647,3.619,3.591,
  3.563,3.535,3.509,3.482,3.456,3.431,3.405,
  3.381,3.356,3.332,3.308,3.285,3.262,3.239,
  3.217,3.195,3.173,3.152,3.131,3.11,3.09,
  3.069,3.049,3.03,3.01,2.99,2.97,2.95,
  2.93,2.911,2.891,2.873,2.854,2.836,2.818,
  2.8,2.782,2.765,2.747,2.73,2.714,2.697,
  2.681,2.664,2.508,2.383,2.269;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  163900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,392700.0,395200.0,397800.0,400300.0,
  402900.0,405500.0,406700.0,408000.0,409300.0,410600.0,411900.0,
  413200.0,414500.0,415800.0,417100.0,418500.0,419800.0,421100.0,
  422400.0,423700.0,425100.0,426400.0,427700.0,429100.0,430400.0,
  431800.0,433100.0,434500.0,435800.0,437200.0,438600.0,439900.0,
  441300.0,442700.0,444100.0,445500.0,446900.0,448400.0,449900.0,
  451400.0,452900.0,454400.0,456000.0,457500.0,459000.0,460500.0,
  462100.0,463600.0,465100.0,466700.0,468200.0,469800.0,471400.0,
  472900.0,474500.0,491000.0,506200.0,521900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  163900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,7.379,7.236,7.101,6.971,
  6.847,6.728,6.67,6.613,6.558,6.503,6.45,
  6.397,6.346,6.295,6.246,6.197,6.149,6.102,
  6.055,6.01,5.965,5.921,5.878,5.835,5.793,
  5.752,5.711,5.671,5.632,5.593,5.554,5.517,
  5.479,5.443,5.407,5.371,5.334,5.296,5.26,
  5.224,5.189,5.154,5.119,5.085,5.052,5.019,
  4.986,4.954,4.922,4.891,4.86,4.83,4.8,
  4.77,4.741,4.459,4.233,4.029;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  193400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,394500.0,397100.0,399600.0,
  402200.0,404800.0,406100.0,407400.0,408700.0,410100.0,411400.0,
  412700.0,414000.0,415300.0,416600.0,418000.0,419300.0,420600.0,
  421900.0,423300.0,424600.0,426000.0,427300.0,428700.0,430000.0,
  431400.0,432700.0,434100.0,435400.0,436800.0,438200.0,439600.0,
  440900.0,442300.0,443700.0,445100.0,446600.0,448100.0,449600.0,
  451100.0,452600.0,454100.0,455700.0,457200.0,458700.0,460200.0,
  461800.0,463300.0,464900.0,466400.0,468000.0,469500.0,471100.0,
  472700.0,474200.0,490700.0,506000.0,521700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  193400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,8.623,8.456,8.297,
  8.145,7.999,7.929,7.86,7.792,7.726,7.661,
  7.597,7.535,7.474,7.414,7.355,7.297,7.24,
  7.184,7.129,7.075,7.022,6.969,6.918,6.868,
  6.818,6.769,6.721,6.673,6.627,6.581,6.536,
  6.491,6.447,6.404,6.361,6.316,6.272,6.228,
  6.185,6.143,6.101,6.06,6.019,5.979,5.94,
  5.901,5.862,5.825,5.787,5.751,5.714,5.678,
  5.643,5.608,5.272,5.003,4.761;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  227000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,396200.0,398800.0,
  401500.0,404100.0,405400.0,406700.0,408100.0,409400.0,410700.0,
  412000.0,413400.0,414700.0,416000.0,417400.0,418700.0,420100.0,
  421400.0,422700.0,424100.0,425400.0,426800.0,428200.0,429500.0,
  430900.0,432300.0,433600.0,435000.0,436400.0,437800.0,439100.0,
  440500.0,441900.0,443300.0,444700.0,446200.0,447700.0,449200.0,
  450700.0,452200.0,453800.0,455300.0,456800.0,458400.0,459900.0,
  461400.0,463000.0,464500.0,466100.0,467600.0,469200.0,470800.0,
  472400.0,473900.0,490500.0,505800.0,521500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  227000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,10.03,9.83,
  9.643,9.466,9.38,9.296,9.214,9.133,9.055,
  8.978,8.902,8.828,8.755,8.684,8.614,8.545,
  8.478,8.412,8.347,8.283,8.22,8.159,8.098,
  8.039,7.98,7.922,7.866,7.81,7.755,7.701,
  7.647,7.595,7.543,7.492,7.439,7.386,7.334,
  7.282,7.232,7.182,7.133,7.085,7.037,6.99,
  6.944,6.899,6.854,6.809,6.766,6.722,6.68,
  6.638,6.597,6.199,5.88,5.594;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  264800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,397900.0,
  400600.0,403300.0,404600.0,406000.0,407300.0,408600.0,410000.0,
  411300.0,412700.0,414000.0,415400.0,416700.0,418100.0,419400.0,
  420800.0,422100.0,423500.0,424900.0,426200.0,427600.0,429000.0,
  430300.0,431700.0,433100.0,434500.0,435900.0,437300.0,438700.0,
  440000.0,441400.0,442800.0,444200.0,445800.0,447300.0,448800.0,
  450300.0,451800.0,453400.0,454900.0,456400.0,458000.0,459500.0,
  461100.0,462600.0,464200.0,465700.0,467300.0,468900.0,470400.0,
  472000.0,473600.0,490200.0,505500.0,521300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  264800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,11.6,
  11.37,11.15,11.05,10.95,10.85,10.75,10.65,
  10.56,10.47,10.38,10.29,10.21,10.12,10.04,
  9.958,9.879,9.801,9.724,9.649,9.575,9.502,
  9.431,9.361,9.292,9.224,9.158,9.092,9.028,
  8.964,8.902,8.84,8.78,8.716,8.653,8.591,
  8.53,8.47,8.411,8.353,8.296,8.24,8.184,
  8.129,8.075,8.022,7.97,7.918,7.867,7.817,
  7.767,7.718,7.249,6.873,6.537;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  307300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  399600.0,402300.0,403700.0,405000.0,406400.0,407800.0,409100.0,
  410500.0,411900.0,413200.0,414600.0,416000.0,417300.0,418700.0,
  420100.0,421400.0,422800.0,424200.0,425600.0,427000.0,428300.0,
  429700.0,431100.0,432500.0,433900.0,435300.0,436700.0,438100.0,
  439500.0,440900.0,442300.0,443700.0,445300.0,446800.0,448300.0,
  449800.0,451400.0,452900.0,454400.0,456000.0,457500.0,459100.0,
  460600.0,462200.0,463700.0,465300.0,466900.0,468500.0,470000.0,
  471600.0,473200.0,489800.0,505200.0,521000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  307300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  13.36,13.09,12.97,12.84,12.72,12.6,12.48,
  12.37,12.26,12.15,12.05,11.94,11.84,11.74,
  11.65,11.55,11.46,11.36,11.27,11.19,11.1,
  11.01,10.93,10.85,10.77,10.69,10.61,10.53,
  10.46,10.38,10.31,10.24,10.16,10.09,10.02,
  9.944,9.873,9.803,9.735,9.667,9.6,9.535,
  9.47,9.406,9.344,9.282,9.221,9.161,9.102,
  9.043,8.986,8.434,7.994,7.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  354800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,401200.0,402600.0,404000.0,405400.0,406800.0,408200.0,
  409500.0,410900.0,412300.0,413700.0,415100.0,416500.0,417900.0,
  419300.0,420700.0,422000.0,423400.0,424800.0,426200.0,427600.0,
  429000.0,430400.0,431800.0,433200.0,434600.0,436100.0,437500.0,
  438900.0,440300.0,441700.0,443100.0,444700.0,446200.0,447700.0,
  449300.0,450800.0,452400.0,453900.0,455500.0,457000.0,458600.0,
  460100.0,461700.0,463300.0,464900.0,466400.0,468000.0,469600.0,
  471200.0,472800.0,489500.0,504900.0,520700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  354800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,15.32,15.17,15.01,14.86,14.72,14.58,
  14.44,14.31,14.18,14.05,13.92,13.8,13.68,
  13.57,13.45,13.34,13.23,13.12,13.02,12.91,
  12.81,12.71,12.61,12.52,12.42,12.33,12.24,
  12.15,12.06,11.98,11.89,11.8,11.71,11.63,
  11.54,11.46,11.37,11.29,11.21,11.14,11.06,
  10.98,10.91,10.83,10.76,10.69,10.62,10.55,
  10.48,10.41,9.766,9.252,8.793;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  380500.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,402000.0,403400.0,404800.0,406200.0,407600.0,
  409000.0,410400.0,411800.0,413200.0,414600.0,416000.0,417400.0,
  418800.0,420200.0,421600.0,423000.0,424400.0,425800.0,427200.0,
  428600.0,430100.0,431500.0,432900.0,434300.0,435700.0,437100.0,
  438600.0,440000.0,441400.0,442800.0,444400.0,445900.0,447400.0,
  449000.0,450500.0,452100.0,453600.0,455200.0,456700.0,458300.0,
  459900.0,461400.0,463000.0,464600.0,466200.0,467800.0,469400.0,
  470900.0,472500.0,489300.0,504700.0,520500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  380500.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,16.38,16.22,16.05,15.89,15.74,
  15.58,15.44,15.29,15.15,15.02,14.88,14.75,
  14.62,14.5,14.37,14.25,14.14,14.02,13.91,
  13.8,13.69,13.58,13.48,13.37,13.27,13.17,
  13.08,12.98,12.89,12.79,12.7,12.6,12.51,
  12.41,12.32,12.23,12.15,12.06,11.97,11.89,
  11.81,11.73,11.65,11.57,11.49,11.41,11.34,
  11.26,11.19,10.49,9.937,9.441;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  407700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,402800.0,404200.0,405600.0,407000.0,
  408500.0,409900.0,411300.0,412700.0,414100.0,415500.0,416900.0,
  418300.0,419800.0,421200.0,422600.0,424000.0,425400.0,426800.0,
  428200.0,429700.0,431100.0,432500.0,433900.0,435300.0,436800.0,
  438200.0,439600.0,441100.0,442500.0,444000.0,445600.0,447100.0,
  448700.0,450200.0,451800.0,453300.0,454900.0,456500.0,458000.0,
  459600.0,461200.0,462800.0,464300.0,465900.0,467500.0,469100.0,
  470700.0,472300.0,489100.0,504500.0,520400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  407700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,17.5,17.32,17.15,16.97,
  16.81,16.64,16.48,16.33,16.18,16.03,15.89,
  15.75,15.61,15.48,15.34,15.21,15.09,14.97,
  14.84,14.73,14.61,14.49,14.38,14.27,14.16,
  14.06,13.95,13.85,13.75,13.65,13.54,13.44,
  13.34,13.24,13.14,13.05,12.95,12.86,12.77,
  12.68,12.59,12.51,12.42,12.34,12.26,12.17,
  12.09,12.02,11.26,10.66,10.13;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  436300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,403500.0,405000.0,406400.0,
  407900.0,409300.0,410700.0,412100.0,413600.0,415000.0,416400.0,
  417800.0,419300.0,420700.0,422100.0,423500.0,425000.0,426400.0,
  427800.0,429200.0,430700.0,432100.0,433500.0,434900.0,436400.0,
  437800.0,439300.0,440700.0,442100.0,443700.0,445200.0,446800.0,
  448300.0,449900.0,451500.0,453000.0,454600.0,456200.0,457700.0,
  459300.0,460900.0,462500.0,464100.0,465600.0,467200.0,468800.0,
  470400.0,472000.0,488800.0,504300.0,520200.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  436300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,18.68,18.49,18.3,
  18.11,17.93,17.76,17.59,17.42,17.26,17.1,
  16.95,16.8,16.65,16.5,16.36,16.23,16.09,
  15.96,15.83,15.7,15.58,15.45,15.34,15.22,
  15.1,14.99,14.88,14.77,14.65,14.54,14.43,
  14.32,14.21,14.11,14.0,13.9,13.8,13.7,
  13.61,13.51,13.42,13.33,13.24,13.15,13.06,
  12.97,12.89,12.07,11.43,10.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  466400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,404300.0,405800.0,
  407200.0,408700.0,410100.0,411600.0,413000.0,414400.0,415900.0,
  417300.0,418700.0,420200.0,421600.0,423000.0,424500.0,425900.0,
  427300.0,428800.0,430200.0,431700.0,433100.0,434500.0,436000.0,
  437400.0,438900.0,440300.0,441800.0,443300.0,444900.0,446400.0,
  448000.0,449500.0,451100.0,452700.0,454300.0,455800.0,457400.0,
  459000.0,460600.0,462200.0,463800.0,465300.0,466900.0,468500.0,
  470200.0,471800.0,488600.0,504100.0,520000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  466400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,19.92,19.71,
  19.51,19.31,19.12,18.93,18.75,18.57,18.39,
  18.22,18.06,17.9,17.74,17.58,17.43,17.29,
  17.14,17.0,16.86,16.73,16.59,16.46,16.33,
  16.21,16.09,15.96,15.85,15.72,15.6,15.48,
  15.36,15.24,15.13,15.02,14.91,14.8,14.69,
  14.59,14.48,14.38,14.28,14.19,14.09,13.99,
  13.9,13.81,12.93,12.23,11.61;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  498000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,405000.0,
  406500.0,408000.0,409500.0,410900.0,412400.0,413800.0,415300.0,
  416700.0,418200.0,419600.0,421100.0,422500.0,424000.0,425400.0,
  426900.0,428300.0,429700.0,431200.0,432600.0,434100.0,435500.0,
  437000.0,438400.0,439900.0,441400.0,442900.0,444500.0,446000.0,
  447600.0,449200.0,450800.0,452300.0,453900.0,455500.0,457100.0,
  458700.0,460200.0,461800.0,463400.0,465000.0,466600.0,468200.0,
  469900.0,471500.0,488300.0,503900.0,519800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  498000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,21.23,
  21.0,20.78,20.57,20.36,20.16,19.96,19.77,
  19.58,19.4,19.23,19.05,18.88,18.72,18.56,
  18.4,18.25,18.09,17.95,17.8,17.66,17.52,
  17.38,17.25,17.12,16.99,16.85,16.72,16.59,
  16.46,16.33,16.21,16.09,15.97,15.85,15.74,
  15.62,15.51,15.4,15.3,15.19,15.08,14.98,
  14.88,14.78,13.83,13.08,12.42;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  531200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  405800.0,407300.0,408800.0,410200.0,411700.0,413200.0,414700.0,
  416100.0,417600.0,419000.0,420500.0,422000.0,423400.0,424900.0,
  426300.0,427800.0,429200.0,430700.0,432200.0,433600.0,435100.0,
  436500.0,438000.0,439500.0,440900.0,442500.0,444100.0,445600.0,
  447200.0,448800.0,450400.0,452000.0,453500.0,455100.0,456700.0,
  458300.0,459900.0,461500.0,463100.0,464700.0,466300.0,467900.0,
  469500.0,471200.0,488100.0,503700.0,519600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  531200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  22.6,22.36,22.12,21.89,21.67,21.45,21.24,
  21.04,20.84,20.64,20.45,20.27,20.09,19.91,
  19.74,19.57,19.4,19.24,19.08,18.93,18.78,
  18.63,18.48,18.34,18.2,18.05,17.91,17.76,
  17.62,17.49,17.35,17.22,17.09,16.97,16.84,
  16.72,16.6,16.48,16.36,16.25,16.14,16.03,
  15.92,15.81,14.79,13.98,13.27;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  566100.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,406500.0,408000.0,409500.0,411000.0,412500.0,414000.0,
  415500.0,416900.0,418400.0,419900.0,421400.0,422800.0,424300.0,
  425800.0,427300.0,428700.0,430200.0,431700.0,433100.0,434600.0,
  436100.0,437500.0,439000.0,440500.0,442100.0,443600.0,445200.0,
  446800.0,448400.0,450000.0,451600.0,453200.0,454700.0,456300.0,
  457900.0,459500.0,461100.0,462800.0,464400.0,466000.0,467600.0,
  469200.0,470800.0,487800.0,503400.0,519400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  566100.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,24.04,23.78,23.53,23.28,23.04,22.81,
  22.58,22.36,22.15,21.94,21.74,21.54,21.34,
  21.16,20.97,20.79,20.61,20.44,20.27,20.11,
  19.95,19.79,19.63,19.48,19.32,19.16,19.01,
  18.86,18.71,18.56,18.42,18.28,18.14,18.01,
  17.88,17.75,17.62,17.49,17.37,17.25,17.13,
  17.01,16.89,15.79,14.93,14.16;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  602600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,407200.0,408700.0,410200.0,411800.0,413300.0,
  414800.0,416300.0,417800.0,419300.0,420700.0,422200.0,423700.0,
  425200.0,426700.0,428200.0,429600.0,431100.0,432600.0,434100.0,
  435600.0,437000.0,438500.0,440000.0,441600.0,443200.0,444800.0,
  446400.0,447900.0,449500.0,451100.0,452700.0,454300.0,455900.0,
  457600.0,459200.0,460800.0,462400.0,464000.0,465600.0,467200.0,
  468900.0,470500.0,487500.0,503200.0,519100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  602600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,25.56,25.28,25.0,24.74,24.48,
  24.23,23.99,23.75,23.52,23.3,23.08,22.87,
  22.66,22.46,22.27,22.07,21.88,21.7,21.52,
  21.34,21.17,21.0,20.84,20.66,20.49,20.32,
  20.16,20.0,19.84,19.69,19.54,19.39,19.24,
  19.1,18.96,18.82,18.68,18.55,18.42,18.29,
  18.16,18.04,16.85,15.92,15.1;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  640900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,407900.0,409400.0,411000.0,412500.0,
  414000.0,415500.0,417100.0,418600.0,420100.0,421600.0,423100.0,
  424600.0,426100.0,427600.0,429100.0,430500.0,432000.0,433500.0,
  435000.0,436500.0,438000.0,439500.0,441100.0,442700.0,444300.0,
  445900.0,447500.0,449100.0,450700.0,452300.0,453900.0,455500.0,
  457100.0,458800.0,460400.0,462000.0,463600.0,465200.0,466900.0,
  468500.0,470100.0,487200.0,502900.0,518900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  640900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,27.15,26.85,26.55,26.27,
  25.99,25.72,25.46,25.21,24.97,24.73,24.49,
  24.27,24.05,23.83,23.62,23.41,23.21,23.02,
  22.82,22.64,22.45,22.27,22.08,21.9,21.72,
  21.54,21.36,21.19,21.03,20.86,20.7,20.54,
  20.39,20.24,20.09,19.94,19.8,19.65,19.51,
  19.38,19.24,17.97,16.97,16.08;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  680900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,408600.0,410100.0,411700.0,
  413200.0,414800.0,416300.0,417800.0,419400.0,420900.0,422400.0,
  423900.0,425400.0,426900.0,428400.0,429900.0,431400.0,432900.0,
  434500.0,436000.0,437500.0,439000.0,440600.0,442200.0,443800.0,
  445400.0,447000.0,448600.0,450200.0,451900.0,453500.0,455100.0,
  456700.0,458300.0,460000.0,461600.0,463200.0,464800.0,466500.0,
  468100.0,469800.0,486900.0,502600.0,518600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  680900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,28.82,28.49,28.18,
  27.87,27.57,27.29,27.01,26.74,26.48,26.22,
  25.97,25.73,25.49,25.26,25.04,24.82,24.6,
  24.39,24.19,23.99,23.79,23.59,23.38,23.19,
  23.0,22.81,22.62,22.44,22.26,22.09,21.92,
  21.75,21.59,21.42,21.27,21.11,20.96,20.81,
  20.66,20.51,19.14,18.07,17.12;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  722900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,409200.0,410800.0,
  412400.0,413900.0,415500.0,417100.0,418600.0,420100.0,421700.0,
  423200.0,424700.0,426300.0,427800.0,429300.0,430800.0,432300.0,
  433900.0,435400.0,436900.0,438400.0,440000.0,441600.0,443300.0,
  444900.0,446500.0,448100.0,449700.0,451400.0,453000.0,454600.0,
  456300.0,457900.0,459500.0,461200.0,462800.0,464400.0,466100.0,
  467700.0,469400.0,486500.0,502300.0,518400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  722900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,30.57,30.22,
  29.88,29.55,29.23,28.93,28.63,28.34,28.06,
  27.78,27.52,27.26,27.01,26.76,26.52,26.29,
  26.06,25.83,25.61,25.4,25.18,24.96,24.74,
  24.54,24.33,24.13,23.93,23.74,23.55,23.37,
  23.19,23.01,22.83,22.66,22.5,22.33,22.17,
  22.01,21.85,20.37,19.22,18.21;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  766700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,409900.0,
  411500.0,413100.0,414600.0,416200.0,417800.0,419300.0,420900.0,
  422500.0,424000.0,425500.0,427100.0,428600.0,430200.0,431700.0,
  433200.0,434700.0,436300.0,437800.0,439400.0,441100.0,442700.0,
  444300.0,446000.0,447600.0,449200.0,450900.0,452500.0,454100.0,
  455800.0,457400.0,459100.0,460700.0,462300.0,464000.0,465600.0,
  467300.0,468900.0,486200.0,502000.0,518100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  766700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,32.41,
  32.03,31.67,31.31,30.97,30.64,30.32,30.01,
  29.71,29.42,29.13,28.86,28.59,28.33,28.07,
  27.82,27.58,27.34,27.1,26.86,26.62,26.39,
  26.16,25.94,25.72,25.51,25.3,25.1,24.9,
  24.7,24.51,24.32,24.14,23.96,23.78,23.6,
  23.43,23.26,21.67,20.43,19.35;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  812400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  410500.0,412100.0,413700.0,415300.0,416900.0,418500.0,420100.0,
  421700.0,423200.0,424800.0,426300.0,427900.0,429400.0,431000.0,
  432500.0,434100.0,435600.0,437200.0,438800.0,440500.0,442100.0,
  443700.0,445400.0,447000.0,448700.0,450300.0,452000.0,453600.0,
  455300.0,456900.0,458600.0,460200.0,461900.0,463500.0,465200.0,
  466800.0,468500.0,485800.0,501700.0,517800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  812400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  34.34,33.93,33.54,33.16,32.79,32.44,32.1,
  31.76,31.44,31.13,30.82,30.53,30.24,29.96,
  29.69,29.42,29.16,28.91,28.64,28.38,28.13,
  27.88,27.64,27.41,27.18,26.95,26.73,26.51,
  26.3,26.09,25.89,25.69,25.49,25.3,25.11,
  24.93,24.74,23.03,21.71,20.55;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  860200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,411100.0,412700.0,414400.0,416000.0,417600.0,419200.0,
  420800.0,422400.0,424000.0,425600.0,427100.0,428700.0,430300.0,
  431800.0,433400.0,434900.0,436500.0,438200.0,439800.0,441500.0,
  443100.0,444800.0,446500.0,448100.0,449800.0,451400.0,453100.0,
  454700.0,456400.0,458100.0,459700.0,461400.0,463000.0,464700.0,
  466400.0,468000.0,485400.0,501300.0,517500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  860200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,36.36,35.92,35.5,35.09,34.7,34.32,
  33.95,33.6,33.25,32.92,32.59,32.28,31.97,
  31.67,31.38,31.1,30.82,30.53,30.25,29.97,
  29.7,29.44,29.18,28.93,28.69,28.45,28.22,
  27.99,27.76,27.54,27.33,27.11,26.91,26.7,
  26.5,26.31,24.47,23.04,21.8;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  910000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,411700.0,413300.0,415000.0,416600.0,418300.0,
  419900.0,421500.0,423100.0,424700.0,426300.0,427900.0,429500.0,
  431100.0,432600.0,434200.0,435800.0,437500.0,439100.0,440800.0,
  442500.0,444200.0,445800.0,447500.0,449200.0,450800.0,452500.0,
  454200.0,455800.0,457500.0,459200.0,460900.0,462500.0,464200.0,
  465900.0,467600.0,485000.0,500900.0,517200.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  910000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,38.48,38.0,37.55,37.11,36.69,
  36.29,35.89,35.51,35.14,34.79,34.44,34.1,
  33.77,33.45,33.14,32.84,32.53,32.22,31.92,
  31.63,31.34,31.06,30.79,30.53,30.27,30.01,
  29.76,29.52,29.28,29.05,28.82,28.6,28.38,
  28.16,27.95,25.97,24.45,23.12;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  961900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,412200.0,413900.0,415600.0,417300.0,
  418900.0,420600.0,422200.0,423800.0,425400.0,427100.0,428700.0,
  430300.0,431900.0,433500.0,435000.0,436700.0,438400.0,440100.0,
  441800.0,443500.0,445200.0,446900.0,448500.0,450200.0,451900.0,
  453600.0,455300.0,456900.0,458600.0,460300.0,462000.0,463700.0,
  465400.0,467000.0,484500.0,500600.0,516800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  961900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,40.7,40.19,39.7,39.23,
  38.78,38.34,37.92,37.51,37.12,36.74,36.37,
  36.01,35.66,35.32,34.99,34.64,34.31,33.98,
  33.66,33.35,33.05,32.75,32.46,32.18,31.91,
  31.64,31.37,31.12,30.86,30.62,30.38,30.14,
  29.91,29.68,27.55,25.92,24.49;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1016000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,412800.0,414500.0,416200.0,
  417900.0,419600.0,421200.0,422900.0,424500.0,426200.0,427800.0,
  429400.0,431000.0,432600.0,434200.0,436000.0,437700.0,439400.0,
  441100.0,442800.0,444500.0,446200.0,447900.0,449600.0,451300.0,
  453000.0,454700.0,456300.0,458000.0,459700.0,461400.0,463100.0,
  464800.0,466500.0,484100.0,500200.0,516500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1016000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,43.03,42.48,41.95,
  41.45,40.96,40.5,40.04,39.61,39.19,38.78,
  38.38,38.0,37.62,37.26,36.88,36.52,36.16,
  35.81,35.47,35.14,34.82,34.51,34.2,33.91,
  33.61,33.33,33.05,32.78,32.51,32.25,31.99,
  31.74,31.5,29.21,27.46,25.93;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1072000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,413300.0,415000.0,
  416800.0,418500.0,420200.0,421900.0,423500.0,425200.0,426900.0,
  428500.0,430100.0,431800.0,433400.0,435100.0,436900.0,438600.0,
  440300.0,442000.0,443800.0,445500.0,447200.0,448900.0,450600.0,
  452300.0,454000.0,455700.0,457400.0,459100.0,460800.0,462500.0,
  464200.0,465900.0,483600.0,499700.0,516100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1072000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,45.47,44.88,
  44.31,43.77,43.25,42.74,42.26,41.79,41.34,
  40.91,40.48,40.07,39.67,39.26,38.86,38.47,
  38.09,37.72,37.36,37.01,36.67,36.34,36.02,
  35.7,35.39,35.09,34.79,34.5,34.22,33.94,
  33.67,33.41,30.94,29.07,27.44;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1131000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,413800.0,
  415600.0,417300.0,419100.0,420800.0,422500.0,424200.0,425900.0,
  427500.0,429200.0,430900.0,432500.0,434300.0,436000.0,437800.0,
  439500.0,441300.0,443000.0,444700.0,446500.0,448200.0,449900.0,
  451600.0,453300.0,455100.0,456800.0,458500.0,460200.0,461900.0,
  463600.0,465300.0,483100.0,499300.0,515700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1131000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,48.02,
  47.39,46.78,46.2,45.64,45.1,44.58,44.08,
  43.6,43.13,42.68,42.24,41.78,41.34,40.92,
  40.5,40.1,39.71,39.33,38.96,38.59,38.24,
  37.9,37.56,37.24,36.92,36.6,36.3,36.0,
  35.71,35.42,32.77,30.76,29.02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1192000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  414300.0,416100.0,417800.0,419600.0,421400.0,423100.0,424800.0,
  426500.0,428200.0,429900.0,431600.0,433400.0,435100.0,436900.0,
  438700.0,440400.0,442200.0,443900.0,445700.0,447400.0,449200.0,
  450900.0,452600.0,454400.0,456100.0,457800.0,459500.0,461300.0,
  463000.0,464700.0,482600.0,498900.0,515300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1192000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  50.7,50.02,49.36,48.73,48.13,47.56,47.0,
  46.46,45.95,45.45,44.96,44.46,43.98,43.51,
  43.06,42.62,42.19,41.77,41.37,40.98,40.59,
  40.22,39.86,39.5,39.16,38.82,38.49,38.16,
  37.85,37.54,34.68,32.53,30.67;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1255000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,414700.0,416500.0,418400.0,420100.0,421900.0,423700.0,
  425400.0,427100.0,428900.0,430600.0,432400.0,434200.0,436000.0,
  437800.0,439500.0,441300.0,443100.0,444900.0,446600.0,448400.0,
  450100.0,451900.0,453600.0,455400.0,457100.0,458900.0,460600.0,
  462300.0,464100.0,482100.0,498400.0,514900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1255000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,53.52,52.77,52.07,51.39,50.74,50.12,
  49.53,48.95,48.4,47.87,47.32,46.78,46.27,
  45.77,45.29,44.82,44.36,43.92,43.49,43.08,
  42.67,42.28,41.89,41.52,41.15,40.79,40.44,
  40.1,39.76,36.69,34.38,32.4;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1321000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,415100.0,417000.0,418800.0,420700.0,422500.0,
  424200.0,426000.0,427700.0,429500.0,431300.0,433200.0,435000.0,
  436800.0,438600.0,440400.0,442200.0,444000.0,445800.0,447600.0,
  449300.0,451100.0,452900.0,454600.0,456400.0,458100.0,459900.0,
  461600.0,463400.0,481500.0,497900.0,514400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1321000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,56.46,55.66,54.9,54.17,53.48,
  52.81,52.17,51.56,50.96,50.35,49.76,49.2,
  48.65,48.12,47.61,47.11,46.63,46.16,45.7,
  45.26,44.83,44.41,44.0,43.61,43.22,42.84,
  42.47,42.11,38.8,36.32,34.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1389000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,415500.0,417400.0,419300.0,421200.0,
  423000.0,424800.0,426600.0,428300.0,430200.0,432100.0,433900.0,
  435800.0,437600.0,439500.0,441300.0,443100.0,444900.0,446700.0,
  448500.0,450300.0,452000.0,453800.0,455600.0,457400.0,459100.0,
  460900.0,462700.0,480900.0,497400.0,514000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1389000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,59.55,58.68,57.86,57.08,
  56.33,55.62,54.93,54.27,53.59,52.94,52.31,
  51.71,51.13,50.56,50.02,49.49,48.98,48.48,
  48.0,47.53,47.07,46.63,46.2,45.78,45.37,
  44.97,44.58,41.01,38.35,36.09;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1460000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,415900.0,417800.0,419700.0,
  421600.0,423500.0,425300.0,427100.0,429000.0,430900.0,432800.0,
  434700.0,436600.0,438400.0,440300.0,442100.0,443900.0,445800.0,
  447600.0,449400.0,451200.0,453000.0,454800.0,456600.0,458400.0,
  460100.0,461900.0,480300.0,496800.0,513500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1460000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,62.79,61.85,60.97,
  60.12,59.32,58.55,57.81,57.06,56.33,55.64,
  54.97,54.32,53.7,53.1,52.52,51.96,51.42,
  50.89,50.38,49.89,49.4,48.93,48.48,48.03,
  47.6,47.17,43.32,40.48,38.05;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1534000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,416200.0,418200.0,
  420200.0,422100.0,423900.0,425800.0,427800.0,429700.0,431700.0,
  433600.0,435500.0,437400.0,439200.0,441100.0,442900.0,444800.0,
  446600.0,448500.0,450300.0,452100.0,453900.0,455700.0,457500.0,
  459300.0,461100.0,479600.0,496300.0,513000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1534000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,66.19,65.18,
  64.22,63.31,62.44,61.61,60.77,59.96,59.19,
  58.44,57.73,57.05,56.38,55.75,55.13,54.54,
  53.96,53.4,52.86,52.33,51.82,51.32,50.84,
  50.37,49.91,45.75,42.7,40.11;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1610000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,416600.0,
  418600.0,420500.0,422500.0,424400.0,426400.0,428400.0,430400.0,
  432300.0,434300.0,436200.0,438100.0,440000.0,441900.0,443800.0,
  445600.0,447500.0,449300.0,451200.0,453000.0,454800.0,456700.0,
  458500.0,460300.0,478900.0,495700.0,512500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1610000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,69.76,
  68.66,67.62,66.64,65.7,64.75,63.85,62.98,
  62.16,61.37,60.61,59.88,59.17,58.49,57.84,
  57.21,56.6,56.0,55.43,54.87,54.33,53.8,
  53.29,52.79,48.3,45.03,42.26;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1689000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  416800.0,418900.0,420900.0,422900.0,425000.0,427000.0,429000.0,
  431000.0,433000.0,435000.0,436900.0,438900.0,440800.0,442700.0,
  444600.0,446400.0,448300.0,450200.0,452000.0,453900.0,455700.0,
  457600.0,459400.0,478200.0,495100.0,512000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1689000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  73.51,72.32,71.19,70.13,69.05,68.03,67.06,
  66.14,65.25,64.41,63.6,62.82,62.07,61.35,
  60.65,59.98,59.33,58.71,58.1,57.51,56.93,
  56.37,55.83,50.98,47.46,44.5;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1770000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,417100.0,419200.0,421200.0,423400.0,425500.0,427600.0,
  429600.0,431700.0,433700.0,435700.0,437600.0,439600.0,441500.0,
  443400.0,445400.0,447300.0,449200.0,451000.0,452900.0,454800.0,
  456600.0,458500.0,477400.0,494400.0,511400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1770000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,77.45,76.15,74.93,73.7,72.54,71.45,
  70.41,69.42,68.48,67.57,66.71,65.88,65.08,
  64.32,63.58,62.87,62.18,61.51,60.86,60.24,
  59.63,59.04,53.79,50.01,46.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1855000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,417300.0,419400.0,421700.0,423900.0,426000.0,
  428100.0,430200.0,432300.0,434300.0,436300.0,438300.0,440300.0,
  442300.0,444200.0,446100.0,448100.0,450000.0,451900.0,453800.0,
  455600.0,457500.0,476700.0,493700.0,510800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1855000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,81.59,80.18,78.76,77.44,76.19,
  75.01,73.9,72.84,71.83,70.87,69.95,69.07,
  68.22,67.4,66.62,65.86,65.13,64.42,63.74,
  63.07,62.43,56.74,52.67,49.3;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1943000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,417400.0,419800.0,422100.0,424300.0,
  426500.0,428700.0,430800.0,432900.0,434900.0,437000.0,439000.0,
  441000.0,443000.0,444900.0,446900.0,448800.0,450800.0,452700.0,
  454600.0,456500.0,475800.0,493000.0,510200.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1943000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,85.95,84.3,82.77,81.34,
  80.0,78.74,77.54,76.41,75.33,74.3,73.32,
  72.38,71.47,70.61,69.77,68.97,68.19,67.44,
  66.72,66.01,59.84,55.47,51.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2040000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,417600.0,420000.0,422300.0,
  424600.0,426800.0,429000.0,431200.0,433300.0,435400.0,437500.0,
  439500.0,441600.0,443600.0,445600.0,447600.0,449500.0,451500.0,
  453400.0,455300.0,474900.0,492300.0,509500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2040000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,90.88,89.06,87.39,
  85.83,84.37,83.0,81.7,80.48,79.31,78.21,
  77.15,76.14,75.17,74.24,73.35,72.49,71.66,
  70.86,70.09,63.33,58.6,54.71;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2141000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,417600.0,420100.0,
  422500.0,424900.0,427200.0,429400.0,431600.0,433800.0,435900.0,
  438000.0,440100.0,442100.0,444200.0,446200.0,448200.0,450200.0,
  452200.0,454100.0,473900.0,491400.0,508800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2141000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,96.09,94.09,
  92.25,90.55,88.96,87.47,86.06,84.74,83.48,
  82.29,81.15,80.07,79.03,78.03,77.08,76.16,
  75.27,74.42,67.02,61.9,57.71;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2245000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,417700.0,
  420200.0,422700.0,425100.0,427400.0,429700.0,431900.0,434200.0,
  436300.0,438500.0,440600.0,442700.0,444700.0,446800.0,448800.0,
  450800.0,452800.0,472900.0,490600.0,508100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2245000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,101.6,
  99.41,97.39,95.52,93.78,92.16,90.64,89.2,
  87.85,86.56,85.34,84.17,83.06,81.99,80.96,
  79.98,79.03,70.92,65.36,60.86;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2353000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  417600.0,420300.0,422800.0,425300.0,427600.0,430000.0,432300.0,
  434500.0,436700.0,438900.0,441100.0,443200.0,445300.0,447300.0,
  449400.0,451400.0,471800.0,489700.0,507300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2353000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  107.5,105.0,102.8,100.8,98.86,97.09,95.44,
  93.88,92.42,91.03,89.71,88.46,87.26,86.11,
  85.02,83.97,75.04,69.01,64.15;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2465000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,417500.0,420200.0,422900.0,425400.0,427800.0,430200.0,
  432600.0,434900.0,437100.0,439300.0,441500.0,443700.0,445800.0,
  447900.0,450000.0,470700.0,488700.0,506500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2465000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,113.7,111.0,108.5,106.3,104.2,102.3,
  100.5,98.79,97.2,95.7,94.28,92.93,91.65,
  90.42,89.24,79.4,72.84,67.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2581000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,417300.0,420200.0,422900.0,425500.0,428000.0,
  430400.0,432800.0,435200.0,437400.0,439700.0,441900.0,444100.0,
  446300.0,448400.0,469500.0,487700.0,505600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2581000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,120.3,117.3,114.6,112.1,109.8,
  107.7,105.8,103.9,102.2,100.6,99.06,97.61,
  96.23,94.91,84.01,76.87,71.23;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2701000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,417100.0,420000.0,422800.0,425500.0,
  428100.0,430600.0,433000.0,435400.0,437800.0,440100.0,442300.0,
  444500.0,446700.0,468300.0,486700.0,504800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2701000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,127.4,124.0,121.0,118.3,
  115.8,113.4,111.3,109.3,107.5,105.7,104.1,
  102.5,101.0,88.91,81.12,75.02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2825000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,416700.0,419800.0,422700.0,
  425500.0,428100.0,430700.0,433200.0,435600.0,438000.0,440400.0,
  442700.0,444900.0,466900.0,485600.0,503800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2825000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,135.0,131.2,127.8,
  124.8,122.0,119.5,117.2,115.0,113.0,111.1,
  109.3,107.6,94.11,85.6,79.01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2953000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,416300.0,419500.0,
  422500.0,425400.0,428100.0,430800.0,433300.0,435800.0,438300.0,
  440700.0,443000.0,465500.0,484500.0,502900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2953000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,143.1,138.8,
  135.0,131.6,128.6,125.8,123.3,120.9,118.7,
  116.7,114.8,99.65,90.33,83.19;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3086000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,415700.0,
  419100.0,422200.0,425200.0,428000.0,430800.0,433400.0,436000.0,
  438500.0,440900.0,464000.0,483300.0,501900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3086000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,151.9,
  147.0,142.7,139.0,135.6,132.5,129.8,127.2,
  124.8,122.6,105.5,95.32,87.58;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3223000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  415000.0,418600.0,421900.0,425000.0,427900.0,430700.0,433400.0,
  436100.0,438600.0,462500.0,482000.0,500800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3223000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  161.4,155.7,150.9,146.7,143.0,139.6,136.6,
  133.7,131.1,111.9,100.6,92.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3365000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,414200.0,418000.0,421500.0,424700.0,427700.0,430600.0,
  433400.0,436100.0,460800.0,480700.0,499700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3365000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,171.7,165.1,159.7,154.9,150.8,147.1,
  143.7,140.6,118.6,106.2,97.06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3512000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,413200.0,417300.0,420900.0,424300.0,427500.0,
  430500.0,433400.0,459000.0,479300.0,498600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3512000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,182.9,175.3,169.0,163.7,159.1,
  155.0,151.3,125.9,112.1,102.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3663000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,412000.0,416400.0,420300.0,423900.0,
  427200.0,430300.0,457100.0,477800.0,497400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3663000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,195.4,186.3,179.1,173.1,
  167.9,163.3,133.7,118.4,107.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3820000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,410600.0,415400.0,419600.0,
  423300.0,426800.0,455100.0,476300.0,496100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3820000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,209.2,198.4,190.0,
  183.1,177.3,142.1,125.1,113.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3982000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,408800.0,414200.0,
  418700.0,422700.0,452900.0,474700.0,494800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3982000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,224.8,211.5,
  201.7,193.9,151.3,132.2,119.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4150000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,406700.0,
  412800.0,417700.0,450500.0,472900.0,493400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4150000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,242.8,
  226.1,214.5,161.4,139.9,125.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4323000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  404100.0,411200.0,448000.0,471100.0,491900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4323000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  263.9,242.3,172.4,148.0,132.3;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,400600.0,445200.0,469200.0,490400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,289.9,184.7,156.8,139.5;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  8502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,357800.0,408000.0,449000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  8502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,762.0,509.3,364.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  12500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,345900.0,378100.0,413000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  12500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,891.1,767.7,632.4;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  16500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,341400.0,369600.0,399000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  16500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,954.6,864.7,768.3;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,DetailsWithVertices;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SCHEDULES ===========

Output:Schedules,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  Building Loads - Cooling,  !- Name
  2,                       !- Digits After Decimal
  Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Building Loads - Heating,  !- Name
  2,                       !- Digits After Decimal
  Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,Outside Air Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Outside Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,Relief Air Outlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Relief Air Outlet Node,System Node Temperature,Timestep;

Output:Variable,Outdoor Air Mixer Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Outdoor Air Mixer Inlet Node,System Node Temperature,Timestep;

Output:Variable,Mixed Air Node,System Node Mass Flow Rate,Timestep;

Output:Variable,Mixed Air Node,System Node Temperature,Timestep;

Output:Variable,Heating Coil Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,DX Cooling Coil Air Inlet Node,System Node Temperature,Timestep;

Output:Variable,Air Loop Outlet Node,System Node Temperature,Timestep;

Output:Variable,*,Unitary System Compressor Part Load Ratio,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air Relative Humidity,Timestep;

Output:Variable,*,Zone Air Humidity Ratio,Timestep;

Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,Timestep;

Output:Variable,*,Cooling Coil Electricity Energy,Timestep;

Output:Variable,*,Heating Coil Heating Rate,Timestep;

Output:Variable,*,Heating Coil Runtime Fraction,Timestep;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

Output:Variable,*,Site Outdoor Air Humidity Ratio,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Total Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Sensible Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Latent Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Zone Sensible Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Zone Sensible Heating Rate,Timestep;

Output:Variable,*,Refrigeration Case Zone Latent Rate,Timestep;

Output:Variable,*,Refrigeration Case Return Air Sensible Cooling Rate,Timestep;

Output:Variable,*,Refrigeration Case Return Air Sensible Heating Rate,Timestep;

Output:Variable,*,Refrigeration Case Return Air Latent Rate,Timestep;

Output:Variable,*,Refrigeration Case Evaporator Fan Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Case Anti Sweat Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Case Lighting Electricity Rate,Timestep;

Output:Variable,*,Refrigeration Case Defrost Electricity Rate,Timestep;

Output:Variable,*,Refrigeration System Condenser Fan Electricity Rate,Timestep;

Output:Variable,*,Refrigeration System Total Compressor Electricity Rate,Timestep;

Output:Variable,*,Refrigeration System Total Compressor Heat Transfer Rate,Timestep;

Output:Variable,*,Refrigeration System Total Cases and Walk Ins Heat Transfer Rate,Timestep;

Output:Variable,*,Refrigeration System Average Compressor COP,Timestep;

Output:Variable,*,Refrigeration System Condensing Temperature,Timestep;

Output:Variable,*,Refrigeration System Evaporating Temperature,Timestep;

Output:Variable,SELFCONTAINEDDISPLAY,Refrigeration Compressor Rack Electricity Rate,Timestep;

Output:Variable,SELFCONTAINEDDISPLAY,Refrigeration Compressor Rack Total Heat Transfer Rate,Timestep;

Output:Variable,SELFCONTAINEDDISPLAY,Refrigeration Compressor Rack COP,Timestep;

Output:Variable,*,Zone Lights Electricity Energy,Timestep;

Output:Variable,*,Zone Electric Equipment Electricity Energy,Timestep;

Output:Variable,*,Fan Electricity Energy,Timestep;

Output:Variable,SALESFLOOR OUTLET NODE,System Node Temperature,Timestep;

Output:Variable,SALESFLOOR OUTLET NODE,System Node Humidity Ratio,Timestep;

Output:Variable,BackRoom OUTLET NODE,System Node Temperature,Timestep;

Output:Variable,BackRoom OUTLET NODE,System Node Humidity Ratio,Timestep;

Output:Variable,SalesFloor Inlet Node,System Node Temperature,Timestep;

Output:Variable,SalesFloor Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,BackRoom Inlet Node,System Node Temperature,Timestep;

Output:Variable,BackRoom Inlet Node,System Node Mass Flow Rate,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,Refrigeration:Electricity,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Diagnostics,
  DisplayAllWarnings;      !- Key 1
