!- ---------------------------------------------------------------------------------------------------------
!- The Residential Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
!- under contract with the U.S. Department of Energy (DOE).
!- The purpose of developing these building prototype models is to measure energy saving impacts from
!- various residential energy codes. Detailed model development descriptions are documented in the following PNNL reports:
!-
!- 1. Salcido V.R., Y. Chen, and Y. Xie. 2021. Energy Savings Analysis: 2021 IECC for Residential Buildings. PNNL-31018. Richland, WA: Pacific Northwest National Laboratory.
!- 2. Taylor T, Mendon V, Zhao M, Liu B. Energy Savings Analysis: 2018 IECC for Residential Buildings. Richland, WA: Pacific Northwest National Laboratory.
!- 3. Mendon V.V., A. Selvacanabady, M. Zhao, and Z.T. Taylor. 2015. National Cost-Effectiveness Analysis of the Residential Provisions of the 2015 IECC. PNNL-24240. Richland, WA: Pacific Northwest National Laboratory.
!- 4. Lucas R.G., V.V. Mendon, and S. Goel. 2012. Energy Use Savings for a Typical New Residential Dwelling Unit Based on the 2009 and 2012 IECC as Compared to the 2006 IECC. PNNL-SA-88603. Richland, WA: Pacific Northwest National Laboratory.
!-
!- ---------------------------------------------------------------------------------------------------------
! GPARM parameters as run:
!    ID = US+SF+CZ4A+hp+crawlspace+IECC_2006
!    weatherfile = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    climate_zone = Climate Zone 4
!    moisture_regime = Moist
!    humidity_designation = Not Warm-Humid
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = Crawlspace
!    system_tag = Heat Pump
!    code = IECC_2006
!    permits = 21280.7599039262
!    vent_fan_efficacy = 1.4
!    cfm25 = 18.75
!    afn_control = MultizoneWithDistribution
!    is_duct_base = no
!    leakage_ratio = 0.297
!    dhw_type =
!    TEMPLATE_PATH = template/v9.5

Version,27.1;

! added VRF system

Schedule:Compact,
  VRFCondAvailSched,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 12:00,1.0,        !- Field 3
  Until: 13:00,1.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
  VRF Heat Pump,           !- Heat Pump Name
  VRFCondAvailSched,       !- Availability Schedule Name
  VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
  R410A,                   !- Refrigerant Type
  10023.0,                 !- Rated Evaporative Capacity {W}
  0.2931,                  !- Rated Compressor Power Per Unit of Rated Evaporative Capacity {dimensionless}
  -5.0,                    !- Minimum Outdoor Air Temperature in Cooling Mode {C}
  43.0,                    !- Maximum Outdoor Air Temperature in Cooling Mode {C}
  -20.0,                   !- Minimum Outdoor Air Temperature in Heating Mode {C}
  18.0,                    !- Maximum Outdoor Air Temperature in Heating Mode {C}
  7.6,                     !- Reference Outdoor Unit Superheating {deltaC}
  7.7,                     !- Reference Outdoor Unit Subcooling {deltaC}
  VariableTemp,            !- Refrigerant Temperature Control Algorithm for Indoor Unit
  10.0,                    !- Reference Evaporating Temperature for Indoor Unit {C}
  38.9,                    !- Reference Condensing Temperature for Indoor Unit {C}
  6.0,                     !- Variable Evaporating Temperature Minimum for Indoor Unit {C}
  13.0,                    !- Variable Evaporating Temperature Maximum for Indoor Unit {C}
  35.0,                    !- Variable Condensing Temperature Minimum for Indoor Unit {C}
  42.0,                    !- Variable Condensing Temperature Maximum for Indoor Unit {C}
  0.01197,                 !- Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity {dimensionless}
  0.000169511,             !- Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity {m3/s-W}
  OUEvapTempCurve,         !- Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
  OUCondTempCurve,         !- Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
  0.0508,                  !- Diameter of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
  10.0,                    !- Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
  12.0,                    !- Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
  5.0,                     !- Height Difference Between Outdoor Unit and Indoor Units {m}
  0.02,                    !- Main Pipe Insulation Thickness {m}
  0.032,                   !- Main Pipe Insulation Thermal Conductivity {W/m-K}
  33.0,                    !- Crankcase Heater Power per Compressor {W}
  1,                       !- Number of Compressors {dimensionless}
  0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ,                        !- Defrost Strategy
  ,                        !- Defrost Control
  ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  ,                        !- Defrost Time Period Fraction
  ,                        !- Resistive Defrost Heater Capacity {W}
  ,                        !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  4500000.0,               !- Compressor maximum delta Pressure {Pa}
  8,                       !- Number of Compressor Loading Index Entries
  1319.0,                  !- Compressor Speed at Loading Index 1 {rev/min}
  Spd1Cooling,             !- Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd1Power,               !- Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
  1920.0,                  !- Compressor Speed at Loading Index 2 {rev/min}
  Spd2Cooling,             !- Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd2Power,               !- Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
  2580.0,                  !- Compressor Speed at Loading Index 3 {rev/min}
  Spd3Cooling,             !- Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd3Power,               !- Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name
  3480.0,                  !- Compressor Speed at Loading Index 4 {rev/min}
  Spd4Cooling,             !- Loading Index 4 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd4Power,               !- Loading Index 4 Compressor Power Multiplier Function of Temperature Curve Name
  4380.0,                  !- Compressor Speed at Loading Index 5 {rev/min}
  Spd5Cooling,             !- Loading Index 5 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd5Power,               !- Loading Index 5 Compressor Power Multiplier Function of Temperature Curve Name
  4800.0,                  !- Compressor Speed at Loading Index 6 {rev/min}
  Spd6Cooling,             !- Loading Index 6 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd6Power,               !- Loading Index 6 Compressor Power Multiplier Function of Temperature Curve Name
  5730.0,                  !- Compressor Speed at Loading Index 7 {rev/min}
  Spd7Cooling,             !- Loading Index 7 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd7Power,               !- Loading Index 7 Compressor Power Multiplier Function of Temperature Curve Name
  6900.0,                  !- Compressor Speed at Loading Index 8 {rev/min}
  Spd8Cooling,             !- Loading Index 8 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd8Power;               !- Loading Index 8 Compressor Power Multiplier Function of Temperature Curve Name

Curve:Quadratic,
  OUEvapTempCurve,         !- Name
  -5.0464,                 !- Coefficient1 Constant
  1.1194,                  !- Coefficient2 x
  -0.0017,                 !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Quadratic,
  OUCondTempCurve,         !- Name
  -0.0269,                 !- Coefficient1 Constant
  1.0814,                  !- Coefficient2 x
  -0.0012,                 !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  30.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Biquadratic,
  MinSpdCooling,           !- Name
  0.1407,                  !- Coefficient1 Constant
  -0.0006872,              !- Coefficient2 x
  -1.269e-05,              !- Coefficient3 x**2
  0.005913,                !- Coefficient4 y
  7.356e-05,               !- Coefficient5 y**2
  -4.693e-05,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd1Cooling,             !- Name
  0.2186,                  !- Coefficient1 Constant
  -0.001577,               !- Coefficient2 x
  -8.294e-06,              !- Coefficient3 x**2
  0.008626,                !- Coefficient4 y
  0.000105,                !- Coefficient5 y**2
  -6.976e-05,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd2Cooling,             !- Name
  0.3201,                  !- Coefficient1 Constant
  -0.002263,               !- Coefficient2 x
  -1.064e-05,              !- Coefficient3 x**2
  0.0125,                  !- Coefficient4 y
  0.0001496,               !- Coefficient5 y**2
  -0.000103,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd3Cooling,             !- Name
  0.4913,                  !- Coefficient1 Constant
  -0.006415,               !- Coefficient2 x
  3.422e-05,               !- Coefficient3 x**2
  0.01676,                 !- Coefficient4 y
  0.0001999,               !- Coefficient5 y**2
  -0.0001361,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd4Cooling,             !- Name
  0.5808,                  !- Coefficient1 Constant
  -0.003717,               !- Coefficient2 x
  -1.957e-05,              !- Coefficient3 x**2
  0.02248,                 !- Coefficient4 y
  0.0002053,               !- Coefficient5 y**2
  -0.0001921,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd5Cooling,             !- Name
  0.7591,                  !- Coefficient1 Constant
  -0.005862,               !- Coefficient2 x
  -7.698e-06,              !- Coefficient3 x**2
  0.02731,                 !- Coefficient4 y
  0.0003537,               !- Coefficient5 y**2
  -0.0002037,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd6Cooling,             !- Name
  0.8061,                  !- Coefficient1 Constant
  -0.005029,               !- Coefficient2 x
  -2.445e-05,              !- Coefficient3 x**2
  0.03092,                 !- Coefficient4 y
  0.0003777,               !- Coefficient5 y**2
  -0.0002377,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd7Cooling,             !- Name
  0.8781,                  !- Coefficient1 Constant
  -0.00156,                !- Coefficient2 x
  -8.131e-05,              !- Coefficient3 x**2
  0.04012,                 !- Coefficient4 y
  0.0003905,               !- Coefficient5 y**2
  -0.0003383,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd8Cooling,             !- Name
  0.9687,                  !- Coefficient1 Constant
  0.002803,                !- Coefficient2 x
  -0.0001528,              !- Coefficient3 x**2
  0.0517,                  !- Coefficient4 y
  0.0004067,               !- Coefficient5 y**2
  -0.0004648,              !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  MinSpdPower,             !- Name
  -0.0004381,              !- Coefficient1 Constant
  0.001459,                !- Coefficient2 x
  -2.076e-06,              !- Coefficient3 x**2
  -0.001412,               !- Coefficient4 y
  -2.865e-05,              !- Coefficient5 y**2
  3.538e-05,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd1Power,               !- Name
  0.003529,                !- Coefficient1 Constant
  0.001969,                !- Coefficient2 x
  -1.219e-06,              !- Coefficient3 x**2
  -0.002001,               !- Coefficient4 y
  -3.987e-05,              !- Coefficient5 y**2
  5.041e-05,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd2Power,               !- Name
  0.007864,                !- Coefficient1 Constant
  0.002813,                !- Coefficient2 x
  -2.908e-06,              !- Coefficient3 x**2
  -0.002862,               !- Coefficient4 y
  -5.547e-05,              !- Coefficient5 y**2
  7.219e-05,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd3Power,               !- Name
  0.05318,                 !- Coefficient1 Constant
  0.004007,                !- Coefficient2 x
  1.729e-05,               !- Coefficient3 x**2
  -0.005707,               !- Coefficient4 y
  -0.0001153,              !- Coefficient5 y**2
  0.0001452,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd4Power,               !- Name
  0.01397,                 !- Coefficient1 Constant
  0.009363,                !- Coefficient2 x
  -3.41e-05,               !- Coefficient3 x**2
  -0.00757,                !- Coefficient4 y
  -0.0001547,              !- Coefficient5 y**2
  0.0001957,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd5Power,               !- Name
  0.1167,                  !- Coefficient1 Constant
  0.007259,                !- Coefficient2 x
  1.968e-05,               !- Coefficient3 x**2
  -0.008029,               !- Coefficient4 y
  -0.0001646,              !- Coefficient5 y**2
  0.0002185,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd6Power,               !- Name
  0.2574,                  !- Coefficient1 Constant
  0.004687,                !- Coefficient2 x
  8.909e-05,               !- Coefficient3 x**2
  -0.009131,               !- Coefficient4 y
  -0.0001989,              !- Coefficient5 y**2
  0.000259,                !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd7Power,               !- Name
  0.5701,                  !- Coefficient1 Constant
  -0.00674,                !- Coefficient2 x
  0.0002654,               !- Coefficient3 x**2
  -0.00734,                !- Coefficient4 y
  -0.000198,               !- Coefficient5 y**2
  0.0002378,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd8Power,               !- Name
  0.9635,                  !- Coefficient1 Constant
  -0.02112,                !- Coefficient2 x
  0.0004872,               !- Coefficient3 x**2
  -0.005087,               !- Coefficient4 y
  -0.0001969,              !- Coefficient5 y**2
  0.0002112,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========

ZoneTerminalUnitList,
  VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
  TU1;                     !- Zone Terminal Unit Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:TerminalUnit:VariableRefrigerantFlow ===========

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TU1,                     !- Zone Terminal Unit Name
  VRFAvailSched,           !- Terminal Unit Availability Schedule
  TU1 Inlet Node,          !- Terminal Unit Air Inlet Node Name
  TU1 Outlet Node,         !- Terminal Unit Air Outlet Node Name
  0.595,                   !- Cooling Supply Air Flow Rate {m3/s}
  0.0,                     !- No Cooling Supply Air Flow Rate {m3/s}
  0.595,                   !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanModeSchedule,      !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:SystemModel,         !- Supply Air Fan Object Type
  TU1 VRF Supply Fan,      !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  TU1 OA Mixer,            !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
  TU1 VRF DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Heating Coil Object Type
  TU1 VRF DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  TU1 Supp Heating Coil,   !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Fan:SystemModel,
  TU1 VRF Supply Fan,      !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU1 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
  TU1 VRF Fan Outlet Node,  !- Air Outlet Node Name
  0.595,                   !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.69748,                 !- Electric Power Minimum Flow Rate Fraction
  400.0,                   !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.5,                     !- Fan Total Efficiency
  TU1 VRF Supply Fan_curve,  !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General;                 !- End-Use Subcategory

Curve:Quartic,
  TU1 VRF Supply Fan_curve,  !- Name
  0.09,                    !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.91,                    !- Coefficient4 x**3
  0.0,                     !- Coefficient5 x**4
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  TU1 Supp Heating Coil,   !- Name
  VRFAvailSched,           !- Availability Schedule Name
  0.99,                    !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  TU1 VRF Fan Outlet Node,  !- Air Inlet Node Name
  TU1 Outlet Node;         !- Air Outlet Node Name

! 0 means cycling fan/coil operation

Schedule:Compact,
  VRFFanModeSchedule,      !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,0.0,         !- Field 3
  Until: 18:00,0.0,        !- Field 5
  Until: 24:00,0.0;        !- Field 7

OutdoorAir:Mixer,
  TU1 OA Mixer,            !- Name
  TU1 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 1,  !- Relief Air Stream Node Name
  TU1 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Outside Air Inlet Node 1;  !- Node or NodeList Name 1

!- ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW:FLUIDTEMPERATURECONTROL ===========

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU1 VRF DX Cooling Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU1 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
  TU1 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
  10023.0,                 !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  8.7,                     !- Indoor Unit Reference Superheating {deltaC}
  IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
  ;                        !- Name of Water Storage Tank for Condensate Collection

Curve:Quadratic,
  IUEvapTempCurve,         !- Name
  3.3627,                  !- Coefficient1 Constant
  -0.1535,                 !- Coefficient2 x
  0.0359,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  25.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW ===========

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU1 VRF DX Heating Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule
  TU1 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
  TU1 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
  10023.0,                 !- Rated Total Heating Capacity {W}
  11.5,                    !- Indoor Unit Reference Subcooling {deltaC}
  IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

Curve:Quadratic,
  IUCondTempCurve,         !- Name
  1.2124,                  !- Coefficient1 Constant
  0.1306,                  !- Coefficient2 x
  0.0169,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  25.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Schedule:Compact,
  VRFAvailSched,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,1.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,1.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,1.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

ZoneHVAC:EquipmentConnections,
  living_unit1,            !- Zone Name
  living_unit1 Eq,         !- Zone Conditioning Equipment List Name
  living_unit1 In Nodes,   !- Zone Air Inlet Node or NodeList Name
  living_unit1 Out Nodes,  !- Zone Air Exhaust Node or NodeList Name
  living_unit1 Node,       !- Zone Air Node Name
  living_unit1 Out Node;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  living_unit1 Eq,         !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
  TU1,                     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

NodeList,
  living_unit1 In Nodes,   !- Name
  TU1 Outlet Node;         !- Node 1 Name

NodeList,
  living_unit1 Out Nodes,  !- Name
  TU1 Inlet Node;          !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
  R410a,                   !- Fluid Name
  Refrigerant;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
  R410aSaturatedTemperatures,  !- Name
  -72.0,-69.0,-66.0,-63.0,-60.0,-57.0,-54.0,
  -51.0,-48.0,-45.0,-42.0,-39.0,-36.0,-33.0,
  -30.0,-27.0,-24.0,-21.0,-18.0,-15.0,-12.0,
  -9.0,-6.0,-3.0,0.0,3.0,6.0,9.0,
  12.0,15.0,18.0,21.0,24.0,27.0,30.0,
  33.0,36.0,39.0,42.0,45.0,48.0,51.0,
  54.0,57.0,60.0,63.0,66.0,69.0;

FluidProperties:Temperatures,
  R410aSuperHeatTemperatures,  !- Name
  -72.0,-66.0,-60.0,-54.0,-48.0,-45.0,-42.0,
  -39.0,-36.0,-33.0,-30.0,-27.0,-24.0,-21.0,
  -18.0,-15.0,-12.0,-9.0,-6.0,-3.0,0.0,
  3.0,6.0,9.0,12.0,15.0,18.0,21.0,
  24.0,27.0,30.0,33.0,36.0,39.0,42.0,
  45.0,48.0,51.0,54.0,57.0,60.0,63.0,
  66.0,69.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Pressure,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  31238.0,37717.0,45248.0,53954.0,63963.0,75412.0,88445.0,
  103210.0,119880.0,138600.0,159550.0,182920.0,208880.0,237620.0,
  269350.0,304260.0,342570.0,384490.0,430240.0,480040.0,534120.0,
  592730.0,656090.0,724460.0,798080.0,877220.0,962140.0,1053100.0,
  1150400.0,1254300.0,1365100.0,1483100.0,1608600.0,1741900.0,1883400.0,
  2033400.0,2192300.0,2360400.0,2538200.0,2726100.0,2924600.0,3134100.0,
  3355200.0,3588600.0,3834800.0,4094900.0,4369700.0,4660700.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  98535.0,102590.0,106650.0,110720.0,114790.0,118880.0,122970.0,
  127070.0,131190.0,135320.0,139470.0,143630.0,147820.0,152020.0,
  156240.0,160480.0,164750.0,169040.0,173370.0,177720.0,182100.0,
  186520.0,190970.0,195470.0,200000.0,204580.0,209200.0,213880.0,
  218610.0,223400.0,228250.0,233160.0,238150.0,243220.0,248380.0,
  253630.0,258990.0,264470.0,270080.0,275850.0,281800.0,287970.0,
  294410.0,301200.0,308480.0,316500.0,325780.0,338150.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  388130.0,389810.0,391480.0,393130.0,394760.0,396370.0,397960.0,
  399530.0,401080.0,402600.0,404100.0,405570.0,407010.0,408420.0,
  409800.0,411140.0,412450.0,413730.0,414960.0,416150.0,417300.0,
  418400.0,419450.0,420450.0,421390.0,422270.0,423080.0,423820.0,
  424480.0,425070.0,425560.0,425950.0,426240.0,426410.0,426460.0,
  426350.0,426090.0,425640.0,424980.0,424080.0,422900.0,421370.0,
  419410.0,416920.0,413700.0,409420.0,403430.0,393730.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  1412.7,1403.6,1394.6,1385.4,1376.2,1366.9,1357.6,
  1348.2,1338.7,1329.1,1319.4,1309.7,1299.8,1289.8,
  1279.7,1269.4,1259.1,1248.6,1237.9,1227.1,1216.0,
  1204.8,1193.4,1181.8,1169.9,1157.8,1145.4,1132.8,
  1119.7,1106.4,1092.7,1078.5,1063.9,1048.8,1033.1,
  1016.7,999.71,981.87,963.08,943.19,921.98,899.16,
  874.29,846.72,815.37,778.25,730.95,659.03;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  1.3845,1.6517,1.9588,2.31,2.7097,3.1627,3.6737,
  4.2482,4.8916,5.6098,6.4088,7.2952,8.2758,9.3578,
  10.549,11.857,13.292,14.861,16.576,18.447,20.485,
  22.702,25.113,27.732,30.575,33.659,37.005,40.634,
  44.571,48.844,53.483,58.525,64.012,69.991,76.52,
  83.666,91.511,100.16,109.73,120.38,132.33,145.85,
  161.35,179.4,200.95,227.66,263.01,317.59;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  1349.9,1351.5,1353.4,1355.7,1358.4,1361.4,1364.8,
  1368.6,1372.8,1377.4,1382.5,1388.1,1394.1,1400.7,
  1407.8,1415.5,1423.8,1432.7,1442.4,1452.7,1463.9,
  1475.9,1488.8,1502.7,1517.7,1534.0,1551.5,1570.6,
  1591.4,1614.1,1639.0,1666.4,1696.8,1730.7,1768.9,
  1812.3,1862.2,1920.4,1989.5,2073.2,2177.4,2311.6,
  2492.4,2750.7,3153.4,3872.3,5519.0,12701.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  723.87,735.19,746.93,759.1,771.67,784.65,798.02,
  811.78,825.94,840.5,855.46,870.85,886.68,902.98,
  919.79,937.15,955.11,973.72,993.07,1013.2,1034.3,
  1056.4,1079.6,1104.2,1130.2,1158.0,1187.7,1219.6,
  1254.1,1291.7,1332.9,1378.3,1428.7,1485.3,1549.4,
  1622.8,1707.8,1807.8,1927.4,2073.5,2256.2,2492.2,
  2809.4,3259.6,3950.4,5146.5,7718.5,17076.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  31238.0,                 !- Pressure {Pa}
  388130.0,392450.0,396750.0,401050.0,405360.0,407530.0,409700.0,
  411890.0,414080.0,416280.0,418490.0,420710.0,422940.0,425180.0,
  427430.0,429690.0,431960.0,434250.0,436550.0,438850.0,441180.0,
  443510.0,445860.0,448210.0,450580.0,452970.0,455360.0,457770.0,
  460200.0,462630.0,465080.0,467540.0,470020.0,472510.0,475010.0,
  477520.0,480050.0,482590.0,485150.0,487720.0,490300.0,492900.0,
  495510.0,498130.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  31238.0,                 !- Pressure {Pa}
  1.3845,1.3404,1.2997,1.2617,1.2262,1.2092,1.1928,
  1.1768,1.1613,1.1462,1.1316,1.1173,1.1034,1.0898,
  1.0766,1.0638,1.0512,1.039,1.0271,1.0154,1.004,
  0.99285,0.98197,0.97133,0.96093,0.95075,0.94079,0.93104,
  0.9215,0.91215,0.90299,0.89403,0.88524,0.87662,0.86817,
  0.85989,0.85177,0.8438,0.83598,0.82831,0.82077,0.81338,
  0.80612,0.79899;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  45248.0,                 !- Pressure {Pa}
  0.0,391480.0,395930.0,400340.0,404740.0,406940.0,409150.0,
  411360.0,413580.0,415800.0,418030.0,420270.0,422520.0,424780.0,
  427050.0,429330.0,431610.0,433910.0,436220.0,438540.0,440880.0,
  443220.0,445580.0,447940.0,450320.0,452720.0,455120.0,457540.0,
  459970.0,462410.0,464860.0,467330.0,469810.0,472310.0,474810.0,
  477330.0,479870.0,482410.0,484970.0,487550.0,490130.0,492730.0,
  495350.0,497970.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  45248.0,                 !- Pressure {Pa}
  0.0,1.9588,1.8968,1.8395,1.7863,1.761,1.7365,
  1.7128,1.6898,1.6674,1.6457,1.6246,1.6041,1.5842,
  1.5647,1.5458,1.5273,1.5093,1.4918,1.4747,1.458,
  1.4416,1.4257,1.4101,1.3949,1.38,1.3654,1.3512,
  1.3372,1.3236,1.3102,1.2971,1.2843,1.2717,1.2594,
  1.2473,1.2355,1.2239,1.2125,1.2013,1.1903,1.1796,
  1.169,1.1586;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  63963.0,                 !- Pressure {Pa}
  0.0,0.0,394760.0,399350.0,403880.0,406140.0,408390.0,
  410640.0,412900.0,415160.0,417420.0,419690.0,421960.0,424250.0,
  426540.0,428840.0,431140.0,433460.0,435790.0,438130.0,440470.0,
  442830.0,445200.0,447580.0,449970.0,452380.0,454790.0,457220.0,
  459660.0,462110.0,464570.0,467050.0,469540.0,472040.0,474550.0,
  477080.0,479620.0,482170.0,484740.0,487320.0,489910.0,492520.0,
  495130.0,497770.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  63963.0,                 !- Pressure {Pa}
  0.0,0.0,2.7097,2.624,2.5451,2.5078,2.4718,
  2.437,2.4034,2.3708,2.3393,2.3086,2.2789,2.25,
  2.2219,2.1945,2.1679,2.142,2.1167,2.0921,2.0681,
  2.0446,2.0217,1.9994,1.9776,1.9562,1.9354,1.915,
  1.895,1.8755,1.8564,1.8377,1.8194,1.8014,1.7839,
  1.7666,1.7497,1.7332,1.7169,1.701,1.6854,1.67,
  1.655,1.6402;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  88445.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,397960.0,402700.0,405030.0,407360.0,
  409670.0,411980.0,414290.0,416600.0,418910.0,421220.0,423540.0,
  425860.0,428190.0,430520.0,432860.0,435210.0,437570.0,439940.0,
  442320.0,444700.0,447100.0,449510.0,451930.0,454360.0,456800.0,
  459250.0,461710.0,464190.0,466680.0,469180.0,471690.0,474210.0,
  476750.0,479300.0,481860.0,484430.0,487020.0,489620.0,492230.0,
  494860.0,497490.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  88445.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,3.6737,3.557,3.5024,3.45,
  3.3995,3.3509,3.3039,3.2585,3.2146,3.172,3.1308,
  3.0907,3.0518,3.014,2.9772,2.9414,2.9065,2.8726,
  2.8395,2.8072,2.7757,2.7449,2.7149,2.6856,2.6569,
  2.6289,2.6015,2.5747,2.5485,2.5228,2.4977,2.4731,
  2.449,2.4254,2.4022,2.3795,2.3573,2.3354,2.314,
  2.293,2.2724;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  119880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,401080.0,403540.0,405970.0,
  408380.0,410770.0,413150.0,415520.0,417880.0,420250.0,422610.0,
  424970.0,427340.0,429710.0,432090.0,434470.0,436850.0,439250.0,
  441650.0,444060.0,446480.0,448910.0,451350.0,453800.0,456260.0,
  458730.0,461210.0,463700.0,466200.0,468710.0,471240.0,473770.0,
  476320.0,478880.0,481450.0,484040.0,486630.0,489240.0,491860.0,
  494500.0,497150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  119880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,4.8918,4.8116,4.7352,
  4.6621,4.592,4.5247,4.4599,4.3974,4.337,4.2787,
  4.2221,4.1674,4.1143,4.0627,4.0126,3.9639,3.9165,
  3.8704,3.8255,3.7817,3.739,3.6974,3.6567,3.6171,
  3.5783,3.5405,3.5035,3.4673,3.4319,3.3973,3.3634,
  3.3302,3.2977,3.2659,3.2347,3.2041,3.1742,3.1448,
  3.116,3.0877;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  138600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,402600.0,405100.0,
  407570.0,410020.0,412440.0,414850.0,417260.0,419650.0,422040.0,
  424440.0,426830.0,429220.0,431620.0,434020.0,436420.0,438830.0,
  441250.0,443680.0,446110.0,448550.0,451000.0,453460.0,455930.0,
  458410.0,460900.0,463400.0,465910.0,468430.0,470970.0,473510.0,
  476060.0,478630.0,481210.0,483800.0,486400.0,489020.0,491650.0,
  494280.0,496940.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  138600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,5.6098,5.5173,
  5.4293,5.3451,5.2645,5.1871,5.1127,5.0409,4.9717,
  4.9047,4.8399,4.7772,4.7163,4.6573,4.5999,4.5442,
  4.49,4.4372,4.3859,4.3358,4.287,4.2394,4.193,
  4.1476,4.1033,4.0601,4.0178,3.9765,3.936,3.8965,
  3.8578,3.8199,3.7828,3.7464,3.7108,3.6759,3.6417,
  3.6081,3.5752;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  159550.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,404100.0,
  406640.0,409150.0,411630.0,414090.0,416540.0,418980.0,421400.0,
  423830.0,426250.0,428670.0,431090.0,433510.0,435930.0,438360.0,
  440800.0,443240.0,445690.0,448150.0,450610.0,453090.0,455570.0,
  458060.0,460560.0,463070.0,465590.0,468120.0,470660.0,473210.0,
  475780.0,478350.0,480940.0,483540.0,486150.0,488770.0,491400.0,
  494040.0,496700.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  159550.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,6.4087,
  6.3023,6.201,6.1045,6.012,5.9233,5.838,5.7559,
  5.6767,5.6001,5.5261,5.4544,5.385,5.3176,5.2521,
  5.1885,5.1267,5.0666,5.008,4.9509,4.8953,4.8411,
  4.7882,4.7366,4.6862,4.6369,4.5888,4.5417,4.4957,
  4.4507,4.4066,4.3635,4.3212,4.2799,4.2393,4.1996,
  4.1607,4.1225;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  182920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  405570.0,408160.0,410710.0,413230.0,415730.0,418210.0,420680.0,
  423130.0,425590.0,428040.0,430490.0,432930.0,435380.0,437840.0,
  440290.0,442750.0,445220.0,447690.0,450170.0,452660.0,455160.0,
  457660.0,460170.0,462700.0,465230.0,467770.0,470320.0,472880.0,
  475460.0,478040.0,480630.0,483240.0,485860.0,488480.0,491120.0,
  493780.0,496440.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  182920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  7.2953,7.1732,7.0571,6.9465,6.8408,6.7394,6.642,
  6.5482,6.4578,6.3706,6.2862,6.2046,6.1255,6.0488,
  5.9743,5.902,5.8317,5.7633,5.6968,5.632,5.5688,
  5.5072,5.4472,5.3885,5.3313,5.2754,5.2208,5.1674,
  5.1152,5.0641,5.0141,4.9652,4.9173,4.8703,4.8244,
  4.7793,4.7352;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  208880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,407010.0,409640.0,412240.0,414800.0,417330.0,419850.0,
  422350.0,424850.0,427330.0,429810.0,432290.0,434770.0,437240.0,
  439720.0,442210.0,444690.0,447190.0,449680.0,452190.0,454700.0,
  457220.0,459740.0,462280.0,464820.0,467380.0,469940.0,472510.0,
  475100.0,477690.0,480290.0,482910.0,485530.0,488170.0,490820.0,
  493480.0,496150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  208880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,8.2759,8.1361,8.0034,7.877,7.7563,7.6407,
  7.5297,7.423,7.3201,7.2209,7.1251,7.0323,6.9425,
  6.8555,6.771,6.689,6.6093,6.5318,6.4564,6.383,
  6.3115,6.2417,6.1738,6.1074,6.0426,5.9794,5.9176,
  5.8572,5.7981,5.7404,5.6839,5.6286,5.5744,5.5214,
  5.4694,5.4185;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  237620.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,408420.0,411100.0,413740.0,416340.0,418920.0,
  421470.0,424010.0,426540.0,429050.0,431570.0,434070.0,436580.0,
  439090.0,441590.0,444100.0,446620.0,449140.0,451660.0,454190.0,
  456720.0,459270.0,461820.0,464370.0,466940.0,469520.0,472100.0,
  474700.0,477300.0,479920.0,482540.0,485170.0,487820.0,490480.0,
  493150.0,495820.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  237620.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,9.3578,9.1979,9.0465,8.9024,8.765,
  8.6335,8.5073,8.3861,8.2694,8.1569,8.0482,7.9431,
  7.8414,7.7429,7.6473,7.5546,7.4645,7.3769,7.2917,
  7.2088,7.128,7.0493,6.9726,6.8977,6.8246,6.7533,
  6.6836,6.6155,6.5489,6.4838,6.42,6.3577,6.2967,
  6.2369,6.1783;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  269350.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,409800.0,412530.0,415210.0,417860.0,
  420470.0,423070.0,425640.0,428200.0,430750.0,433300.0,435840.0,
  438370.0,440910.0,443450.0,445990.0,448530.0,451070.0,453620.0,
  456170.0,458730.0,461300.0,463880.0,466460.0,469050.0,471650.0,
  474250.0,476870.0,479500.0,482130.0,484780.0,487430.0,490100.0,
  492780.0,495460.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  269350.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,10.549,10.367,10.194,10.03,
  9.8741,9.7248,9.5817,9.4443,9.3122,9.1848,9.0619,
  8.9431,8.8282,8.717,8.6091,8.5045,8.4029,8.3042,
  8.2081,8.1147,8.0237,7.9351,7.8487,7.7644,7.6822,
  7.6019,7.5235,7.4469,7.3721,7.2989,7.2273,7.1572,
  7.0886,7.0214;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  304260.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,411140.0,413920.0,416650.0,
  419340.0,422000.0,424630.0,427250.0,429840.0,432430.0,435010.0,
  437580.0,440150.0,442720.0,445280.0,447850.0,450420.0,452990.0,
  455560.0,458140.0,460730.0,463320.0,465920.0,468530.0,471140.0,
  473760.0,476390.0,479030.0,481680.0,484340.0,487010.0,489680.0,
  492370.0,495070.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  304260.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,11.857,11.65,11.453,
  11.267,11.09,10.921,10.759,10.604,10.454,10.31,
  10.172,10.038,9.9083,9.783,9.6615,9.5438,9.4294,
  9.3184,9.2104,9.1054,9.0032,8.9037,8.8067,8.7121,
  8.6198,8.5297,8.4418,8.3559,8.2719,8.1898,8.1095,
  8.031,7.9541;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  342570.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,412450.0,415290.0,
  418070.0,420800.0,423500.0,426170.0,428830.0,431460.0,434080.0,
  436700.0,439300.0,441900.0,444500.0,447090.0,449690.0,452290.0,
  454890.0,457490.0,460100.0,462710.0,465330.0,467950.0,470580.0,
  473220.0,475870.0,478520.0,481180.0,483850.0,486530.0,489220.0,
  491920.0,494630.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  342570.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,13.292,13.056,
  12.833,12.622,12.421,12.23,12.047,11.871,11.703,
  11.541,11.385,11.234,11.088,10.947,10.811,10.678,
  10.55,10.425,10.304,10.187,10.072,9.9605,9.8518,
  9.7459,9.6426,9.5417,9.4433,9.3472,9.2533,9.1615,
  9.0717,8.9839;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  384490.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,413730.0,
  416610.0,419440.0,422220.0,424970.0,427680.0,430380.0,433050.0,
  435710.0,438360.0,441000.0,443630.0,446260.0,448890.0,451510.0,
  454140.0,456770.0,459400.0,462030.0,464670.0,467320.0,469970.0,
  472620.0,475290.0,477960.0,480630.0,483320.0,486010.0,488720.0,
  491430.0,494150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  384490.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,14.861,
  14.593,14.341,14.102,13.875,13.659,13.452,13.255,
  13.065,12.882,12.707,12.537,12.374,12.216,12.063,
  11.914,11.771,11.631,11.495,11.364,11.236,11.111,
  10.989,10.871,10.755,10.643,10.533,10.426,10.321,
  10.218,10.118;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  430240.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  414960.0,417900.0,420780.0,423610.0,426410.0,429160.0,431900.0,
  434610.0,437310.0,439990.0,442670.0,445330.0,448000.0,450660.0,
  453310.0,455970.0,458630.0,461290.0,463950.0,466620.0,469290.0,
  471970.0,474650.0,477340.0,480030.0,482730.0,485440.0,488160.0,
  490890.0,493620.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  430240.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  16.576,16.272,15.986,15.716,15.46,15.216,14.983,
  14.761,14.547,14.343,14.145,13.955,13.772,13.595,
  13.424,13.258,13.097,12.941,12.789,12.642,12.499,
  12.36,12.224,12.092,11.964,11.838,11.716,11.596,
  11.48,11.365;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  480040.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,416150.0,419150.0,422090.0,424970.0,427810.0,430610.0,
  433390.0,436140.0,438880.0,441600.0,444310.0,447010.0,449710.0,
  452400.0,455090.0,457780.0,460470.0,463160.0,465850.0,468550.0,
  471240.0,473950.0,476660.0,479370.0,482090.0,484820.0,487550.0,
  490290.0,493040.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  480040.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,18.447,18.102,17.778,17.473,17.184,16.91,
  16.648,16.398,16.158,15.928,15.707,15.495,15.289,
  15.091,14.9,14.715,14.535,14.361,14.192,14.028,
  13.869,13.714,13.563,13.416,13.273,13.133,12.997,
  12.864,12.734;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  534120.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,417300.0,420360.0,423350.0,426290.0,429170.0,
  432020.0,434850.0,437640.0,440420.0,443180.0,445930.0,448670.0,
  451400.0,454130.0,456850.0,459570.0,462290.0,465010.0,467730.0,
  470450.0,473180.0,475910.0,478650.0,481390.0,484130.0,486890.0,
  489650.0,492410.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  534120.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,20.485,20.094,19.728,19.383,19.058,
  18.749,18.455,18.174,17.905,17.648,17.4,17.162,
  16.933,16.712,16.498,16.292,16.092,15.898,15.71,
  15.527,15.35,15.178,15.01,14.847,14.688,14.533,
  14.382,14.234;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  592730.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,418400.0,421530.0,424580.0,427560.0,
  430500.0,433400.0,436270.0,439110.0,441930.0,444730.0,447520.0,
  450290.0,453060.0,455820.0,458580.0,461330.0,464080.0,466830.0,
  469590.0,472340.0,475090.0,477850.0,480620.0,483380.0,486160.0,
  488940.0,491720.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  592730.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,22.703,22.26,21.846,21.458,
  21.091,20.744,20.413,20.098,19.798,19.509,19.233,
  18.967,18.711,18.465,18.227,17.996,17.774,17.558,
  17.349,17.146,16.95,16.758,16.572,16.391,16.215,
  16.043,15.876;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  656090.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,419450.0,422640.0,425750.0,
  428800.0,431790.0,434740.0,437650.0,440540.0,443400.0,446250.0,
  449070.0,451890.0,454690.0,457490.0,460280.0,463070.0,465850.0,
  468640.0,471420.0,474200.0,476990.0,479780.0,482570.0,485360.0,
  488160.0,490970.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  656090.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,25.113,24.612,24.145,
  23.707,23.294,22.904,22.533,22.18,21.844,21.522,
  21.213,20.916,20.631,20.356,20.091,19.836,19.588,
  19.349,19.117,18.892,18.673,18.461,18.255,18.055,
  17.86,17.67;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  724460.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,420450.0,423710.0,
  426880.0,429990.0,433040.0,436040.0,439000.0,441940.0,444840.0,
  447730.0,450600.0,453450.0,456300.0,459130.0,461960.0,464780.0,
  467600.0,470410.0,473230.0,476040.0,478860.0,481680.0,484500.0,
  487320.0,490150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  724460.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,27.732,27.164,
  26.636,26.143,25.678,25.24,24.825,24.43,24.053,
  23.694,23.349,23.019,22.701,22.396,22.101,21.817,
  21.542,21.277,21.019,20.77,20.529,20.294,20.066,
  19.844,19.629;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  798080.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,421390.0,
  424720.0,427970.0,431130.0,434240.0,437300.0,440310.0,443290.0,
  446250.0,449180.0,452090.0,454990.0,457870.0,460740.0,463610.0,
  466460.0,469320.0,472170.0,475020.0,477860.0,480710.0,483560.0,
  486410.0,489260.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  798080.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,30.574,
  29.931,29.335,28.779,28.257,27.765,27.299,26.857,
  26.436,26.035,25.651,25.283,24.93,24.59,24.263,
  23.948,23.644,23.349,23.065,22.789,22.521,22.262,
  22.01,21.766;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  877220.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  422270.0,425680.0,428990.0,432230.0,435400.0,438510.0,441580.0,
  444610.0,447610.0,450590.0,453550.0,456490.0,459410.0,462320.0,
  465230.0,468120.0,471010.0,473890.0,476780.0,479660.0,482540.0,
  485420.0,488300.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  877220.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  33.659,32.93,32.256,31.629,31.042,30.49,29.968,
  29.474,29.004,28.557,28.129,27.72,27.327,26.95,
  26.587,26.238,25.9,25.575,25.26,24.955,24.66,
  24.374,24.096;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  962140.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,423080.0,426580.0,429970.0,433270.0,436500.0,439680.0,
  442800.0,445890.0,448940.0,451970.0,454970.0,457950.0,460920.0,
  463870.0,466810.0,469750.0,472670.0,475590.0,478510.0,481420.0,
  484340.0,487250.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  962140.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,37.005,36.178,35.416,34.709,34.049,33.429,
  32.845,32.292,31.768,31.269,30.793,30.338,29.902,
  29.484,29.082,28.694,28.321,27.961,27.613,27.277,
  26.951,26.636;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1053100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,423820.0,427410.0,430880.0,434260.0,437560.0,
  440790.0,443980.0,447120.0,450230.0,453300.0,456350.0,459380.0,
  462390.0,465390.0,468370.0,471340.0,474300.0,477260.0,480210.0,
  483160.0,486110.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1053100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,40.634,39.695,38.832,38.035,37.292,
  36.597,35.943,35.325,34.74,34.184,33.654,33.149,
  32.665,32.201,31.755,31.327,30.915,30.517,30.133,
  29.762,29.403;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1150400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,424480.0,428170.0,431730.0,435180.0,
  438550.0,441860.0,445110.0,448310.0,451470.0,454590.0,457690.0,
  460770.0,463830.0,466860.0,469890.0,472900.0,475910.0,478900.0,
  481890.0,484880.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1150400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,44.572,43.503,42.527,41.626,
  40.79,40.01,39.277,38.587,37.934,37.314,36.725,
  36.164,35.627,35.113,34.62,34.146,33.691,33.252,
  32.828,32.419;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1254300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,425070.0,428860.0,432510.0,
  436050.0,439490.0,442870.0,446180.0,449440.0,452660.0,455840.0,
  458990.0,462120.0,465220.0,468310.0,471380.0,474430.0,477480.0,
  480510.0,483540.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1254300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,48.844,47.627,46.519,
  45.502,44.56,43.684,42.863,42.091,41.363,40.673,
  40.018,39.394,38.799,38.23,37.685,37.161,36.658,
  36.174,35.708;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1365100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,425560.0,429470.0,
  433220.0,436840.0,440370.0,443820.0,447200.0,450530.0,453810.0,
  457050.0,460250.0,463430.0,466580.0,469710.0,472830.0,475920.0,
  479010.0,482090.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1365100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,53.484,52.094,
  50.835,49.684,48.623,47.638,46.718,45.855,45.042,
  44.274,43.546,42.854,42.194,41.564,40.961,40.383,
  39.828,39.294;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1483100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,425950.0,
  429990.0,433850.0,437570.0,441190.0,444710.0,448170.0,451560.0,
  454900.0,458200.0,461460.0,464690.0,467900.0,471080.0,474240.0,
  477380.0,480510.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1483100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,58.526,
  56.935,55.502,54.199,53.001,51.893,50.861,49.896,
  48.989,48.133,47.324,46.555,45.824,45.127,44.461,
  43.823,43.211;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1608600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  426240.0,430410.0,434390.0,438220.0,441930.0,445540.0,449070.0,
  452540.0,455950.0,459310.0,462630.0,465910.0,469170.0,472400.0,
  475610.0,478800.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1608600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  64.013,62.185,60.551,59.071,57.718,56.47,55.313,
  54.232,53.22,52.267,51.367,50.514,49.704,48.933,
  48.196,47.492;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1741900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,426420.0,430740.0,434850.0,438790.0,442600.0,446300.0,
  449910.0,453450.0,456930.0,460360.0,463740.0,467090.0,470400.0,
  473680.0,476940.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1741900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,69.99,67.883,66.014,64.331,62.8,61.394,
  60.094,58.884,57.753,56.691,55.691,54.744,53.847,
  52.994,52.181;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1883400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,426460.0,430960.0,435210.0,439270.0,443190.0,
  446990.0,450690.0,454310.0,457860.0,461360.0,464810.0,468210.0,
  471580.0,474920.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1883400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,76.519,74.08,71.935,70.017,68.281,
  66.694,65.232,63.876,62.613,61.429,60.316,59.266,
  58.272,57.328;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2033400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,426350.0,431050.0,435460.0,439660.0,
  443690.0,447600.0,451390.0,455100.0,458730.0,462300.0,465820.0,
  469290.0,472720.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2033400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,83.665,80.827,78.356,76.164,
  74.192,72.398,70.753,69.232,67.819,66.499,65.261,
  64.095,62.993;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2192300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,426090.0,431010.0,435600.0,
  439950.0,444110.0,448120.0,452020.0,455820.0,459530.0,463180.0,
  466770.0,470300.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2192300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,91.511,88.19,85.332,
  82.819,80.573,78.542,76.687,74.98,73.398,71.925,
  70.547,69.252;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2360400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,425640.0,430820.0,
  435610.0,440130.0,444430.0,448560.0,452570.0,456460.0,460270.0,
  464000.0,467660.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2360400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,100.15,96.239,
  92.918,90.027,87.463,85.159,83.065,81.145,79.374,
  77.729,76.195;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2538200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,424980.0,
  430470.0,435490.0,440190.0,444640.0,448910.0,453030.0,457030.0,
  460930.0,464750.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2538200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,109.72,
  105.07,101.19,97.851,94.915,92.295,89.926,87.766,
  85.78,83.942;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2726100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  424080.0,429930.0,435220.0,440120.0,444750.0,449160.0,453410.0,
  457520.0,461520.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2726100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  120.38,114.79,110.23,106.35,102.98,99.995,97.312,
  94.877,92.647;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2924600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,422900.0,429180.0,434780.0,439920.0,444730.0,449310.0,
  453690.0,457920.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2924600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,132.33,125.54,120.13,115.62,111.73,108.31,
  105.27,102.52;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3134100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,421370.0,428200.0,434160.0,439570.0,444590.0,
  449340.0,453870.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3134100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,145.85,137.48,131.02,125.72,121.22,
  117.31,113.84;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3355200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,419410.0,426950.0,433340.0,439050.0,
  444320.0,449260.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3355200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,161.35,150.82,143.02,136.77,
  131.54,127.04;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3588600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,416920.0,425390.0,432290.0,
  438360.0,443890.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3588600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,179.41,165.85,156.32,
  148.9,142.79;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3834800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,413700.0,423460.0,
  431000.0,437480.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3834800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,200.95,182.89,
  171.11,162.23;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4094900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,409420.0,
  421090.0,429430.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4094900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,227.66,
  202.46,187.65;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4369700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  403430.0,418230.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4369700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  263.02,225.13;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4660700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,393730.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4660700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,317.58;

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  LowerLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

!- Geometry from the scalable geometry template

BuildingSurface:Detailed,
  Inter zone floor 1,      !- Name
  Floor,                   !- Surface Type
  Interior Floor,          !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ceiling_unit1,           !- Name
  Ceiling,                 !- Surface Type
  Interior Ceiling,        !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  attic_unit1,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.09981820971244,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  living_unit1,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1;                       !- Multiplier

Zone,
  attic_unit1,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1;                       !- Multiplier

Zone,
  crawlspace_unit1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1;                       !- Multiplier

InternalMass,
  Internalmass_unit1,      !- Name
  InteriorFurnishings,     !- Construction Name
  living_unit1,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  9.89591078066915;        !- Surface Area {m2}

BuildingSurface:Detailed,
  Roof_front_unit1,        !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  attic_unit1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,4.54990910485622,6.6995631975537,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_back_unit1,         !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  attic_unit1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.54990910485622,6.6995631975537,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Roof_right_unit1,        !- Name
  Wall,                    !- Surface Type
  Gable_end,               !- Construction Name
  attic_unit1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  3,                       !- Number of Vertices
  12.1330909462833,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  Roof_left_unit1,         !- Name
  Wall,                    !- Surface Type
  Gable_end,               !- Construction Name
  attic_unit1,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  3,                       !- Number of Vertices
  0.0,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  Wall_ldf_1.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdr_1.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldb_1.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,9.09981820971244,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdl_1.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.09981820971244,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

Window,
  Window_ldf_1.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_ldf_1.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

Window,
  Window_ldb_1.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_ldb_1.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  2.74190122145512,        !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

Window,
  Window_sdr_1.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_sdr_1.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

Shading:Overhang,
  Overhang_sdr_1.unit1,    !- Name
  Window_sdr_1.unit1,      !- Window or Door Name
  0.0,                     !- Height above Window or Door {m}
  90.0,                    !- Tilt Angle from Window/Door {deg}
  0.0,                     !- Left extension from Window/Door Width {m}
  0.0,                     !- Right extension from Window/Door Width {m}
  0.0152439024390244;      !- Depth {m}

Window,
  Window_sdl_1.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_sdl_1.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

BuildingSurface:Detailed,
  Wall_ldf_2.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdr_2.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_ldb_2.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,9.09981820971244,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_sdl_2.unit1,        !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.09981820971244,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

Window,
  Window_ldf_2.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_ldf_2.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

Window,
  Window_ldb_2.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_ldb_2.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  2.74190122145512,        !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

Window,
  Window_sdr_2.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_sdr_2.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

Shading:Overhang,
  Overhang_sdr_2.unit1,    !- Name
  Window_sdr_2.unit1,      !- Window or Door Name
  0.0,                     !- Height above Window or Door {m}
  90.0,                    !- Tilt Angle from Window/Door {deg}
  0.0,                     !- Left extension from Window/Door Width {m}
  0.0,                     !- Right extension from Window/Door Width {m}
  0.0152439024390244;      !- Depth {m}

Window,
  Window_sdl_2.unit1,      !- Name
  Exterior Window,         !- Construction Name
  Wall_sdl_2.unit1,        !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  0.914634146341463,       !- Starting Z Coordinate {m}
  2.70719591738945,        !- Length {m}
  1.52439024390244;        !- Height {m}

BuildingSurface:Detailed,
  Floor_unit1,             !- Name
  Floor,                   !- Surface Type
  Exterior Floor,          !- Construction Name
  living_unit1,            !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  crawlspace_unit1,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_upper_ldf,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_lower_ldf,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,0.0,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_upper_sdr,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,9.09981820971244,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_lower_sdr,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,0.0,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
  12.1330909462833,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_upper_ldb,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,9.09981820971244,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,9.09981820971244,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_lower_ldb,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  12.1330909462833,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,9.09981820971244,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,9.09981820971244,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_upper_sdl,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,9.09981820971244,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.09981820971244,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BGWall_lower_sdl,        !- Name
  Wall,                    !- Surface Type
  Crawl Wall,              !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.09981820971244,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Extfloor_unit1,          !- Name
  Floor,                   !- Surface Type
  Interior Floor,          !- Construction Name
  crawlspace_unit1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
  12.1330909462833,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 3 {m}
  12.1330909462833,0.0,-0.457317073170732;  !- X,Y,Z ==> Vertex 4 {m}

Door,
  Door_ldb_unit1,          !- Name
  Exterior Door,           !- Construction Name
  Wall_ldb_1.unit1,        !- Building Surface Name
  1,                       !- Multiplier
  0.5,                     !- Starting X Coordinate {m}
  0.0,                     !- Starting Z Coordinate {m}
  1.74190122145513,        !- Length {m}
  2.13414634146341;        !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowShadingControl,
  Shades-living_unit1,     !- Name
  living_unit1,            !- Zone Name
  1,                       !- Shading Control Sequence Number
  InteriorBlind,           !- Shading Type
  window_w_blinds,         !- Construction with Shading Name
  OnIfScheduleAllows,      !- Shading Control Type
  shading_2012iecc,        !- Schedule Name
  ,                        !- Setpoint {W/m2, W or deg C}
  Yes,                     !- Shading Control Is Scheduled
  No,                      !- Glare Control Is Active
  ,                        !- Shading Device Material Name
  ,                        !- Type of Slat Angle Control for Blinds
  ,                        !- Slat Angle Schedule Name
  ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                        !- Daylighting Control Object Name
  Sequential,              !- Multiple Surface Control Type
  Window_ldf_1.unit1,      !- Fenestration Surface 1 Name
  Window_ldb_1.unit1,      !- Fenestration Surface 2 Name
  Window_sdr_1.unit1,      !- Fenestration Surface 3 Name
  Window_sdl_1.unit1,      !- Fenestration Surface 4 Name
  Window_ldf_2.unit1,      !- Fenestration Surface 5 Name
  Window_ldb_2.unit1,      !- Fenestration Surface 6 Name
  Window_sdr_2.unit1,      !- Fenestration Surface 7 Name
  Window_sdl_2.unit1;      !- Fenestration Surface 8 Name

!- Consolidated wall and floor materials from consolidated.materials.template..
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  ,                        !- Do HVAC Sizing Simulation for Sizing Periods
  ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  US+SF+CZ4A+hp+crawlspace+IECC_2006,  !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Weather_file = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:
! Water mains temperature object created by:
! ./tools/bin/stat2idf ./tools/epw//USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.stat
!

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.4666666666667,        !- Annual Average Outdoor Air Temperature {C}
  25.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! ./tools/bin/ddy2idf ./tools/epw//USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.ddy
!

Site:Location,
  New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,  !- Name
  40.66,                   !- Latitude {deg}
  -73.8,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  7.0;                     !- Elevation {m}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -10.7,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -10.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101241.0,                !- Barometric Pressure {Pa}
  7.5,                     !- Wind Speed {m/s}
  320.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.1,                    !- Maximum Dry-Bulb Temperature {C}
  7.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101241.0,                !- Barometric Pressure {Pa}
  5.6,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.541,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.8;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  annual,                  !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes,                     !- Use Weather File Snow Indicators
  ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  any number;              !- Name

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  control_type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

Schedule:Compact,
  BA_shower_sch,           !- Name
  any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,0.00194740740740741,  !- Field 3
  Until: 2:00,0.000885185185185185,  !- Field 5
  Until: 3:00,0.000531111111111111,  !- Field 7
  Until: 4:00,0.000885185185185185,  !- Field 9
  Until: 5:00,0.00247851851851852,  !- Field 11
  Until: 6:00,0.00920592592592592,  !- Field 13
  Until: 7:00,0.0208903703703704,  !- Field 15
  Until: 8:00,0.0207133333333333,  !- Field 17
  Until: 9:00,0.0168185185185185,  !- Field 19
  Until: 10:00,0.0131007407407407,  !- Field 21
  Until: 11:00,0.0106222222222222,  !- Field 23
  Until: 12:00,0.00832074074074074,  !- Field 25
  Until: 13:00,0.00601925925925926,  !- Field 27
  Until: 14:00,0.00513407407407407,  !- Field 29
  Until: 15:00,0.00460296296296296,  !- Field 31
  Until: 16:00,0.00442592592592593,  !- Field 33
  Until: 17:00,0.00531111111111111,  !- Field 35
  Until: 18:00,0.00690444444444444,  !- Field 37
  Until: 19:00,0.00743555555555556,  !- Field 39
  Until: 20:00,0.00743555555555556,  !- Field 41
  Until: 21:00,0.00743555555555556,  !- Field 43
  Until: 22:00,0.00725851851851852,  !- Field 45
  Until: 23:00,0.00513407407407407,  !- Field 47
  Until: 24:00,0.00371777777777778;  !- Field 49

Schedule:Compact,
  BA_bath_sch,             !- Name
  any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,0.000181818181818182,  !- Field 3
  Until: 2:00,9.09090909090909e-05,  !- Field 5
  Until: 3:00,9.09090909090909e-05,  !- Field 7
  Until: 4:00,9.09090909090909e-05,  !- Field 9
  Until: 5:00,0.000181818181818182,  !- Field 11
  Until: 6:00,0.000431818181818182,  !- Field 13
  Until: 7:00,0.00104545454545455,  !- Field 15
  Until: 8:00,0.00131818181818182,  !- Field 17
  Until: 9:00,0.0015,      !- Field 19
  Until: 10:00,0.00131818181818182,  !- Field 21
  Until: 11:00,0.00104545454545455,  !- Field 23
  Until: 12:00,0.000795454545454545,  !- Field 25
  Until: 13:00,0.000704545454545454,  !- Field 27
  Until: 14:00,0.000522727272727273,  !- Field 29
  Until: 15:00,0.000522727272727273,  !- Field 31
  Until: 16:00,0.000522727272727273,  !- Field 33
  Until: 17:00,0.000886363636363636,  !- Field 35
  Until: 18:00,0.00104545454545455,  !- Field 37
  Until: 19:00,0.00175,    !- Field 39
  Until: 20:00,0.00227272727272727,  !- Field 41
  Until: 21:00,0.00227272727272727,  !- Field 43
  Until: 22:00,0.00175,    !- Field 45
  Until: 23:00,0.0015,     !- Field 47
  Until: 24:00,0.000886363636363636;  !- Field 49

Schedule:Compact,
  BA_sink_sch,             !- Name
  any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,0.0043187134502924,  !- Field 3
  Until: 2:00,0.0021593567251462,  !- Field 5
  Until: 3:00,0.00154239766081871,  !- Field 7
  Until: 4:00,0.00154239766081871,  !- Field 9
  Until: 5:00,0.0021593567251462,  !- Field 11
  Until: 6:00,0.00555263157894737,  !- Field 13
  Until: 7:00,0.0129561403508772,  !- Field 15
  Until: 8:00,0.019125730994152,  !- Field 17
  Until: 9:00,0.020359649122807,  !- Field 19
  Until: 10:00,0.019125730994152,  !- Field 21
  Until: 11:00,0.0166578947368421,  !- Field 23
  Until: 12:00,0.0154239766081871,  !- Field 25
  Until: 13:00,0.0151154970760234,  !- Field 27
  Until: 14:00,0.0138815789473684,  !- Field 29
  Until: 15:00,0.0132646198830409,  !- Field 31
  Until: 16:00,0.0126476608187135,  !- Field 33
  Until: 17:00,0.0148070175438597,  !- Field 35
  Until: 18:00,0.0200511695906433,  !- Field 37
  Until: 19:00,0.0231359649122807,  !- Field 39
  Until: 20:00,0.0212850877192982,  !- Field 41
  Until: 21:00,0.0175833333333333,  !- Field 43
  Until: 22:00,0.0148070175438597,  !- Field 45
  Until: 23:00,0.0123391812865497,  !- Field 47
  Until: 24:00,0.00832894736842105;  !- Field 49

!
!- *** Occupancy and Lighting factors taken from NREL benchmark model ***
!

Schedule:Day:Hourly,
  OccupancyDay,            !- Name
  Fraction,                !- Schedule Type Limits Name
  1.0,                     !- Hour 1
  1.0,                     !- Hour 2
  1.0,                     !- Hour 3
  1.0,                     !- Hour 4
  1.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  0.8831,                  !- Hour 8
  0.40861,                 !- Hour 9
  0.24189,                 !- Hour 10
  0.24189,                 !- Hour 11
  0.24189,                 !- Hour 12
  0.24189,                 !- Hour 13
  0.24189,                 !- Hour 14
  0.24189,                 !- Hour 15
  0.24189,                 !- Hour 16
  0.29498,                 !- Hour 17
  0.5531,                  !- Hour 18
  0.89693,                 !- Hour 19
  0.89693,                 !- Hour 20
  0.89693,                 !- Hour 21
  1.0,                     !- Hour 22
  1.0,                     !- Hour 23
  1.0;                     !- Hour 24

Schedule:Day:Hourly,
  LightingDay,             !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0625,                  !- Hour 1
  0.0625,                  !- Hour 2
  0.0625,                  !- Hour 3
  0.0625,                  !- Hour 4
  0.1875,                  !- Hour 5
  0.390625,                !- Hour 6
  0.4375,                  !- Hour 7
  0.390625,                !- Hour 8
  0.171875,                !- Hour 9
  0.1171875,               !- Hour 10
  0.1171875,               !- Hour 11
  0.1171875,               !- Hour 12
  0.1171875,               !- Hour 13
  0.1171875,               !- Hour 14
  0.1171875,               !- Hour 15
  0.203125,                !- Hour 16
  0.4375,                  !- Hour 17
  0.609375,                !- Hour 18
  0.8203125,               !- Hour 19
  0.984375,                !- Hour 20
  1.0,                     !- Hour 21
  0.6875,                  !- Hour 22
  0.3828125,               !- Hour 23
  0.15625;                 !- Hour 24

!- Calculated based on occupancy sensor and motion
!- sensor savings from HMG analysis as detailed
!- in the kWhcalculation spreadsheet

Schedule:Day:Hourly,
  LightingDay_EELighting_OccSensors,  !- Name
  Fraction,                !- Schedule Type Limits Name
  0.065170403,             !- Hour 1
  0.065170403,             !- Hour 2
  0.065170403,             !- Hour 3
  0.065170403,             !- Hour 4
  0.195511208,             !- Hour 5
  0.407315016,             !- Hour 6
  0.456192818,             !- Hour 7
  0.407315016,             !- Hour 8
  0.179218607,             !- Hour 9
  0.122194505,             !- Hour 10
  0.122194505,             !- Hour 11
  0.122194505,             !- Hour 12
  0.122194505,             !- Hour 13
  0.122194505,             !- Hour 14
  0.122194505,             !- Hour 15
  0.211803808,             !- Hour 16
  0.456192818,             !- Hour 17
  0.635411425,             !- Hour 18
  0.855361533,             !- Hour 19
  0.947933128,             !- Hour 20
  0.947933128,             !- Hour 21
  0.716874428,             !- Hour 22
  0.399168715,             !- Hour 23
  0.162926006;             !- Hour 24

Schedule:Day:Hourly,
  LightingDay_EELighting_Garage_OccSensors,  !- Name
  Fraction,                !- Schedule Type Limits Name
  0.048125,                !- Hour 1
  0.048125,                !- Hour 2
  0.048125,                !- Hour 3
  0.048125,                !- Hour 4
  0.144375,                !- Hour 5
  0.30078125,              !- Hour 6
  0.336875,                !- Hour 7
  0.30078125,              !- Hour 8
  0.13234375,              !- Hour 9
  0.090234375,             !- Hour 10
  0.090234375,             !- Hour 11
  0.090234375,             !- Hour 12
  0.090234375,             !- Hour 13
  0.090234375,             !- Hour 14
  0.090234375,             !- Hour 15
  0.15640625,              !- Hour 16
  0.336875,                !- Hour 17
  0.46921875,              !- Hour 18
  0.631640625,             !- Hour 19
  0.7,                     !- Hour 20
  0.7,                     !- Hour 21
  0.529375,                !- Hour 22
  0.294765625,             !- Hour 23
  0.1203125;               !- Hour 24

Schedule:Day:Hourly,
  ExteriorLightingDay,     !- Name
  Fraction,                !- Schedule Type Limits Name
  1.0,                     !- Hour 1
  1.0,                     !- Hour 2
  1.0,                     !- Hour 3
  1.0,                     !- Hour 4
  1.0,                     !- Hour 5
  1.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  1.0,                     !- Hour 19
  1.0,                     !- Hour 20
  1.0,                     !- Hour 21
  1.0,                     !- Hour 22
  1.0,                     !- Hour 23
  1.0;                     !- Hour 24

Schedule:Day:Hourly,
  LightingDay_EELighting,  !- Name
  Fraction,                !- Schedule Type Limits Name
  0.06875,                 !- Hour 1
  0.06875,                 !- Hour 2
  0.06875,                 !- Hour 3
  0.06875,                 !- Hour 4
  0.20625,                 !- Hour 5
  0.4296875,               !- Hour 6
  0.48125,                 !- Hour 7
  0.4296875,               !- Hour 8
  0.1890625,               !- Hour 9
  0.12890625,              !- Hour 10
  0.12890625,              !- Hour 11
  0.12890625,              !- Hour 12
  0.12890625,              !- Hour 13
  0.12890625,              !- Hour 14
  0.12890625,              !- Hour 15
  0.2234375,               !- Hour 16
  0.48125,                 !- Hour 17
  0.6703125,               !- Hour 18
  0.90234375,              !- Hour 19
  1.0,                     !- Hour 20
  1.0,                     !- Hour 21
  0.75625,                 !- Hour 22
  0.42109375,              !- Hour 23
  0.171875;                !- Hour 24

Schedule:Day:Hourly,
  RefrigeratorDay,         !- Name
  Fraction,                !- Schedule Type Limits Name
  0.8,                     !- Hour 1
  0.782696177062374,       !- Hour 2
  0.765593561368209,       !- Hour 3
  0.742857142857143,       !- Hour 4
  0.731388329979879,       !- Hour 5
  0.731388329979879,       !- Hour 6
  0.759959758551308,       !- Hour 7
  0.8,                     !- Hour 8
  0.817102615694165,       !- Hour 9
  0.828571428571429,       !- Hour 10
  0.8,                     !- Hour 11
  0.8,                     !- Hour 12
  0.839839034205231,       !- Hour 13
  0.839839034205231,       !- Hour 14
  0.828571428571429,       !- Hour 15
  0.839839034205231,       !- Hour 16
  0.885714285714286,       !- Hour 17
  0.971428571428572,       !- Hour 18
  1.0,                     !- Hour 19
  0.971428571428572,       !- Hour 20
  0.942857142857143,       !- Hour 21
  0.925553319919517,       !- Hour 22
  0.885714285714286,       !- Hour 23
  0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
  MiscPlugLoadDay,         !- Name
  Fraction,                !- Schedule Type Limits Name
  0.607490272373541,       !- Hour 1
  0.559338521400778,       !- Hour 2
  0.552853437094682,       !- Hour 3
  0.545071335927367,       !- Hour 4
  0.524481193255512,       !- Hour 5
  0.585278858625162,       !- Hour 6
  0.676232166018158,       !- Hour 7
  0.718547341115435,       !- Hour 8
  0.607490272373541,       !- Hour 9
  0.517023346303502,       !- Hour 10
  0.529182879377432,       !- Hour 11
  0.529345006485084,       !- Hour 12
  0.520428015564202,       !- Hour 13
  0.538424124513619,       !- Hour 14
  0.568741893644617,       !- Hour 15
  0.600356679636835,       !- Hour 16
  0.71011673151751,        !- Hour 17
  0.862678339818418,       !- Hour 18
  0.936608300907912,       !- Hour 19
  0.966763942931258,       !- Hour 20
  1.0,                     !- Hour 21
  0.976653696498055,       !- Hour 22
  0.845168612191959,       !- Hour 23
  0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
  CookingRangeDay,         !- Name
  Fraction,                !- Schedule Type Limits Name
  0.04715848452508,        !- Hour 1
  0.04715848452508,        !- Hour 2
  0.0235458911419424,      !- Hour 3
  0.0235458911419424,      !- Hour 4
  0.04715848452508,        !- Hour 5
  0.0707043756670224,      !- Hour 6
  0.165088046958378,       !- Hour 7
  0.283017609391676,       !- Hour 8
  0.306563500533618,       !- Hour 9
  0.320771077908218,       !- Hour 10
  0.283017609391676,       !- Hour 11
  0.330176093916756,       !- Hour 12
  0.377334578441836,       !- Hour 13
  0.306563500533618,       !- Hour 14
  0.292422625400213,       !- Hour 15
  0.377334578441836,       !- Hour 16
  0.613193703308431,       !- Hour 17
  1.0,                     !- Hour 18
  0.778348452508004,       !- Hour 19
  0.400947171824973,       !- Hour 20
  0.235859124866596,       !- Hour 21
  0.165088046958378,       !- Hour 22
  0.103721985058698,       !- Hour 23
  0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
  DishwasherWeekday,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0.129162158913331,       !- Hour 1
  0.0573867051328282,      !- Hour 2
  0.0429979564851542,      !- Hour 3
  0.0286933525664145,      !- Hour 4
  0.0286933525664145,      !- Hour 5
  0.0860800576992427,      !- Hour 6
  0.172244260127419,       !- Hour 7
  0.258408462555596,       !- Hour 8
  0.488207717273711,       !- Hour 9
  0.545594422406539,       !- Hour 10
  0.473818968626037,       !- Hour 11
  0.402043514845535,       !- Hour 12
  0.344572664983772,       !- Hour 13
  0.387654766197861,       !- Hour 14
  0.315879312417358,       !- Hour 15
  0.301490563769684,       !- Hour 16
  0.315879312417358,       !- Hour 17
  0.416348118764274,       !- Hour 18
  0.732311575910566,       !- Hour 19
  0.93333333333333,        !- Hour 20
  0.761004928476981,       !- Hour 21
  0.559983171054213,       !- Hour 22
  0.373266017550187,       !- Hour 23
  0.258408462555596;       !- Hour 24

Schedule:Day:Hourly,
  DishwasherWeekend,       !- Name
  Fraction,                !- Schedule Type Limits Name
  0.13838802740714,        !- Hour 1
  0.0614857554994591,      !- Hour 2
  0.0460692390912369,      !- Hour 3
  0.0307428777497295,      !- Hour 4
  0.0307428777497295,      !- Hour 5
  0.0922286332491886,      !- Hour 6
  0.184547421565092,       !- Hour 7
  0.276866209880995,       !- Hour 8
  0.523079697078976,       !- Hour 9
  0.584565452578435,       !- Hour 10
  0.507663180670754,       !- Hour 11
  0.430760908763072,       !- Hour 12
  0.369184998196899,       !- Hour 13
  0.41534439235485,        !- Hour 14
  0.338442120447169,       !- Hour 15
  0.323025604038947,       !- Hour 16
  0.338442120447169,       !- Hour 17
  0.44608727010458,        !- Hour 18
  0.784619545618464,       !- Hour 19
  1.0,                     !- Hour 20
  0.815362423368193,       !- Hour 21
  0.599981968986657,       !- Hour 22
  0.399927875946628,       !- Hour 23
  0.276866209880995;       !- Hour 24

Schedule:Day:Hourly,
  DishwasherVacation,      !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  ClothesWasherWeekday,    !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0887931470412736,      !- Hour 1
  0.0710155041111689,      !- Hour 2
  0.0354602182509584,      !- Hour 3
  0.0354602182509584,      !- Hour 4
  0.0710155041111689,      !- Hour 5
  0.106570789971378,       !- Hour 6
  0.213141579942758,       !- Hour 7
  0.461933513354977,       !- Hour 8
  0.69294780383709,        !- Hour 9
  0.817391304347826,       !- Hour 10
  0.799613661417722,       !- Hour 11
  0.710725446767196,       !- Hour 12
  0.639614875046775,       !- Hour 13
  0.568599370935607,       !- Hour 14
  0.497488799215186,       !- Hour 15
  0.461933513354977,       !- Hour 16
  0.479711156285081,       !- Hour 17
  0.461933513354977,       !- Hour 18
  0.461933513354977,       !- Hour 19
  0.461933513354977,       !- Hour 20
  0.461933513354977,       !- Hour 21
  0.444155870424871,       !- Hour 22
  0.302029794593282,       !- Hour 23
  0.159903718761693;       !- Hour 24

Schedule:Day:Hourly,
  ClothesWasherWeekend,    !- Name
  Fraction,                !- Schedule Type Limits Name
  0.108629913933473,       !- Hour 1
  0.086880669923238,       !- Hour 2
  0.0433821819027681,      !- Hour 3
  0.0433821819027681,      !- Hour 4
  0.086880669923238,       !- Hour 5
  0.130379157943708,       !- Hour 6
  0.260758315887416,       !- Hour 7
  0.565131425913003,       !- Hour 8
  0.847755291928355,       !- Hour 9
  1.0,                     !- Hour 10
  0.978250755989765,       !- Hour 11
  0.86950453593859,        !- Hour 12
  0.782507559897651,       !- Hour 13
  0.695626889974413,       !- Hour 14
  0.608629913933473,       !- Hour 15
  0.565131425913003,       !- Hour 16
  0.586880669923238,       !- Hour 17
  0.565131425913003,       !- Hour 18
  0.565131425913003,       !- Hour 19
  0.565131425913003,       !- Hour 20
  0.565131425913003,       !- Hour 21
  0.543382181902768,       !- Hour 22
  0.36950453593859,        !- Hour 23
  0.195626889974413;       !- Hour 24

Schedule:Day:Hourly,
  ClothesWasherVacation,   !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  dhw_profile_day,         !- Name
  fraction,                !- Schedule Type Limits Name
  0.006,                   !- Hour 1
  0.003,                   !- Hour 2
  0.001,                   !- Hour 3
  0.001,                   !- Hour 4
  0.003,                   !- Hour 5
  0.021,                   !- Hour 6
  0.075,                   !- Hour 7
  0.079,                   !- Hour 8
  0.076,                   !- Hour 9
  0.067,                   !- Hour 10
  0.061,                   !- Hour 11
  0.05,                    !- Hour 12
  0.042,                   !- Hour 13
  0.038,                   !- Hour 14
  0.033,                   !- Hour 15
  0.038,                   !- Hour 16
  0.043,                   !- Hour 17
  0.058,                   !- Hour 18
  0.068,                   !- Hour 19
  0.065,                   !- Hour 20
  0.06,                    !- Hour 21
  0.047,                   !- Hour 22
  0.041,                   !- Hour 23
  0.024;                   !- Hour 24

Schedule:Day:Hourly,
  ClothesDryerWeekday,     !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0996818663838815,      !- Hour 1
  0.0598091198303289,      !- Hour 2
  0.0398727465535526,      !- Hour 3
  0.0199363732767763,      !- Hour 4
  0.0398727465535526,      !- Hour 5
  0.0598091198303289,      !- Hour 6
  0.15949098621421,        !- Hour 7
  0.31898197242842,        !- Hour 8
  0.486427370202556,       !- Hour 9
  0.685791102970318,       !- Hour 10
  0.785472969354199,       !- Hour 11
  0.817391304347826,       !- Hour 12
  0.745600222800647,       !- Hour 13
  0.677836691410393,       !- Hour 14
  0.610073160020138,       !- Hour 15
  0.578154825026511,       !- Hour 16
  0.558218451749735,       !- Hour 17
  0.546236490032885,       !- Hour 18
  0.518345705196183,       !- Hour 19
  0.510391293636256,       !- Hour 20
  0.526300116756109,       !- Hour 21
  0.546236490032885,       !- Hour 22
  0.438600212089077,       !- Hour 23
  0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
  ClothesDryerWeekend,     !- Name
  Fraction,                !- Schedule Type Limits Name
  0.121951219512195,       !- Hour 1
  0.0731707317073171,      !- Hour 2
  0.0487804878048781,      !- Hour 3
  0.024390243902439,       !- Hour 4
  0.0487804878048781,      !- Hour 5
  0.0731707317073171,      !- Hour 6
  0.195121951219512,       !- Hour 7
  0.390243902439024,       !- Hour 8
  0.59509731460951,        !- Hour 9
  0.8389997536339,         !- Hour 10
  0.960950973146095,       !- Hour 11
  1.0,                     !- Hour 12
  0.912170485341217,       !- Hour 13
  0.829268292682927,       !- Hour 14
  0.746366100024637,       !- Hour 15
  0.707317073170732,       !- Hour 16
  0.682926829268293,       !- Hour 17
  0.668268046316827,       !- Hour 18
  0.634146341463415,       !- Hour 19
  0.624414880512441,       !- Hour 20
  0.643877802414388,       !- Hour 21
  0.668268046316827,       !- Hour 22
  0.536585365853659,       !- Hour 23
  0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
  ClothesDryerVacation,    !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  SinksWeekday,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.178431090172197,       !- Hour 1
  0.0855612360359615,      !- Hour 2
  0.0641394243627467,      !- Hour 3
  0.0641394243627467,      !- Hour 4
  0.0855612360359615,      !- Hour 5
  0.228457320962002,       !- Hour 6
  0.535419281173493,       !- Hour 7
  0.785298413808711,       !- Hour 8
  0.828142037155143,       !- Hour 9
  0.778115806365338,       !- Hour 10
  0.685371962886004,       !- Hour 11
  0.628163124652828,       !- Hour 12
  0.613923920422985,       !- Hour 13
  0.571080297076553,       !- Hour 14
  0.521054066286749,       !- Hour 15
  0.542475877959965,       !- Hour 16
  0.606741312979612,       !- Hour 17
  0.82095942971177,        !- Hour 18
  0.942307692307692,       !- Hour 19
  0.870985660501574,       !- Hour 20
  0.713850371345691,       !- Hour 21
  0.606741312979612,       !- Hour 22
  0.499758265270435,       !- Hour 23
  0.342622976114552;       !- Hour 24

Schedule:Day:Hourly,
  SinksWeekend,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.18935544263172,        !- Hour 1
  0.0907996790585718,      !- Hour 2
  0.0680663278951591,      !- Hour 3
  0.0680663278951591,      !- Hour 4
  0.0907996790585718,      !- Hour 5
  0.242444503878042,       !- Hour 6
  0.568200053490238,       !- Hour 7
  0.833377908531693,       !- Hour 8
  0.878844610858518,       !- Hour 9
  0.825755549612196,       !- Hour 10
  0.727333511634127,       !- Hour 11
  0.666622091468307,       !- Hour 12
  0.651511099224392,       !- Hour 13
  0.606044396897566,       !- Hour 14
  0.552955335651244,       !- Hour 15
  0.575688686814656,       !- Hour 16
  0.643888740304894,       !- Hour 17
  0.871222251939021,       !- Hour 18
  1.0,                     !- Hour 19
  0.924311313185344,       !- Hour 20
  0.757555496121958,       !- Hour 21
  0.643888740304894,       !- Hour 22
  0.53035571008291,        !- Hour 23
  0.363599893019524;       !- Hour 24

Schedule:Day:Hourly,
  SinksVacation,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  ShowersWeekday,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0847763225038272,      !- Hour 1
  0.0384986108748656,      !- Hour 2
  0.0269887169019672,      !- Hour 3
  0.0384986108748656,      !- Hour 4
  0.10795486760787,        !- Hour 5
  0.408799682485684,       !- Hour 6
  0.93333333333333,        !- Hour 7
  0.92563361115836,        !- Hour 8
  0.752112037194534,       !- Hour 9
  0.590100357203606,       !- Hour 10
  0.47436638884164,        !- Hour 11
  0.374111243408743,       !- Hour 12
  0.269966547598798,       !- Hour 13
  0.231388558144809,       !- Hour 14
  0.200510290865794,       !- Hour 15
  0.208210013040766,       !- Hour 16
  0.239088280319782,       !- Hour 17
  0.308544537052787,       !- Hour 18
  0.335533253954754,       !- Hour 19
  0.335533253954754,       !- Hour 20
  0.331643703577706,       !- Hour 21
  0.323943981402733,       !- Hour 22
  0.231388558144809,       !- Hour 23
  0.165821851788853;       !- Hour 24

Schedule:Day:Hourly,
  ShowersWeekend,          !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0908317741112434,      !- Hour 1
  0.0412485116516414,      !- Hour 2
  0.0289164823949651,      !- Hour 3
  0.0412485116516414,      !- Hour 4
  0.115665929579861,       !- Hour 5
  0.437999659806089,       !- Hour 6
  1.0,                     !- Hour 7
  0.991750297669672,       !- Hour 8
  0.805834325565572,       !- Hour 9
  0.632250382718149,       !- Hour 10
  0.508249702330328,       !- Hour 11
  0.400833475080796,       !- Hour 12
  0.289249872427284,       !- Hour 13
  0.24791631229801,        !- Hour 14
  0.214832454499064,       !- Hour 15
  0.223082156829393,       !- Hour 16
  0.256166014628338,       !- Hour 17
  0.330583432556557,       !- Hour 18
  0.359499914951522,       !- Hour 19
  0.359499914951522,       !- Hour 20
  0.355332539547542,       !- Hour 21
  0.347082837217214,       !- Hour 22
  0.24791631229801,        !- Hour 23
  0.177666269773771;       !- Hour 24

Schedule:Day:Hourly,
  ShowersVacation,         !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  BathsWeekday,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0549341075342269,      !- Hour 1
  0.027467053767114,       !- Hour 2
  0.027467053767114,       !- Hour 3
  0.027467053767114,       !- Hour 4
  0.0549341075342269,      !- Hour 5
  0.137335268835568,       !- Hour 6
  0.329675803375743,       !- Hour 7
  0.412076964677084,       !- Hour 8
  0.467011072211311,       !- Hour 9
  0.412076964677084,       !- Hour 10
  0.329675803375743,       !- Hour 11
  0.247203483904022,       !- Hour 12
  0.219736430136909,       !- Hour 13
  0.164802322602681,       !- Hour 14
  0.164802322602681,       !- Hour 15
  0.164802322602681,       !- Hour 16
  0.274741695841516,       !- Hour 17
  0.329675803375743,       !- Hour 18
  0.549483391683034,       !- Hour 19
  0.714285714285714,       !- Hour 20
  0.714285714285714,       !- Hour 21
  0.549483391683034,       !- Hour 22
  0.467011072211311,       !- Hour 23
  0.274741695841516;       !- Hour 24

Schedule:Day:Hourly,
  BathsWeekend,            !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0769077505479179,      !- Hour 1
  0.038453875273959,       !- Hour 2
  0.038453875273959,       !- Hour 3
  0.038453875273959,       !- Hour 4
  0.0769077505479179,      !- Hour 5
  0.192269376369795,       !- Hour 6
  0.461546124726041,       !- Hour 7
  0.576907750547918,       !- Hour 8
  0.653815501095836,       !- Hour 9
  0.576907750547918,       !- Hour 10
  0.461546124726041,       !- Hour 11
  0.346084877465631,       !- Hour 12
  0.307631002191672,       !- Hour 13
  0.230723251643754,       !- Hour 14
  0.230723251643754,       !- Hour 15
  0.230723251643754,       !- Hour 16
  0.384638374178123,       !- Hour 17
  0.461546124726041,       !- Hour 18
  0.769276748356246,       !- Hour 19
  1.0,                     !- Hour 20
  1.0,                     !- Hour 21
  0.769276748356246,       !- Hour 22
  0.653815501095836,       !- Hour 23
  0.384638374178123;       !- Hour 24

Schedule:Day:Hourly,
  BathsVacation,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  DHWDistDay,              !- Name
  Fraction,                !- Schedule Type Limits Name
  0.142553149370226,       !- Hour 1
  0.0764866759550322,      !- Hour 2
  0.0516611840277747,      !- Hour 3
  0.0584039294664903,      !- Hour 4
  0.121469841058603,       !- Hour 5
  0.366180268451559,       !- Hour 6
  0.833258955739606,       !- Hour 7
  0.999999987228391,       !- Hour 8
  0.995483090581232,       !- Hour 9
  0.916474762598139,       !- Hour 10
  0.800898393293271,       !- Hour 11
  0.682564390940485,       !- Hour 12
  0.590066600109555,       !- Hour 13
  0.522371887032053,       !- Hour 14
  0.466005974303267,       !- Hour 15
  0.46573704253214,        !- Hour 16
  0.527514234916123,       !- Hour 17
  0.637905701335668,       !- Hour 18
  0.727588642310272,       !- Hour 19
  0.732551127624518,       !- Hour 20
  0.681468471942116,       !- Hour 21
  0.610804704600985,       !- Hour 22
  0.464292318119835,       !- Hour 23
  0.299867724445383;       !- Hour 24

Schedule:Day:Hourly,
  WinterLoadDay,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0,                     !- Hour 8
  0.0,                     !- Hour 9
  0.0,                     !- Hour 10
  0.0,                     !- Hour 11
  0.0,                     !- Hour 12
  0.0,                     !- Hour 13
  0.0,                     !- Hour 14
  0.0,                     !- Hour 15
  0.0,                     !- Hour 16
  0.0,                     !- Hour 17
  0.0,                     !- Hour 18
  0.0,                     !- Hour 19
  0.0,                     !- Hour 20
  0.0,                     !- Hour 21
  0.0,                     !- Hour 22
  0.0,                     !- Hour 23
  0.0;                     !- Hour 24

Schedule:Day:Hourly,
  SummerLoadDay,           !- Name
  Fraction,                !- Schedule Type Limits Name
  1.0,                     !- Hour 1
  1.0,                     !- Hour 2
  1.0,                     !- Hour 3
  1.0,                     !- Hour 4
  1.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1.0,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  1.0,                     !- Hour 17
  1.0,                     !- Hour 18
  1.0,                     !- Hour 19
  1.0,                     !- Hour 20
  1.0,                     !- Hour 21
  1.0,                     !- Hour 22
  1.0,                     !- Hour 23
  1.0;                     !- Hour 24

Schedule:Week:Compact,
  RefrigeratorWeek,        !- Name
  For: AllDays,            !- DayType List 1
  RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
  MiscPlugLoadWeek,        !- Name
  For: AllDays,            !- DayType List 1
  MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
  CookingRangeWeek,        !- Name
  For: AllDays,            !- DayType List 1
  CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
  DishwasherWeek,          !- Name
  For: Weekdays,           !- DayType List 1
  DishwasherWeekday,       !- Schedule:Day Name 1
  For: CustomDay1,         !- DayType List 2
  DishwasherVacation,      !- Schedule:Day Name 2
  For: AllOtherDays,       !- DayType List 3
  DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
  ClothesWasherWeek,       !- Name
  For: Weekdays,           !- DayType List 1
  ClothesWasherWeekday,    !- Schedule:Day Name 1
  For: CustomDay1,         !- DayType List 2
  ClothesWasherVacation,   !- Schedule:Day Name 2
  For: AllOtherDays,       !- DayType List 3
  ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
  dhw_profile_week,        !- Name
  AllDays,                 !- DayType List 1
  dhw_profile_day;         !- Schedule:Day Name 1

Schedule:Week:Compact,
  ClothesDryerWeek,        !- Name
  For: Weekdays,           !- DayType List 1
  ClothesDryerWeekday,     !- Schedule:Day Name 1
  For: CustomDay1,         !- DayType List 2
  ClothesDryerVacation,    !- Schedule:Day Name 2
  For: AllOtherDays,       !- DayType List 3
  ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
  SinksWeek,               !- Name
  For: Weekdays,           !- DayType List 1
  SinksWeekday,            !- Schedule:Day Name 1
  For: CustomDay1,         !- DayType List 2
  SinksVacation,           !- Schedule:Day Name 2
  For: AllOtherDays,       !- DayType List 3
  SinksWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
  ShowersWeek,             !- Name
  For: Weekdays,           !- DayType List 1
  ShowersWeekday,          !- Schedule:Day Name 1
  For: CustomDay1,         !- DayType List 2
  ShowersVacation,         !- Schedule:Day Name 2
  For: AllOtherDays,       !- DayType List 3
  ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
  BathsWeek,               !- Name
  For: Weekdays,           !- DayType List 1
  BathsWeekday,            !- Schedule:Day Name 1
  For: CustomDay1,         !- DayType List 2
  BathsVacation,           !- Schedule:Day Name 2
  For: AllOtherDays,       !- DayType List 3
  BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
  DHWDistWeek,             !- Name
  For: AllDays,            !- DayType List 1
  DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
  OccupancyWeek,           !- Name
  AllDays,                 !- DayType List 1
  OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
  LightingProfileWeek,     !- Name
  For: AllDays,            !- DayType List 1
  LightingDay;             !- Schedule:Day Name 1

Schedule:Week:Compact,
  LightingProfileWeek_EELighting,  !- Name
  For: AllDays,            !- DayType List 1
  LightingDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
  LightingProfileWeek_EELighting_interior_controls,  !- Name
  For: AllDays,            !- DayType List 1
  LightingDay_EELighting_OccSensors;  !- Schedule:Day Name 1

Schedule:Week:Compact,
  LightingProfileWeek_EELighting_garage_controls,  !- Name
  For: AllDays,            !- DayType List 1
  LightingDay_EELighting_Garage_OccSensors;  !- Schedule:Day Name 1

Schedule:Week:Compact,
  ExteriorLightingProfileWeek,  !- Name
  For: AllDays,            !- DayType List 1
  ExteriorLightingDay;     !- Schedule:Day Name 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
  Occupancy,               !- Name
  Fraction,                !- Schedule Type Limits Name
  OccupancyWeek,           !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  InteriorLighting,        !- Name
  Fraction,                !- Schedule Type Limits Name
  LightingProfileWeek,     !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  InteriorLightingHE,      !- Name
  Fraction,                !- Schedule Type Limits Name
  LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  InteriorLightingHE_OS,   !- Name
  Fraction,                !- Schedule Type Limits Name
  LightingProfileWeek_EELighting_interior_controls,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  InteriorLightingHE_VS,   !- Name
  Fraction,                !- Schedule Type Limits Name
  LightingProfileWeek_EELighting_garage_controls,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ExteriorLighting,        !- Name
  Fraction,                !- Schedule Type Limits Name
  ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  Refrigerator,            !- Name
  Fraction,                !- Schedule Type Limits Name
  RefrigeratorWeek,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  MiscPlugLoad,            !- Name
  Fraction,                !- Schedule Type Limits Name
  MiscPlugLoadWeek,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  CookingRange,            !- Name
  Fraction,                !- Schedule Type Limits Name
  CookingRangeWeek,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  dhw_sch,                 !- Name
  fraction,                !- Schedule Type Limits Name
  dhw_profile_week,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  Dishwasher,              !- Name
  Fraction,                !- Schedule Type Limits Name
  DishwasherWeek,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ClothesWasher,           !- Name
  Fraction,                !- Schedule Type Limits Name
  ClothesWasherWeek,       !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  ClothesDryer,            !- Name
  Fraction,                !- Schedule Type Limits Name
  ClothesDryerWeek,        !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  Sinks,                   !- Name
  Fraction,                !- Schedule Type Limits Name
  SinksWeek,               !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  Showers,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  ShowersWeek,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  Baths,                   !- Name
  Fraction,                !- Schedule Type Limits Name
  BathsWeek,               !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  DHWDist,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  DHWDistWeek,             !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  activity_sch,            !- Name
  any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.28;     !- Field 3

Schedule:Compact,
  inf_sch,                 !- Name
  any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  zone_control_type,       !- Name
  control_type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until 24:00,4;           !- Field 3

!- New shading schedules per IECC 2012...ref Bob email dtd. 3rd November...

Schedule:Compact,
  shading_2012iecc,        !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until 24:00,0;           !- Field 3

!- Shade-drapes schedule changed per IECC 2009

Schedule:Compact,
  shading_2009iecc,        !- Name
  any number,              !- Schedule Type Limits Name
  Through: 5/30,           !- Field 1
  For: AllDays,            !- Field 2
  Until 24:00,0.85,        !- Field 3
  Through: 8/31,           !- Field 5
  For: AllDays,            !- Field 6
  Until 24:00,0.7,         !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0.85;       !- Field 11

Schedule:Compact,
  dhw_setpt,               !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until 24:00,48;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,DWWaterTempSchedule,Temperature,48.8888888888889;

Schedule:Constant,CWWaterTempSchedule,Temperature,48.8888888888889;

Schedule:Constant,SinkSensSchedule,Fraction,0.687777777777778;

Schedule:Constant,SinkLatSchedule,Fraction,0.312222222222222;

Schedule:Constant,ShowerSensSchedule,Fraction,0.51280276816609;

Schedule:Constant,ShowerLatSchedule,Fraction,0.48719723183391;

Schedule:Constant,BathSensSchedule,Fraction,1.0;

Schedule:Constant,BathLatSchedule,Fraction,0.0;

Schedule:Constant,SSBWaterTempSchedule,Temperature,40.5555555555556;

Schedule:Constant,WaterHeaterSP1Schedule,Temperature,48.8888888888889;

Schedule:Constant,WaterHeaterSP2Schedule,Temperature,40.5555555555556;

Schedule:Constant,DHWSupplySetpoint,Temperature,48.8888888888889;

!- Material properties for the consolidated insulation-framing objects defined in consolidated.materials.template...
!- Sheathing insulation and framing material: R0

Material,
  sheathing_consol_layer,  !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  0.0940184,               !- Conductivity {W/m-K}
  685.008,                 !- Density {kg/m3}
  1172.332;                !- Specific Heat {J/kg-K}

!- Ceiling insulation and framing material: R38; Insulation Grade: 1;

Material,
  ceil_consol_layer,       !- Name
  Rough,                   !- Roughness
  0.34039219657243,        !- Thickness {m}
  0.0617176,               !- Conductivity {W/m-K}
  41.9286,                 !- Density {kg/m3}
  776.25126;               !- Specific Heat {J/kg-K}

!- floor insulation and framing material: R19; Insulation Grade: 1;

Material,
  floor_consol_layer,      !- Name
  Rough,                   !- Roughness
  0.1397,                  !- Thickness {m}
  0.0491038947368421,      !- Conductivity {W/m-K}
  55.074,                  !- Density {kg/m3}
  916.9311;                !- Specific Heat {J/kg-K}

!- bsmtwall insulation and framing material: R0.0001

Material,
  bsmtwall_consol_layer,   !- Name
  Rough,                   !- Roughness
  0.000254,                !- Thickness {m}
  10.84384,                !- Conductivity {W/m-K}
  120.801,                 !- Density {kg/m3}
  1036.25775;              !- Specific Heat {J/kg-K}

!- crawlwall insulation and framing material: R0.0001

Material,
  crawlwall_consol_layer,  !- Name
  Rough,                   !- Roughness
  0.000254,                !- Thickness {m}
  10.84384,                !- Conductivity {W/m-K}
  120.801,                 !- Density {kg/m3}
  1036.25775;              !- Specific Heat {J/kg-K}

!- Exterior wall consolidated layer properties based on construction...
!- Default is wood-framed wall
!- Assembly: Wood_R13_R0_no_3.5_na_16_Sh_n_G; Framing Fraction: 0.25; Insulation Grade: 1;

Construction,
  Exterior Wall,           !- Name
  syn_stucco,              !- Outside Layer
  sheathing_consol_layer,  !- Layer 2
  OSB_7/16in,              !- Layer 3
  wall_consol_layer,       !- Layer 4
  Drywall_1/2in;           !- Layer 5

!- wall insulation and framing material: R13

Material,
  wall_consol_layer,       !- Name
  Rough,                   !- Roughness
  0.0889,                  !- Thickness {m}
  0.0579573076923077,      !- Conductivity {W/m-K}
  120.801,                 !- Density {kg/m3}
  1036.25775;              !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237.0,                   !- Conductivity {W/m-K}
  2702.0,                  !- Density {kg/m3}
  903.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance

Material,
  GypsumBoard-5/16in,      !- Name
  Rough,                   !- Roughness
  0.00793953,              !- Thickness {m}
  0.15862,                 !- Conductivity {W/m-K}
  640.0,                   !- Density {kg/m3}
  1129.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.4,                     !- Solar Absorptance
  0.1;                     !- Visible Absorptance

Material,
  CopperPipe,              !- Name
  MediumRough,             !- Roughness
  0.0190500386169072,      !- Thickness {m}
  401.0,                   !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  Concrete_4in,            !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  1.312098,                !- Conductivity {W/m-K}
  2242.8,                  !- Density {kg/m3}
  465.2;                   !- Specific Heat {J/kg-K}

Material,
  Asphalt_shingle,         !- Name
  MediumRough,             !- Roughness
  0.00633985285170672,     !- Thickness {m}
  0.08186,                 !- Conductivity {W/m-K}
  1121.2917044623,         !- Density {kg/m3}
  1255.20000949809,        !- Specific Heat {J/kg-K}
  ,                        !- Thermal Absorptance
  0.75;                    !- Solar Absorptance

Material,
  Wood_shingle,            !- Name
  MediumSmooth,            !- Roughness
  0.0127000257446048,      !- Thickness {m}
  0.11388,                 !- Conductivity {W/m-K}
  426.090847695673,        !- Density {kg/m3}
  1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
  Slate_shingle,           !- Name
  MediumSmooth,            !- Roughness
  0.0127000257446048,      !- Thickness {m}
  1.44219,                 !- Conductivity {W/m-K}
  1601.845292089,          !- Density {kg/m3}
  1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
  cement_stucco,           !- Name
  MediumSmooth,            !- Roughness
  0.01905,                 !- Thickness {m}
  0.721,                   !- Conductivity {W/m-K}
  1865.58,                 !- Density {kg/m3}
  878.640006648665;        !- Specific Heat {J/kg-K}

Material,
  syn_stucco,              !- Name
  MediumSmooth,            !- Roughness
  0.003048,                !- Thickness {m}
  0.0865,                  !- Conductivity {W/m-K}
  400.0,                   !- Density {kg/m3}
  878.640006648665;        !- Specific Heat {J/kg-K}

Material,
  Drywall_1/2in,           !- Name
  MediumSmooth,            !- Roughness
  0.0127000257446048,      !- Thickness {m}
  0.16009,                 !- Conductivity {W/m-K}
  800.922646044499,        !- Density {kg/m3}
  1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
  OSB_5/8in,               !- Name
  MediumSmooth,            !- Roughness
  0.015875032180756,       !- Thickness {m}
  0.1163,                  !- Conductivity {W/m-K}
  544.627399310259,        !- Density {kg/m3}
  1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
  OSB_7/16in,              !- Name
  MediumSmooth,            !- Roughness
  0.0111125,               !- Thickness {m}
  0.1163,                  !- Conductivity {W/m-K}
  544.627399310259,        !- Density {kg/m3}
  1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
  Blown_R30,               !- Name
  MediumRough,             !- Roughness
  0.212598430964684,       !- Thickness {m}
  0.04119,                 !- Conductivity {W/m-K}
  9.61107175253399,        !- Density {kg/m3}
  836.800006332062;        !- Specific Heat {J/kg-K}

Material,
  Blown_R30_top,           !- Name
  MediumRough,             !- Roughness
  0.117348237880148,       !- Thickness {m}
  0.04119,                 !- Conductivity {W/m-K}
  9.61107175253399,        !- Density {kg/m3}
  836.800006332062,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Plywood_3/4in,           !- Name
  Rough,                   !- Roughness
  0.01905,                 !- Thickness {m}
  0.1154577,               !- Conductivity {W/m-K}
  544.68,                  !- Density {kg/m3}
  674.54,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Batt_R19,                !- Name
  MediumRough,             !- Roughness
  0.0254000514892096,      !- Thickness {m}
  0.00347522010738099,     !- Conductivity {W/m-K}
  9.61107175253399,        !- Density {kg/m3}
  836.800006332062,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Lumber_2x4,              !- Name
  Rough,                   !- Roughness
  0.0890016,               !- Thickness {m}
  0.1154577,               !- Conductivity {W/m-K}
  512.64,                  !- Density {kg/m3}
  767.58,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Carpet_n_pad,            !- Name
  MediumSmooth,            !- Roughness
  0.0254000514892096,      !- Thickness {m}
  0.0601314018580031,      !- Conductivity {W/m-K}
  32.03690584178,          !- Density {kg/m3}
  836.800006332062,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Batt_R13,                !- Name
  MediumRough,             !- Roughness
  0.0889,                  !- Thickness {m}
  0.03876,                 !- Conductivity {W/m-K}
  9.61107175253399,        !- Density {kg/m3}
  836.800006332062,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  OSB_1/2in,               !- Name
  MediumSmooth,            !- Roughness
  0.0127000257446048,      !- Thickness {m}
  0.1163,                  !- Conductivity {W/m-K}
  544.627399310259,        !- Density {kg/m3}
  1213.36000918149,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  soil_12in,               !- Name
  Rough,                   !- Roughness
  0.3048,                  !- Thickness {m}
  1.731,                   !- Conductivity {W/m-K}
  1842.3,                  !- Density {kg/m3}
  232.6,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  door_const,              !- Name
  Smooth,                  !- Roughness
  0.031702180114817,       !- Thickness {m}
  0.0720096,               !- Conductivity {W/m-K}
  512.64,                  !- Density {kg/m3}
  767.58;                  !- Specific Heat {J/kg-K}

Material,
  Gyp_board_1/2in,         !- Name
  Rough,                   !- Roughness
  0.01271016,              !- Thickness {m}
  0.15862,                 !- Conductivity {W/m-K}
  640.0,                   !- Density {kg/m3}
  1129.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.4,                     !- Solar Absorptance
  0.1;                     !- Visible Absorptance

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  ceiling-floor-layer,     !- Name
  Lumber_2x4;              !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  Manf_wall_airgap,        !- Name
  Smooth,                  !- Roughness
  0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Bldg_paper_felt,         !- Name
  Smooth,                  !- Roughness
  0.0105666113069662;      !- Thermal Resistance {m2-K/W}

Material:NoMass,
  R_high,                  !- Name
  MediumRough,             !- Roughness
  177.0;                   !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
  Air_4_in_vert,           !- Name
  0.158499169604493;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
  3/4in_air_space,         !- Name
  0.08513;                 !- Thermal Resistance {m2-K/W}

Material:AirGap,
  3/4in_Reflective_air_space,  !- Name
  0.246554;                !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Exterior Floor,          !- Name
  floor_consol_layer,      !- Outside Layer
  Plywood_3/4in,           !- Layer 2
  Carpet_n_pad;            !- Layer 3

Construction,
  Interior Floor,          !- Name
  Plywood_3/4in,           !- Outside Layer
  Carpet_n_pad;            !- Layer 2

Construction,
  Interior Ceiling,        !- Name
  ceil_consol_layer,       !- Outside Layer
  Drywall_1/2in;           !- Layer 2

Construction,
  attic floor,             !- Name
  Drywall_1/2in,           !- Outside Layer
  ceil_consol_layer;       !- Layer 2

Construction,
  fndn_roof,               !- Name
  Carpet_n_pad,            !- Outside Layer
  Plywood_3/4in,           !- Layer 2
  ceil_consol_layer;       !- Layer 3

Construction,
  interiorwall,            !- Name
  Drywall_1/2in,           !- Outside Layer
  OSB_5/8in,               !- Layer 2
  Drywall_1/2in;           !- Layer 3

Construction,
  Interior Wall,           !- Name
  Drywall_1/2in,           !- Outside Layer
  Air_4_in_vert,           !- Layer 2
  Drywall_1/2in;           !- Layer 3

Construction,
  Exterior Roof,           !- Name
  Asphalt_shingle,         !- Outside Layer
  OSB_1/2in;               !- Layer 2

Construction,
  Exterior Window,         !- Name
  Glass;                   !- Outside Layer

Construction,
  Interior Window,         !- Name
  Glass;                   !- Outside Layer

Construction,
  Exterior Door,           !- Name
  door_const;              !- Outside Layer

Construction,
  Interior Door,           !- Name
  door_const;              !- Outside Layer

Construction,
  Gable_end,               !- Name
  cement_stucco,           !- Outside Layer
  Bldg_paper_felt,         !- Layer 2
  OSB_5/8in,               !- Layer 3
  Air_4_in_vert,           !- Layer 4
  Drywall_1/2in;           !- Layer 5

Construction,
  crawl_floor,             !- Name
  R_high,                  !- Outside Layer
  soil_12in;               !- Layer 2

Construction,
  window_w_blinds,         !- Name
  Glass,                   !- Outside Layer
  int_blind;               !- Layer 2

Construction,
  Insulated Pipe,          !- Name
  Pipe Insulation,         !- Outside Layer
  CopperPipe;              !- Layer 2

Construction,
  Plain Pipe,              !- Name
  CopperPipe;              !- Outside Layer

Construction,
  TDD Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer

Construction,
  TDD Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer

Construction,
  TDD Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer

Construction,
  crawl wall,              !- Name
  Concrete_4in;            !- Outside Layer

!- Window Glass properties based on IECC window U requirement...
!-----------------------------------------------------------------------

WindowMaterial:SimpleGlazingSystem,
  Glass,                   !- Name
  2.27144,                 !- U-Factor {W/m2-K}
  0.3344,                  !- Solar Heat Gain Coefficient
  0.88;                    !- Visible Transmittance

!-----------------------------------------------------------------------
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!

WindowMaterial:Blind,
  int_blind,               !- Name
  Horizontal,              !- Slat Orientation
  0.025,                   !- Slat Width {m}
  0.01875,                 !- Slat Separation {m}
  0.001,                   !- Slat Thickness {m}
  45.0,                    !- Slat Angle {deg}
  221.0,                   !- Slat Conductivity {W/m-K}
  0.0,                     !- Slat Beam Solar Transmittance
  0.5,                     !- Front Side Slat Beam Solar Reflectance
  0.5,                     !- Back Side Slat Beam Solar Reflectance
  0.0,                     !- Slat Diffuse Solar Transmittance
  0.5,                     !- Front Side Slat Diffuse Solar Reflectance
  0.5,                     !- Back Side Slat Diffuse Solar Reflectance
  0.0,                     !- Slat Beam Visible Transmittance
  0.5,                     !- Front Side Slat Beam Visible Reflectance
  0.5,                     !- Back Side Slat Beam Visible Reflectance
  0.0,                     !- Slat Diffuse Visible Transmittance
  0.5,                     !- Front Side Slat Diffuse Visible Reflectance
  0.5,                     !- Back Side Slat Diffuse Visible Reflectance
  0.0,                     !- Slat Infrared Hemispherical Transmittance
  0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                    !- Blind to Glass Distance {m}
  0.5,                     !- Blind Top Opening Multiplier
  0.5,                     !- Blind Bottom Opening Multiplier
  0.5,                     !- Blind Left Side Opening Multiplier
  0.5,                     !- Blind Right Side Opening Multiplier
  ,                        !- Minimum Slat Angle {deg}
  ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

GroundHeatTransfer:Control,
  gtp_control,             !- Name
  No,                      !- Run Basement Preprocessor
  Yes;                     !- Run Slab Preprocessor

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
  2,                       !- NMAT: Number of materials
  0.16,                    !- ALBEDO: Surface Albedo: No Snow
  0.4,                     !- ALBEDO: Surface Albedo: Snow
  0.9,                     !- EPSLW: Surface Emissivity: No Snow
  0.9,                     !- EPSLW: Surface Emissivity: Snow
  0.75,                    !- Z0: Surface Roughness: No Snow {cm}
  0.05,                    !- Z0: Surface Roughness: Snow {cm}
  6.0,                     !- HIN: Indoor HConv: Downward Flow {W/m2-K}
  9.0;                     !- HIN: Indoor HConv: Upward {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
  2300.0,                  !- RHO: Slab Material density {kg/m3}
  1200.0,                  !- RHO: Soil Density {kg/m3}
  650.0,                   !- CP: Slab CP {J/kg-K}
  1200.0,                  !- CP: Soil CP {J/kg-K}
  0.9,                     !- TCON: Slab k {W/m-K}
  1.0;                     !- TCON: Soil k {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
  FALSE,                   !- EVTR: Is surface evapotranspiration modeled
  TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
  10.0,                    !- TDEEPin {C}
  FALSE;                   !- USRHflag: Is the ground surface h specified by the user?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
  10,                      !- IYRS: Number of years to iterate
  0,                       !- Shape: Slab shape
  4.0,                     !- HBLDG: Building height {m}
  22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
  23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
  23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
  23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
  23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
  22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
  0.0,                     !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
  0.1;                     !- ConvTol: Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
  0.0,                     !- RINS: R value of under slab insulation {m2-K/W}
  0.0,                     !- DINS: Width of strip of under slab insulation {m}
  0.0,                     !- RVINS: R value of vertical insulation {m2-K/W}
  0.6,                     !- ZVINS: Depth of vertical insulation {m}
  0;                       !- IVINS: Flag: Is there vertical insulation

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

GroundHeatTransfer:Slab:EquivalentSlab,
  2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
  0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
  15.0,                    !- CLEARANCE: Distance from edge of slab to domain edge {m}
  15.0;                    !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

!- Process internal gains from the appliances.template..

ElectricEquipment,
  dishwasher1,             !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  DishWasher,              !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  65.698787492023,         !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.15,                    !- Fraction Latent
  0.6,                     !- Fraction Radiant
  0.25,                    !- Fraction Lost
  dishwasher;              !- End-Use Subcategory

ElectricEquipment,
  refrigerator1,           !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  Refrigerator,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  91.0575745202123,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  1.0,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  refrigerator;            !- End-Use Subcategory

ElectricEquipment,
  clotheswasher1,          !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  ClothesWasher,           !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  28.4784377542718,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.8,                     !- Fraction Radiant
  0.2,                     !- Fraction Lost
  clotheswasher;           !- End-Use Subcategory

ElectricEquipment,
  electric_dryer1,         !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  ClothesDryer,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  213.064557285022,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.05,                    !- Fraction Latent
  0.15,                    !- Fraction Radiant
  0.8,                     !- Fraction Lost
  electric_dryer;          !- End-Use Subcategory

ElectricEquipment,
  electric_range1,         !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  CookingRange,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  248.154224774405,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.3,                     !- Fraction Latent
  0.4,                     !- Fraction Radiant
  0.3,                     !- Fraction Lost
  electric_range;          !- End-Use Subcategory

ElectricEquipment,
  television1,             !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  InteriorLighting,        !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  1.0,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  television;              !- End-Use Subcategory

ElectricEquipment,
  electric_mels1,          !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  567.464237516869,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.06,                    !- Fraction Latent
  0.69,                    !- Fraction Radiant
  0.25,                    !- Fraction Lost
  electric_mels;           !- End-Use Subcategory

ElectricEquipment,
  IECC_Adj1,               !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  MiscPlugLoad,            !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  1.54356736989469,        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0624390461422629,      !- Fraction Latent
  0.41190936353998,        !- Fraction Radiant
  0.251045347957769,       !- Fraction Lost
  IECC_adj;                !- End-Use Subcategory

!- HVAC System definition from hvac.afn.tmpl...
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Constant,boiler_setpt,Temperature,80.0;

Schedule:Constant,Compressor Setpoint,Temperature,50.0;

Schedule:Compact,
  dhw_setpt_hpwh,          !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until 24:00,44;          !- Field 3

Schedule:Constant,DOAShightemp,Temperature,200.0;

Schedule:Constant,DOASlowtemp,Temperature,-60.0;

Schedule:Compact,
  Supply-Air-Temp-Sch,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12;         !- Field 3

Schedule:Compact,
  always_avail,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  always_off,              !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3

Schedule:Compact,
  heating_sch_HRef,        !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,20;         !- Field 3

Schedule:Compact,
  cooling_sch_HRef,        !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.55;      !- Field 3

Schedule:Compact,
  heating_sch,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.2222222222223;  !- Field 3

Schedule:Compact,
  cooling_sch,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,23.888888888889;  !- Field 3

Schedule:Compact,
  fan_cycle,               !- Name
  any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3

ThermostatSetpoint:DualSetpoint,
  thermostat_living Dual SP Control,  !- Name
  heating_sch,             !- Heating Setpoint Temperature Schedule Name
  cooling_sch;             !- Cooling Setpoint Temperature Schedule Name

!- HPWH curves taken from E+ example file.
!- Heating Capacity as a Function of Temperature Curve (Air Wet-bulb T, Condenser Water Inlet T)
!- Colmac HPA 2000 Air Source Heat Pump Water Heater
!- Rating point: 29.4 C (85 F) Entering Air Dry-bulb Temperature
!-               22.2 C (72 F) Entering Air Wet-bulb Temperature
!-               56.7 C (132.2 F) Entering Condenser Water Temperature
!- Capacity = 17028.6 W (58117 BTUH) water heating capacity
!- COP      = 3.37 W/W (12.21 BTUH/W) water heating efficiency
!

Curve:Biquadratic,
  HPWH-Htg-Cap-fT,         !- Name
  0.563,                   !- Coefficient1 Constant
  0.0437,                  !- Coefficient2 x
  3.9e-05,                 !- Coefficient3 x**2
  0.0055,                  !- Coefficient4 y
  -0.000148,               !- Coefficient5 y**2
  -0.000145,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  0.0;                     !- Minimum Curve Output

Curve:Biquadratic,
  HPWH-Htg-COP-fT,         !- Name
  1.1332,                  !- Coefficient1 Constant
  0.063,                   !- Coefficient2 x
  -9.79e-05,               !- Coefficient3 x**2
  -0.00972,                !- Coefficient4 y
  -2.14e-05,               !- Coefficient5 y**2
  -0.000686,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0;                   !- Maximum Value of y

Curve:Quadratic,
  HPWH-COP-fPLR,           !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Biquadratic,
  HPWHHeatingCapFTemp,     !- Name
  0.369827,                !- Coefficient1 Constant
  0.043341,                !- Coefficient2 x
  -0.00023,                !- Coefficient3 x**2
  0.000466,                !- Coefficient4 y
  2.6e-05,                 !- Coefficient5 y**2
  -0.00027,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  40.0,                    !- Maximum Value of x
  20.0,                    !- Minimum Value of y
  90.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPWHHeatingCOPFTemp,     !- Name
  1.19713,                 !- Coefficient1 Constant
  0.077849,                !- Coefficient2 x
  -1.6e-06,                !- Coefficient3 x**2
  -0.02675,                !- Coefficient4 y
  0.000296,                !- Coefficient5 y**2
  -0.00112,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  40.0,                    !- Maximum Value of x
  20.0,                    !- Minimum Value of y
  90.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACCoolCapFT,           !- Name
  0.766956,                !- Coefficient1 Constant
  0.0107756,               !- Coefficient2 x
  -4.14703e-05,            !- Coefficient3 x**2
  0.00134961,              !- Coefficient4 y
  -0.000261144,            !- Coefficient5 y**2
  0.000457488,             !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  21.11111,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  HPACCOOLEIRFT,           !- Name
  0.297145,                !- Coefficient1 Constant
  0.0430933,               !- Coefficient2 x
  -0.000748766,            !- Coefficient3 x**2
  0.00597727,              !- Coefficient4 y
  0.000482112,             !- Coefficient5 y**2
  -0.000956448,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  21.11111,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Cubic,
  HPACHeatCapFT,           !- Name
  0.758746,                !- Coefficient1 Constant
  0.027626,                !- Coefficient2 x
  0.000148716,             !- Coefficient3 x**2
  3.4992e-06,              !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  HPACHeatCapFFF,          !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Cubic,
  HPACHeatEIRFT,           !- Name
  1.19248,                 !- Coefficient1 Constant
  -0.0300438,              !- Coefficient2 x
  0.00103745,              !- Coefficient3 x**2
  -2.3328e-05,             !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Quadratic,
  HPACCoolCapFFF,          !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLEIRFFF,          !- Name
  1.156,                   !- Coefficient1 Constant
  -0.1816,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatEIRFFF,          !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Biquadratic,
  Defrost_EIR_FT,          !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0;                   !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.

Curve:Biquadratic,
  dummy-waste-heat-curve,  !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  1.0,                     !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless,           !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!- These coefficients were taken directly from the report below. For further details users may need
!- to refer this report.
!- D. Cutler, J. Winkler, N. Kruis, and C. Christensen
!- National Renewable Energy Laboratory
!- M. Brandemuehl
!- University of Colorado
!
!- Improved Modeling of Residential Air Conditioners and Heat Pumps for Energy Calculations
!
!- Technical Report
!- NREL/TP-5500-56354
!- January 2013
!
!
!- Air Conditioner Performance Curves were taken from: Tables 9, 10, 16 and 17:
!- ************ Single Speed Cooling **********

Curve:Biquadratic,
  ACCoolingCAPFTemp,       !- Name
  1.5509,                  !- Coefficient1 Constant
  -0.07505,                !- Coefficient2 x
  0.0031,                  !- Coefficient3 x**2
  0.0024,                  !- Coefficient4 y
  -5e-05,                  !- Coefficient5 y**2
  -0.00043,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  ACCoolingEIRFTemp,       !- Name
  -0.30428,                !- Coefficient1 Constant
  0.11805,                 !- Coefficient2 x
  -0.00342,                !- Coefficient3 x**2
  -0.00626,                !- Coefficient4 y
  0.0007,                  !- Coefficient5 y**2
  -0.00047,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  ACCoolingCAPFFF,         !- Name
  0.718605468,             !- Coefficient1 Constant
  0.410099989,             !- Coefficient2 x
  -0.128705457,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  ACCoolingEIRFFF,         !- Name
  1.32299905,              !- Coefficient1 Constant
  -0.477711207,            !- Coefficient2 x
  0.154712157,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
  ACCoolingPLFFPLR,        !- Name
  0.9,                     !- Coefficient1 Constant
  0.1,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!- Heat Pump Performance Curves were taken from: Tables 14, 15, 18 and 19:
!- ************ Single Speed Cooling **********

Curve:Biquadratic,
  HPCoolingCAPFTemp,       !- Name
  1.55736,                 !- Coefficient1 Constant
  -0.074448,               !- Coefficient2 x
  0.003099,                !- Coefficient3 x**2
  0.00146,                 !- Coefficient4 y
  -4.1e-05,                !- Coefficient5 y**2
  -0.000427,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPCoolingEIRFTemp,       !- Name
  -0.350448,               !- Coefficient1 Constant
  0.11681,                 !- Coefficient2 x
  -0.0034,                 !- Coefficient3 x**2
  -0.001226,               !- Coefficient4 y
  0.000601,                !- Coefficient5 y**2
  -0.000467,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPCoolingCAPFFF,         !- Name
  0.718664047,             !- Coefficient1 Constant
  0.41797409,              !- Coefficient2 x
  -0.136638137,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPCoolingEIRFFF,         !- Name
  1.143487507,             !- Coefficient1 Constant
  -0.13943972,             !- Coefficient2 x
  -0.004047787,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
  HPCOOLPLFFPLR,           !- Name
  0.9,                     !- Coefficient1 Constant
  0.1,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!- ************ Single Speed Heating **********

Curve:Biquadratic,
  HPHeatingCAPFTemp,       !- Name
  0.876825,                !- Coefficient1 Constant
  -0.002955,               !- Coefficient2 x
  -5.8e-05,                !- Coefficient3 x**2
  0.025335,                !- Coefficient4 y
  0.000196,                !- Coefficient5 y**2
  -4.3e-05,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPHeatingEIRFTemp,       !- Name
  0.704658,                !- Coefficient1 Constant
  0.008767,                !- Coefficient2 x
  0.000625,                !- Coefficient3 x**2
  -0.009037,               !- Coefficient4 y
  0.000738,                !- Coefficient5 y**2
  -0.001025,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPHeatingCAPFFF,         !- Name
  0.694045465,             !- Coefficient1 Constant
  0.474207981,             !- Coefficient2 x
  -0.168253446,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPHeatingEIRFFF,         !- Name
  2.185418751,             !- Coefficient1 Constant
  -1.942827919,            !- Coefficient2 x
  0.757409168,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
  HPHeatPLFFPLR,           !- Name
  0.9,                     !- Coefficient1 Constant
  0.1,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!- *************** Low Speed Heating ************

Curve:Biquadratic,
  HPLowStageHeatingCAPFTemp,  !- Name
  0.84613,                 !- Coefficient1 Constant
  -0.002279,               !- Coefficient2 x
  -4.7e-05,                !- Coefficient3 x**2
  0.026703,                !- Coefficient4 y
  0.000201,                !- Coefficient5 y**2
  -7.9e-05,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPLowStageHeatingEIRFTemp,  !- Name
  0.551837,                !- Coefficient1 Constant
  0.02038,                 !- Coefficient2 x
  0.000546,                !- Coefficient3 x**2
  -0.009638,               !- Coefficient4 y
  0.000785,                !- Coefficient5 y**2
  -0.00125,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPLowStageHeatingCAPFFF,  !- Name
  0.741466907,             !- Coefficient1 Constant
  0.378645444,             !- Coefficient2 x
  -0.119754733,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPLowStageHeatingEIRFFF,  !- Name
  2.153618211,             !- Coefficient1 Constant
  -1.737190609,            !- Coefficient2 x
  0.584269478,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- *************** High Speed Heating ************

Curve:Biquadratic,
  HPHighStageHeatingCAPFTemp,  !- Name
  0.818223,                !- Coefficient1 Constant
  0.001981,                !- Coefficient2 x
  -0.000203,               !- Coefficient3 x**2
  0.028703,                !- Coefficient4 y
  0.000207,                !- Coefficient5 y**2
  -7.1e-05,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPHighStageHeatingEIRFTemp,  !- Name
  0.81584,                 !- Coefficient1 Constant
  -0.00615,                !- Coefficient2 x
  0.001021,                !- Coefficient3 x**2
  -0.001301,               !- Coefficient4 y
  0.001083,                !- Coefficient5 y**2
  -0.001487,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPHighStageHeatingCAPFFF,  !- Name
  0.76634609,              !- Coefficient1 Constant
  0.32840943,              !- Coefficient2 x
  -0.094701495,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPHighStageHeatingEIRFFF,  !- Name
  2.001041353,             !- Coefficient1 Constant
  -1.58869128,             !- Coefficient2 x
  0.587593517,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
  HP2StageHeatingPLFFPLR,  !- Name
  0.93,                    !- Coefficient1 Constant
  0.07,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!- **************** Low Speed Cooling *********

Curve:Biquadratic,
  HPLowStageCoolingCAPFTemp,  !- Name
  1.658788,                !- Coefficient1 Constant
  -0.083453,               !- Coefficient2 x
  0.003424,                !- Coefficient3 x**2
  0.002433,                !- Coefficient4 y
  -4.5e-05,                !- Coefficient5 y**2
  -0.000534,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPLowStageCoolingEIRFTemp,  !- Name
  -0.582916,               !- Coefficient1 Constant
  0.158101,                !- Coefficient2 x
  -0.004398,               !- Coefficient3 x**2
  -0.020335,               !- Coefficient4 y
  0.00108,                 !- Coefficient5 y**2
  -0.00064,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPLowStageCoolingCAPFFF,  !- Name
  0.655239515,             !- Coefficient1 Constant
  0.511655216,             !- Coefficient2 x
  -0.166894731,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPLowStageCoolingEIRFFF,  !- Name
  1.639108268,             !- Coefficient1 Constant
  -0.998953996,            !- Coefficient2 x
  0.359845728,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- **************** High Speed Cooling *********

Curve:Biquadratic,
  HPHighStageCoolingCAPFTemp,  !- Name
  1.472738,                !- Coefficient1 Constant
  -0.067222,               !- Coefficient2 x
  0.00292,                 !- Coefficient3 x**2
  5.2e-05,                 !- Coefficient4 y
  -3e-05,                  !- Coefficient5 y**2
  -0.000359,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPHighStageCoolingEIRFTemp,  !- Name
  -0.488196,               !- Coefficient1 Constant
  0.099162,                !- Coefficient2 x
  -0.00237,                !- Coefficient3 x**2
  0.019503,                !- Coefficient4 y
  0.00043,                 !- Coefficient5 y**2
  -0.001097,               !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPHighStageCoolingCAPFFF,  !- Name
  0.618281092,             !- Coefficient1 Constant
  0.569060264,             !- Coefficient2 x
  -0.187341356,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPHighStageCoolingEIRFFF,  !- Name
  1.570774717,             !- Coefficient1 Constant
  -0.914152018,            !- Coefficient2 x
  0.343377302,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default curve
!- from Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
  HP2StageCoolingPLFFPLR,  !- Name
  0.93,                    !- Coefficient1 Constant
  0.07,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!- ************ Low Speed Cooling **********

Curve:Biquadratic,
  ACLowStageCoolingCAPFTemp,  !- Name
  1.66458,                 !- Coefficient1 Constant
  -0.08039,                !- Coefficient2 x
  0.0033,                  !- Coefficient3 x**2
  0.00124,                 !- Coefficient4 y
  -3e-05,                  !- Coefficient5 y**2
  -0.00052,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  ACLowStageCoolingEIRFTemp,  !- Name
  -0.42738,                !- Coefficient1 Constant
  0.14191,                 !- Coefficient2 x
  -0.00412,                !- Coefficient3 x**2
  -0.01406,                !- Coefficient4 y
  0.00083,                 !- Coefficient5 y**2
  -0.00043,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  ACLowStageCoolingCAPFFF,  !- Name
  0.65673024,              !- Coefficient1 Constant
  0.516470835,             !- Coefficient2 x
  -0.172887149,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  ACLowStageCoolingEIRFFF,  !- Name
  1.562945114,             !- Coefficient1 Constant
  -0.791859997,            !- Coefficient2 x
  0.230030877,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- ************ High Speed Cooling **********

Curve:Biquadratic,
  ACHighStageCoolingCAPFTemp,  !- Name
  1.36788,                 !- Coefficient1 Constant
  -0.06257,                !- Coefficient2 x
  0.0028,                  !- Coefficient3 x**2
  0.00504,                 !- Coefficient4 y
  -7e-05,                  !- Coefficient5 y**2
  -0.00045,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  ACHighStageCoolingEIRFTemp,  !- Name
  0.04232,                 !- Coefficient1 Constant
  0.07892,                 !- Coefficient2 x
  -0.00238,                !- Coefficient3 x**2
  -0.00304,                !- Coefficient4 y
  0.00053,                 !- Coefficient5 y**2
  -0.00032,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0,                    !- Maximum Value of y
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  ACHighStageCoolingCAPFFF,  !- Name
  0.690334551,             !- Coefficient1 Constant
  0.464383753,             !- Coefficient2 x
  -0.154507638,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  ACHighStageCoolingEIRFFF,  !- Name
  1.31565404,              !- Coefficient1 Constant
  -0.482467162,            !- Coefficient2 x
  0.166239001,             !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!- Part Load Fraction curve as a function of Part Load Ratio is default from
!- Table 6. BEopt AC Rated Value Inputs of NREL report NREL/TP-5500-56354

Curve:Quadratic,
  AC2StageCoolingPLFFPLR,  !- Name
  0.93,                    !- Coefficient1 Constant
  0.07,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
!- NREL benchmark Cool-PLF-fPLR

Curve:Quadratic,
  Cool-PLF-fPLR,           !- Name
  0.80141423,              !- Coefficient1 Constant
  0.23744685,              !- Coefficient2 x
  -0.0393773,              !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.7,                     !- Minimum Curve Output
  1.0;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  Fan-EIR-fPLR,            !- Name
  0.0,                     !- Coefficient1 Constant
  1.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  1.0;                     !- Maximum Curve Output

Curve:Cubic,
  ConstantCubic,           !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  -100.0,                  !- Minimum Value of x
  100.0;                   !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
!- NREL benchmark Cool-CAP-FT

Curve:Biquadratic,
  Cool-Cap-fT,             !- Name
  1.26489391,              !- Coefficient1 Constant
  -0.035054982,            !- Coefficient2 x
  0.00211086,              !- Coefficient3 x**2
  -0.001526886,            !- Coefficient4 y
  -7.0308e-06,             !- Coefficient5 y**2
  -0.0004691844,           !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

!- NREL benchmark Cool-EIR-FT

Curve:Biquadratic,
  Cool-EIR-fT,             !- Name
  0.38402403,              !- Coefficient1 Constant
  0.029696724,             !- Coefficient2 x
  -0.0011329308,           !- Coefficient3 x**2
  0.006490674,             !- Coefficient4 y
  0.0002626992,            !- Coefficient5 y**2
  -0.0001207224,           !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
  House AirflowNetwork,    !- Name
  MultizoneWithoutDistribution,  !- AirflowNetwork Control
  SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
  ,                        !- Height Selection for Local Wind Pressure Calculation
  LowRise,                 !- Building Type
  500,                     !- Maximum Number of Iterations {dimensionless}
  ,                        !- Initialization Type
  0.001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
  1e-05,                   !- Absolute Airflow Convergence Tolerance {kg/s}
  0.0,                     !- Convergence Acceleration Limit {dimensionless}
  0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
  0.75,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
  ,                        !- Height Dependence of External Node Temperature
  ,                        !- Solver
  Yes,                     !- Allow Unsupported Zone Equipment
  No;                      !- Do Distribution Duct Sizing Calculation

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  System availability,     !- Name
  always_avail;            !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  availability list,       !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  System availability;     !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:EFFECTIVELEAKAGEAREA ===========

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_LongWall,       !- Name
  0.00906699938827827,     !- Effective Leakage Area {m2}
  1.15,                    !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_ShortWall,      !- Name
  0.0068002495412087,      !- Effective Leakage Area {m2}
  1.15,                    !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_Ceiling,        !- Name
  0.031838398981432,       !- Effective Leakage Area {m2}
  1.15,                    !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ZoneLeak_Floor,          !- Name
  1e-05,                   !- Effective Leakage Area {m2}
  1.15,                    !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  AtticVent,               !- Name
  0.37,                    !- Effective Leakage Area {m2}
  1.15,                    !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  CrawlVent,               !- Name
  0.37,                    !- Effective Leakage Area {m2}
  1.15,                    !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:LEAKAGERATIO ===========

AirflowNetwork:Distribution:Component:LeakageRatio,
  SupplyLeak,              !- Name
  0.1485,                  !- Effective Leakage Ratio {dimensionless}
  0.70092,                 !- Maximum Flow Rate {m3/s}
  25.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ReturnLeak,              !- Name
  0.1485,                  !- Effective Leakage Ratio {dimensionless}
  0.70092,                 !- Maximum Flow Rate {m3/s}
  25.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Zone,
  crawlspace_unit1,        !- Zone Name
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  BGWall_upper_ldf,        !- Surface Name
  CrawlVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  BGWall_upper_ldb,        !- Surface Name
  CrawlVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  BGWall_upper_sdl,        !- Surface Name
  CrawlVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  BGWall_upper_sdr,        !- Surface Name
  CrawlVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  living_unit1,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ_DSOA_living_unit1,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,               !- Heating Maximum Air Flow {m3/s}
  0.3,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
  HumidityRatioDifference,  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Zone Thermostat_unit1,   !- Name
  living_unit1,            !- Zone or ZoneList Name
  zone_control_type,       !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  thermostat_living Dual SP Control;  !- Control 1 Name

AirflowNetwork:MultiZone:Zone,
  living_unit1,            !- Zone Name
  NoVent,                  !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  0.0,                     !- Minimum Venting Open Factor {dimensionless}
  0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with
!- the outdoor air temperature to calculate the infiltration load.
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.
!- ZoneInfiltration:EffectiveLeakageArea,
!-    Living_ShermanGrimsrud_unit1,         !- Name
!-    living_unit1,            !- Zone Name
!-    always_avail,            !- Schedule Name
!-    953.073946993799,                     !- Effective Air Leakage Area {cm2}
!-    0.00029,                 !- Stack Coefficient
!-    0.000231;                !- Wind Coefficient
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
!- ZoneInfiltration:EffectiveLeakageArea,
!-    AtticVent_unit1,         !- Name
!-    attic_unit1,            !- Zone Name
!-    always_avail,            !- Schedule Name
!-    0.37,                     !- Effective Air Leakage Area {cm2} # 1/300 for ceiling area converted to sq. cm
!-    0.00029,                 !- Stack Coefficient
!-    0.000231;                !- Wind Coefficient

AirflowNetwork:MultiZone:Zone,
  attic_unit1,             !- Zone Name
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  Roof_front_unit1,        !- Surface Name
  AtticVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  0.0,                     !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  Roof_back_unit1,         !- Surface Name
  AtticVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  Roof_right_unit1,        !- Surface Name
  AtticVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  Roof_left_unit1,         !- Surface Name
  AtticVent,               !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  Constant,                !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  ,                        !- Minimum Venting Open Factor {dimensionless}
  ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  inf_sch;                 !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
  Floor_unit1,             !- Surface Name
  ZoneLeak_Floor,          !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
!- ZoneInfiltration:EffectiveLeakageArea,
!-    CrawlVent_unit1,         !- Name
!-    crawlspace_unit1,            !- Zone Name
!-    always_avail,            !- Schedule Name
!-    0.37,                     !- Effective Air Leakage Area {cm2} # Set same as attic vent
!-    0.00029,                 !- Stack Coefficient
!-    0.000231;                !- Wind Coefficient

AirflowNetwork:MultiZone:Surface,
  ceiling_unit1,           !- Surface Name
  ZoneLeak_Ceiling,        !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_ldf_1.unit1,        !- Surface Name
  ZoneLeak_LongWall,       !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_ldb_1.unit1,        !- Surface Name
  ZoneLeak_LongWall,       !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_sdl_1.unit1,        !- Surface Name
  ZoneLeak_ShortWall,      !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_sdr_1.unit1,        !- Surface Name
  ZoneLeak_ShortWall,      !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_ldf_2.unit1,        !- Surface Name
  ZoneLeak_LongWall,       !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_ldb_2.unit1,        !- Surface Name
  ZoneLeak_LongWall,       !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_sdr_2.unit1,        !- Surface Name
  ZoneLeak_ShortWall,      !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
  Wall_sdl_2.unit1,        !- Surface Name
  ZoneLeak_ShortWall,      !- Leakage Component Name
  ,                        !- External Node Name
  1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
  NoVent;                  !- Ventilation Control Mode

! AirflowNetwork:MultiZone:Surface,
!    Wall_sdr_2.unit1,       !- Surface Name
!    Zone Exhaust Fan_unit1,                !- Leakage Component Name
!    ,                        !- External Node Name
!    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
!    Constant;                !- Ventilation Control Mode
!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:ZONEEXHAUSTFAN ===========
!
! AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
!    Zone Exhaust Fan_unit1,        !- Name
!    0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
!    0.667;                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
  Ventilation_unit1,       !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  always_avail,            !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Person {m3/s-person}
  ,                        !- Air Changes per Hour {1/hr}
  Exhaust,                 !- Ventilation Type
  0.0,                     !- Fan Pressure Rise {Pa}
  0.6,                     !- Fan Total Efficiency
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0,                     !- Velocity Squared Term Coefficient
  -100.0,                  !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  100.0,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  -100.0,                  !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  100.0,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ_DSOA_living_unit1,    !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0283168464628752;      !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
! Fan:ZoneExhaust,
!    Zone Exhaust Fan_unit1,        !- Name
!    always_avail,            !- Availability Schedule Name
!    0.6,                       !- Fan Total Efficiency
!    0.00001,                    !- Pressure Rise {Pa}
!    0.000001,    !- Maximum Flow Rate {m3/s}
!    Zone Exhaust Node_unit1,  !- Air Inlet Node Name
!    zone exhaust fan outlet nodes_unit1,  !- Air Outlet Node Name
!    Ventilation,                 !- End-Use Subcategory
!    ,                        !- Flow Fraction Schedule Name
!    Decoupled;               !- System Availability Manager Coupling Mode
!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  outside air inlet node_unit1,  !- Name
  0.914355407629293;       !- Height Above Ground {m}

OutdoorAir:NodeList,
  outdoor air node_unit1;  !- Node or NodeList Name 1

NodeList,
  Zone Inlet Nodes_unit1,  !- Name
  Zone Inlet Node_unit1,   !- Node 1 Name
  OA Inlet Node_unit1;     !- Node 2 Name

!   Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
!   Zone Exhaust Fan_unit1,        !- Zone Equipment 2 Name
!   3,                       !- Zone Equipment 2 Cooling Sequence
!   3,                       !- Zone Equipment 2 Heating or No-Load Sequence
!   ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
!   ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
!- DHW pipe network...

Material,
  Pipe Insulation,         !- Name
  VeryRough,               !- Roughness
  0.0127032520325203,      !- Thickness {m}
  0.03317175,              !- Conductivity {W/m-K}
  91.0,                    !- Density {kg/m3}
  836.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  people_unit1,            !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  Occupancy,               !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  activity_sch,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Living Hardwired Lighting1,  !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  InteriorLightingHE,      !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  1.91387072900558,        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0;                     !- Fraction Replaceable

Lights,
  Living Plug-in Lighting1,  !- Name
  living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
  InteriorLightingHE,      !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  0.478467682251396,       !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0;                     !- Fraction Replaceable

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  Exterior-Lights_unit1,   !- Name
  ExteriorLighting,        !- Schedule Name
  78.6575342465753,        !- Design Level {W}
  ,                        !- Control Option
  Exterior-Lights;         !- End-Use Subcategory

Exterior:Lights,
  Garage-Lights_unit1,     !- Name
  InteriorLightingHE,      !- Schedule Name
  13.0293159609121,        !- Design Level {W}
  ,                        !- Control Option
  Garage-Lights;           !- End-Use Subcategory

Branch,
  Mains Inlet Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Mains Pressure_unit1,    !- Component 1 Name
  Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  DHW Supply Outlet Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
  DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
  DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  DHW Demand Inlet Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
  DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
  DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  Water Sink Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  DHW Sinks_unit1,         !- Component 1 Name
  Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  Water Shower Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  DHW Showers_unit1,       !- Component 1 Name
  Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  Water ClothesWasher Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  DHW ClothesWasher_unit1,  !- Component 1 Name
  Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  Water Dishwasher Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  DHW DishWasher_unit1,    !- Component 1 Name
  Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  Water Bath Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  DHW Baths_unit1,         !- Component 1 Name
  Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

Branch,
  Mains Makeup Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Mains Makeup Pipe_unit1,  !- Component 1 Name
  Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Mains Makeup Node_unit1;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  DHW Supply Branches_unit1,  !- Name
  Mains Inlet Branch_unit1,  !- Branch 1 Name
  Water Heater Branch_unit1,  !- Branch 2 Name
  DHW Supply Outlet Branch_unit1;  !- Branch 3 Name

BranchList,
  DHW Demand Branches_unit1,  !- Name
  DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
  Water Sink Branch_unit1,  !- Branch 2 Name
  Water Shower Branch_unit1,  !- Branch 3 Name
  Water ClothesWasher Branch_unit1,  !- Branch 4 Name
  Water Dishwasher Branch_unit1,  !- Branch 5 Name
  Water Bath Branch_unit1,  !- Branch 6 Name
  Mains Makeup Branch_unit1;  !- Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  DHW Demand Splitter_unit1,  !- Name
  DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
  Water Sink Branch_unit1,  !- Outlet Branch 1 Name
  Water Shower Branch_unit1,  !- Outlet Branch 2 Name
  Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
  Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
  Water Bath Branch_unit1;  !- Outlet Branch 5 Name

Connector:Splitter,
  DHW Supply Splitter_unit1,  !- Name
  Mains Inlet Branch_unit1,  !- Inlet Branch Name
  Water Heater Branch_unit1;  !- Outlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  DHW Demand Mixer_unit1,  !- Name
  Mains Makeup Branch_unit1,  !- Outlet Branch Name
  Water Sink Branch_unit1,  !- Inlet Branch 1 Name
  Water Shower Branch_unit1,  !- Inlet Branch 2 Name
  Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
  Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
  Water Bath Branch_unit1;  !- Inlet Branch 5 Name

Connector:Mixer,
  DHW Supply Mixer_unit1,  !- Name
  DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
  Water Heater Branch_unit1;  !- Inlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  DHW Demand Connectors_unit1,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  DHW Demand Splitter_unit1,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  DHW Demand Mixer_unit1;  !- Connector 2 Name

ConnectorList,
  DHW Supply Connectors_unit1,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  DHW Supply Splitter_unit1,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  DHW Supply Mixer_unit1;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
  Mains Pressure_unit1,    !- Name
  Mains Inlet Node_unit1,  !- Inlet Node Name
  Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  1.0,                     !- Design Pump Head {Pa}
  0.0,                     !- Design Power Consumption {W}
  1.0,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

!- Definition of the DHW system...
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  Water Heater_unit1,      !- Name
  0.196841372,             !- Tank Volume {m3}
  dhw_setpt,               !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  50.0,                    !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  Autosize,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  0.0,                     !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- Off Cycle Parasitic Fuel Type
  ,                        !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  living_unit1,            !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  1.27317402855191,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- Off Cycle Loss Fraction to Zone
  1.27317402855191,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- On Cycle Loss Fraction to Zone
  0.0,                     !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Water Heater use inlet node_unit1,  !- Use Side Inlet Node Name
  Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  0.0,                     !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
  Water Heater_unit1,      !- WaterHeater Name
  ResidentialHUD-FHAMinimum,  !- Design Mode
  ,                        !- Time Storage Can Meet Peak Draw {hr}
  ,                        !- Time for Tank Recovery {hr}
  ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
  3,                       !- Number of Bedrooms
  3;                       !- Number of Bathrooms

Branch,
  Water Heater Branch_unit1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  Water Heater_unit1,      !- Component 1 Name
  Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
  Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  DHW Plant Equipment_unit1,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  Water Heater_unit1;      !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  DHW Loop_unit1,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  48.8888888888889,        !- Design Loop Exit Temperature {C}
  5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  DHW Loop_unit1,          !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  DHW Loop Operation_unit1,  !- Plant Equipment Operation Scheme Name
  DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  0.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
  DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
  DHW Supply Branches_unit1,  !- Plant Side Branch List Name
  DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
  DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
  Mains Makeup Node_unit1,  !- Demand Side Outlet Node Name
  DHW Demand Branches_unit1,  !- Demand Side Branch List Name
  DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  DHW Supply Outlet Pipe_unit1,  !- Name
  DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
  DHW Supply Outlet Node_unit1;  !- Outlet Node Name

Pipe:Adiabatic,
  Mains Makeup Pipe_unit1,  !- Name
  Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
  Mains Makeup Node_unit1;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

Pipe:Adiabatic,
  DHW Demand Inlet Pipe_unit1,  !- Name
  DHW Demand Inlet Node_unit1,  !- Inlet Node Name
  DHW Demand Inlet Pipe Outlet Node_unit1;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  DHW Control Scheme_unit1,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  DHW Loop Operation_unit1,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  DHW Control Scheme_unit1,  !- Control Scheme 1 Name
  always_avail;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  DHW Loop Setpoint Manager_unit1,  !- Name
  Temperature,             !- Control Variable
  DHWSupplySetpoint,       !- Schedule Name
  DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  Clothes Washer_unit1,    !- Name
  Domestic Hot Water,      !- End-Use Subcategory
  1.6219189818e-06,        !- Peak Flow Rate {m3/s}
  ClothesWasher,           !- Flow Rate Fraction Schedule Name
  CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
  Dishwasher_unit1,        !- Name
  Domestic Hot Water,      !- End-Use Subcategory
  6.36685353e-07,          !- Peak Flow Rate {m3/s}
  Dishwasher,              !- Flow Rate Fraction Schedule Name
  DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
  Sinks_unit1,             !- Name
  Domestic Hot Water,      !- End-Use Subcategory
  7.1934e-05,              !- Peak Flow Rate {m3/s}
  BA_sink_sch,             !- Flow Rate Fraction Schedule Name
  SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
  Showers_unit1,           !- Name
  Domestic Hot Water,      !- End-Use Subcategory
  0.000141975,             !- Peak Flow Rate {m3/s}
  BA_shower_sch,           !- Flow Rate Fraction Schedule Name
  SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
  Baths_unit1,             !- Name
  Domestic Hot Water,      !- End-Use Subcategory
  0.00027764,              !- Peak Flow Rate {m3/s}
  BA_bath_sch,             !- Flow Rate Fraction Schedule Name
  SSBWaterTempSchedule;    !- Target Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  DHW Sinks_unit1,         !- Name
  Water Sink Inlet Node_unit1,  !- Inlet Node Name
  Water Sink Outlet Node_unit1,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  None,                    !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Sinks_unit1;             !- Water Use Equipment 1 Name

WaterUse:Connections,
  DHW Showers_unit1,       !- Name
  Water Shower Inlet Node_unit1,  !- Inlet Node Name
  Water Shower Outlet Node_unit1,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  None,                    !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Showers_unit1;           !- Water Use Equipment 1 Name

WaterUse:Connections,
  DHW ClothesWasher_unit1,  !- Name
  Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
  Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  None,                    !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Clothes Washer_unit1;    !- Water Use Equipment 1 Name

WaterUse:Connections,
  DHW DishWasher_unit1,    !- Name
  Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
  Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  None,                    !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Dishwasher_unit1;        !- Water Use Equipment 1 Name

WaterUse:Connections,
  DHW Baths_unit1,         !- Name
  Water Bath Inlet Node_unit1,  !- Inlet Node Name
  Water Bath Outlet Node_unit1,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  None,                    !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Baths_unit1;             !- Water Use Equipment 1 Name

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  InputVerificationandResultsSummary,  !- Report 1 Name
  EquipmentSummary,        !- Report 2 Name
  ClimaticDataSummary,     !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  AllSummary;              !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML,            !- Column Separator
  JtoKWH;                  !- Unit Conversion

Output:Table:Monthly,
  FanSplit,                !- Name
  3,                       !- Digits After Decimal
  Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  CoilLoads,               !- Name
  2,                       !- Digits After Decimal
  Heating Coil Heating Rate,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Air Heating Rate,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  Water Heater: Loads,     !- Name
  2,                       !- Digits After Decimal
  Water Heater Total Demand Rate,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Water Heater Total Demand Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Water Heater Heating Rate,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Water Heater Heating Energy,  !- Variable or Meter 4 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Heating and Cooling Loads,  !- Name
  2,                       !- Digits After Decimal
  Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Lighting Loads,          !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Exterior Lights Electric Consumption,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  InternalGains,           !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6

! GPARM parameters as run:
!    ID = US+SF+CZ4A+hp+crawlspace+IECC_2006
!    weatherfile = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    climate_zone = 4
!    moisture_regime = A
!    humidity_designation =
!    tropical_designation =
!    bldg_type = Single-Family
!    fndn_type = crawlspace
!    system_tag = Heat Pump
!    code = IECC_2006
!    permits = 21280.7599039262
!    vent_fan_efficacy = 1.4
!    cfm25 = 18.75
!    afn_control = MultizoneWithDistribution
!    is_duct_base = no
!    leakage_ratio = 0.297
!    dhw_type = storage
!    TEMPLATE_PATH = template/v9.5
! Default values:
!    ach50 = 8
!    afue = 1
!    heating_coil =
!    heating_fuel = electricity
!    hspf =
!    leakage_ratio = 0.297
!    seer =
!    system = heatpump
!    ua_si = 1.27317402855191
! GPARM computed values:
!    cfa_per_unit = 2376
!    efficacy_ratio_cfl = 0.272727272727273
!    efficacy_ratio_inc = 1
!    efficacy_ratio_led = 0.230769230769231
!    efficacy_ratio_lf = 0.170454545454545
!    ela = 147.726757237553
!    f_cfl_hw = 0.21
!    f_inc_hw = 0.66
!    f_led_hw = 0
!    f_lf_hw = 0.13
!    gtp_filename =
!    internal_gains = 86760.8
!    internal_gains_W = 1059.19523390956
!    internal_gains_kWhyr = 9278.55024904776
!    long_dim =
!    ltg_exterior = 344.52
!    ltg_exterior_benchmark = 344.52
!    ltg_garage = 40
!    ltg_garage_benchmark = 40
!    ltg_hardwired = 1297.4336
!    ltg_hw_benchmark = 1297.4336
!    ltg_plugin = 324.3584
!    ltg_plugin_benchmark = 324.3584
!    n_bedrooms = 3
!    n_ppl = 3
!    short_dim =
!    window_area = 355.236927696469
! Code requirements: IECC_2006
!    r_bsmtwall = 13
!    r_ceiling = 38
!    r_crawlwall = 10
!    r_floor = 19
!    r_masswall = 5
!    r_sheathing = 0
!    r_slab = 10
!    r_wall = 13
!    shgc_skylight = 0.4
!    shgc_window = 0.4
!    u_skylight = 0.6
!    u_window = 0.4
! GPARM parameters as run:
!    ID = US+SF+CZ4A+hp+crawlspace+IECC_2006
!    weatherfile = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    climate_zone = 4
!    moisture_regime = A
!    humidity_designation =
!    tropical_designation =
!    bldg_type = Single-Family
!    fndn_type = crawlspace
!    system_tag = Heat Pump
!    code = IECC_2006
!    permits = 21280.7599039262
!    vent_fan_efficacy = 1.4
!    cfm25 = 18.75
!    afn_control = MultizoneWithDistribution
!    is_duct_base = no
!    leakage_ratio = 0.297
!    dhw_type = storage
!    TEMPLATE_PATH = template/v9.5
! =====================================================
!           Report on template variables
!
! -----------------------------
! Variables changed in template:
! -----------------------------
!
! ERRNO:  'Inappropriate ioctl for device' --> ''
! EXTENDED_OS_ERROR:  'Inappropriate ioctl for device' --> ''
! OS_ERROR:  'Inappropriate ioctl for device' --> ''
! climate_zone:  'Climate Zone 4' --> '4'
! dhw_type:  '' --> 'storage'
! fndn_type:  'Crawlspace' --> 'crawlspace'
! humidity_designation:  'Not Warm-Humid' --> ''
! moisture_regime:  'Moist' --> 'A'
! tropical_designation:  'Not Tropical' --> ''
!
! ---------------------------------
! New variables created in template:
! ---------------------------------
!
! BGWall_const:  'Crawl Wall'
! LPD_hardwired:  '1.91387072900558'
! LPD_plugin:  '0.478467682251396'
! SAF:  '0.853879696'
! SAF_ext:  '0.853879696'
! SAF_gar:  '0.853879696'
! S_overhang:  '0.0152439024390244'
! S_overhang_pf:  '0.01'
! ach50:  '8'
! afue:  '1'
! aspect_ratio:  '1.33333333333333'
! atticvent:  '0.37'
! atticvent_cm2:  '3700'
! bare_masonry:  'no'
! base_watts:  '400'
! bath_gpm:  '4.4'
! bath_peak_flow:  '0.00027764'
! bldg_azimuth:  '0'
! branch_tag:  'AirLoopHVAC:UnitaryHeatPump:AirToAir'
! ceil_area:  '110.408921933086'
! ceil_insulation:  'fiberglass_blown'
! ceiling_framing_fraction:  '0.07'
! ceiling_ht:  '2.59146341463415'
! cfa_per_unit:  '2376'
! cfa_per_unit_sqmt:  '220.817843866171'
! cfa_total:  '2376'
! cfa_total_sqmt:  '220.817843866171'
! clotheswasher_peak_flow:  '1.6219189818e-06'
! concrete_density:  '135'
! cond_crawlspace:  'no'
! conv_accel_limit:  '0'
! cooling_setpt:  '75'
! cop_cooling:  '4.06853019625951'
! cop_heating:  '3.69308080013886'
! crawlvent:  '0.37'
! daily_bath_gal:  '6'
! daily_shower_gal:  '23.9'
! daily_sink_gal:  '21.1'
! dday_sched_type:  'annual'
! dhw_heater_control:  'Cycle'
! dhw_heater_eff:  '1'
! dhw_multiplier:  '1'
! dhw_pipe_const:  'Insulated pipe'
! dhw_pipe_loc_unit:  'living_unit1'
! dhw_savings_factor:  '0'
! dhw_savings_mult:  '1'
! dhw_setpt_sch:  'dhw_setpt'
! dhw_source_fuel:  'electricity'
! dhw_tank_loss_SI:  '0.44830071427884'
! dhw_tank_size:  '52'
! dhw_tank_size_SI:  '0.196841372'
! dishwasher_peak_flow:  '6.36685353e-07'
! door_area:  '3.71747211895911'
! door_ht:  '2.13414634146341'
! door_ldb_l:  '1.74190122145513'
! door_t:  '0.031702180114817'
! duct_loc:  'attic'
! ef:  '0.9203'
! efficacy_ratio_cfl:  '0.272727272727273'
! efficacy_ratio_inc:  '1'
! efficacy_ratio_led:  '0.230769230769231'
! efficacy_ratio_lf:  '0.170454545454545'
! ela:  '147.726757237553'
! ela_ceil:  '0.031838398981432'
! ela_floor:  '0.031838398981432'
! ela_longdim_wall:  '0.00906699938827827'
! ela_shortdim_wall:  '0.0068002495412087'
! ela_sqcm:  '953.073946993799'
! ela_sqm:  '0.0953073946993799'
! erv:  'no'
! estar_appl:  'none'
! ext_ltg_control:  ''
! ext_ltg_sch:  'ExteriorLighting'
! ext_wall_type:  'wood_framed'
! f_cfl_ext:  '0.21'
! f_cfl_gar:  '0.21'
! f_cfl_hw:  '0.21'
! f_inc_ext:  '0.66'
! f_inc_gar:  '0.66'
! f_inc_hw:  '0.66'
! f_led_ext:  '0'
! f_led_gar:  '0'
! f_led_hw:  '0'
! f_lf_ext:  '0.13'
! f_lf_gar:  '0.13'
! f_lf_hw:  '0.13'
! facade_watts:  '63.975'
! fan_eff:  '0.58'
! fan_power_per_ton:  '112'
! fan_total_eff:  '0.50054'
! floor_area:  '110.408921933086'
! fndn_type_unit:  'crawlspace_unit1'
! fndn_zone:  'crawlspace'
! fndn_zone_unit:  'crawlspace_unit1'
! force_other_fndn_R0:  'yes'
! foundn_depth:  '0.609756097560976'
! fraction_ceil_under_attic:  '0.7'
! framing:  'hardwood'
! furred_framing_fraction:  '0.25'
! gain_ppl:  '2120.48051567536'
! gar_ltg_sch:  'InteriorLightingHE'
! garage_area:  '400'
! grout_cell_spacing:  '96'
! gtp_filename:  ''
! gtp_ref_floor:  'Ground'
! gtp_ref_floor_obj:  ''
! gtp_ref_wall:  'Ground'
! gtp_ref_wall_obj:  ''
! has_ext_ltg_control:  'no'
! has_occ_sensors:  'no'
! has_ventilation:  'yes'
! heat_avail_sched:  'always_avail'
! heating_coil:  'electric'
! heating_fuel:  'electricity'
! heating_setpt:  '72'
! hers_dhw_gains_W:  '1.04420541093893'
! hourly_output:  'No'
! house:  'sitebuilt'
! hrv:  'no'
! hrv_aval:  'always_off'
! hrv_sensible_eff:  '0.65'
! hspf:  '8.2'
! hvac_type:  'heatpump'
! hw_ltg_sch:  'InteriorLightingHE'
! iecc_mels_adj_W_m2:  '1.54356736989469'
! iecc_mels_adj_kWhyr:  '1515.4067333724'
! ins_sheathing:  'eps'
! insulation_loc:  'exterior'
! is_HRef:  'no'
! is_HRtd:  'no'
! is_ISRD:  'yes'
! long_dim:  '12.1330909462833'
! longdim_wall_area:  '31.4424612937218'
! ltg_exterior:  '344.52'
! ltg_exterior_W:  '78.6575342465753'
! ltg_exterior_benchmark:  '344.52'
! ltg_garage:  '40'
! ltg_garage_W:  '13.0293159609121'
! ltg_garage_benchmark:  '40'
! ltg_hardwired:  '1297.4336'
! ltg_hw_benchmark:  '1297.4336'
! ltg_plugin:  '324.3584'
! ltg_plugin_benchmark:  '324.3584'
! max_dhw_temp:  '50'
! max_supply:  '0.70092'
! misc_eqpmt2_type:  'ElectricEquipment'
! motor_eff:  '0.863'
! my_coil_type:  'Coil:Cooling:DX:SingleSpeed'
! my_coil_type_heating:  'Coil:Heating:DX:SingleSpeed'
! n_bedrooms:  '3'
! n_doors:  '1'
! n_ppl:  '3'
! n_stories_per_unit:  '2'
! n_units:  '1'
! n_units_modeled:  '1'
! option:  ''
! p:  '18766'
! parkinglot_watts:  '793.72'
! pipe_ins_R:  '2'
! pipe_ins_k_SI:  '0.03317175'
! pipe_ins_thickness_SI:  '0.0127032520325203'
! plugin_ltg_sch:  'InteriorLightingHE'
! plugload_usage_factor:  '0.67553'
! prototype:  'singlefamily'
! r_bsmtwall:  '0.0001'
! r_ceiling:  '38'
! r_crawlwall:  '0'
! r_duct:  '8'
! r_fiberglass_blown:  '2.5'
! r_floor:  '19'
! r_masswall:  '5'
! r_returnduct:  '8'
! r_sheathing:  '0'
! r_slab:  '0'
! r_wall:  '13'
! re:  '1'
! return_duct_loc:  'crawlspace'
! return_duct_loc_unit:  'crawlspace_unit1'
! roof_const:  'Gable_end'
! roof_pitch:  '0.333333333333333'
! roof_pk_ht:  '1.51663636828541'
! roof_surface:  'Wall'
! runbsmt:  'no'
! runslab:  'yes'
! seer:  '14'
! semi_conditioned:  'no'
! sensitivity_analysis:  'no'
! shading_frac:  '0'
! shgc_skylight:  '0.4'
! shgc_window:  '0.4'
! short_dim:  '9.09981820971244'
! shortdim_wall_area:  '23.5818459702914'
! shower_gpm:  '2.25'
! shower_peak_flow:  '0.000141975'
! sink_gpm:  '1.14'
! sink_peak_flow:  '7.1934e-05'
! source_inlet_node:  ''
! source_outlet_node:  ''
! stack_coeff:  '0.00029'
! statfile:  'USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.stat'
! style_ceiling:  'attic'
! style_roof:  'gable'
! supply_duct_loc:  'attic'
! supply_duct_loc_unit:  'attic_unit1'
! supply_leak_ratio_of_total:  '0.5'
! system:  'heatpump'
! temp_vent_cms:  '0'
! thermostat_setpt:  'iecc'
! total_area:  '330.506150989138'
! u_door:  '0.4'
! u_duct_SI:  '0.709825'
! u_returnduct_SI:  '0.709825'
! u_skylight:  '0.6'
! u_window:  '0.4'
! ua:  '2.4173755280115'
! ua_si:  '1.27317402855191'
! unit_id:  '1'
! vent_cfm:  '60'
! vent_clearance:  '0.152439024390244'
! vent_cms:  '0.0283168464628752'
! vent_fan_prs:  '454.045717061016'
! vent_fan_total_eff:  '0.6'
! vent_sch:  'always_avail'
! wall_framing_fraction:  '0.25'
! wall_ht:  '8.5'
! waterheater_loc_unit:  'living_unit1'
! weatherdir:  './tools/epw/'
! wind_coeff:  '0.000231'
! window_dist:  'equal'
! window_ht:  '1.52439024390244'
! window_ldb_l:  '2.70719591738945'
! window_ldf_l:  '2.70719591738945'
! window_sdl_l:  '2.70719591738945'
! window_sdr_l:  '2.70719591738945'
! wwr:  '0.15'
!
! =====================================================

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Site Outdoor Air Relative Humidity,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air Relative Humidity,Hourly;

Output:Variable,*,Fan Electricity Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,Hourly;

Output:Variable,*,VRF Heat Pump Total Cooling Rate,Hourly;

Output:Variable,*,VRF Heat Pump Total Heating Rate,Hourly;

Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Heating Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Cooling COP,Hourly;

Output:Variable,*,VRF Heat Pump Heating COP,Hourly;

Output:Variable,*,VRF Heat Pump COP,Hourly;

Output:Variable,*,VRF Heat Pump Compressor Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Outdoor Unit Fan Power,Hourly;

Output:Variable,*,VRF Heat Pump Compressor Rotating Speed,Hourly;

Output:Variable,*,VRF Heat Pump Indoor Unit Evaporating Temperature,Hourly;

Output:Variable,*,VRF Heat Pump Outdoor Unit Condensing Temperature,Hourly;

Output:Variable,*,VRF Heat Pump Indoor Unit Condensing Temperature,Hourly;

Output:Variable,*,VRF Heat Pump Outdoor Unit Evaporating Temperature,Hourly;

Output:Variable,*,VRF Heat Pump Cooling Capacity at Max Compressor Speed,Hourly;

Output:Variable,*,VRF Heat Pump Heating Capacity at Max Compressor Speed,Hourly;

Output:Variable,*,VRF Heat Pump Outdoor Unit Evaporator Heat Extract Rate,Hourly;

Output:Variable,*,VRF Heat Pump Outdoor Unit Condenser Heat Release Rate,Hourly;

Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Defrost Electricity Energy,Hourly;

Output:Variable,*,VRF Heat Pump Part Load Ratio,Hourly;

Output:Variable,*,VRF Heat Pump Runtime Fraction,Hourly;

Output:Variable,*,VRF Heat Pump Cycling Ratio,Hourly;

Output:Variable,*,VRF Heat Pump Operating Mode,Hourly;

Output:Variable,*,VRF Heat Pump Condenser Inlet Temperature,Hourly;

Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,Hourly;

Output:Variable,*,VRF Heat Pump Terminal Unit Heating Load Rate,Hourly;

Output:Variable,*,VRF Heat Pump Indoor Unit Piping Correction for Cooling,Hourly;

Output:Variable,*,VRF Heat Pump Indoor Unit Piping Correction for Heating,Hourly;

Output:Variable,TU1 Inlet Node,System Node Temperature,Hourly;

Output:Variable,TU1 Inlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,TU1 Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,TU1 Inlet Node,System Node Current Density Volume Flow Rate,Hourly;

Output:Variable,TU1 Outlet Node,System Node Temperature,Hourly;

Output:Variable,TU1 Outlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,TU1 Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,TU1 Outlet Node,System Node Current Density Volume Flow Rate,Hourly;

Output:Variable,Outside Air Inlet Node 1,System Node Temperature,Hourly;

Output:Variable,Outside Air Inlet Node 1,System Node Mass Flow Rate,Hourly;

Output:Variable,Outside Air Inlet Node 1,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Outside Air Inlet Node 1,System Node Current Density Volume Flow Rate,Hourly;

Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Temperature,Hourly;

Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Current Density Volume Flow Rate,Hourly;

Output:Variable,TU1 VRF DX CCoil Outlet Node,System Node Temperature,Hourly;

Output:Variable,TU1 VRF DX CCoil Outlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,TU1 VRF DX CCoil Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,TU1 VRF DX CCoil Outlet Node,System Node Current Density Volume Flow Rate,Hourly;

Output:Variable,TU1 VRF DX HCoil Outlet Node,System Node Temperature,Hourly;

Output:Variable,TU1 VRF DX HCoil Outlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,TU1 VRF DX HCoil Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,TU1 VRF DX HCoil Outlet Node,System Node Current Density Volume Flow Rate,Hourly;

Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone System Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone System Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone System Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,Hourly;

Output:Variable,*,Zone Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate,Hourly;

Output:Variable,*,Zone Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate,Hourly;

Output:Variable,*,Zone System Predicted Moisture Load Moisture Transfer Rate,Hourly;

Output:Variable,*,Zone System Predicted Moisture Load to Humidifying Setpoint Moisture Transfer Rate,Hourly;

Output:Variable,*,Zone System Predicted Moisture Load to Dehumidifying Setpoint Moisture Transfer Rate,Hourly;

Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Runtime Fraction,Hourly;

Output:Variable,*,Cooling Coil VRF Evaporating Temperature,Hourly;

Output:Variable,*,Cooling Coil VRF Super Heating Degrees,Hourly;

Output:Variable,*,Heating Coil Heating Rate,Hourly;

Output:Variable,*,Heating Coil Runtime Fraction,Hourly;

Output:Variable,*,Heating Coil VRF Condensing Temperature,Hourly;

Output:Variable,*,Heating Coil VRF Subcooling Degrees,Hourly;

Output:Variable,*,Heating Coil Electricity Rate,Hourly;

Output:Diagnostics,
  DisplayAdvancedReportVariables,  !- Key 1
  DisplayZoneAirHeatBalanceOffBalance;  !- Key 2
