! VariableRefrigerantFlow_FluidTCtrl_5Zone.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              New physics based VRF model applicable for Fluid Temperature Control.
!
! Simulation Location/Run: Miami Intl Ap FL USA TMY3 722020, 2 design days, 2 run periods,
!
! Location:                Miami, FL
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 2/1, Summer 7/1, Miami Intl Ap FL USA 722020
!
! Run Control:             Zone and System sizing with weather file run control
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           The VRF system uses DX cooling and DX heating coils in each of 5 terminal units.
!                                 Once all terminal units are simulated, the condenser attached to those terminal
!                                 units is then simulated. The input is partially autosized.
!                                 Terminal units are set to provide a fixed amount of outdoor air.
!
! Zonal Equipment:                ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
! Central Air Handling Equipment: No (uses AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl condenser object)
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
!                                 Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Output:Diagnostics,
  DisplayAllWarnings;      !- Key 1

Schedule:Compact,
  VRFCondAvailSched,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 12:00,1.0,        !- Field 3
  Until: 13:00,1.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
  VRF Heat Pump,           !- Heat Pump Name
  VRFCondAvailSched,       !- Availability Schedule Name
  VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
  R410A,                   !- Refrigerant Type
  41300.0,                 !- Rated Evaporative Capacity {W}
  0.344,                   !- Rated Compressor Power Per Unit of Rated Evaporative Capacity {dimensionless}
  -5.0,                    !- Minimum Outdoor Air Temperature in Cooling Mode {C}
  43.0,                    !- Maximum Outdoor Air Temperature in Cooling Mode {C}
  -20.0,                   !- Minimum Outdoor Air Temperature in Heating Mode {C}
  22.0,                    !- Maximum Outdoor Air Temperature in Heating Mode {C}
  3.0,                     !- Reference Outdoor Unit Superheating {deltaC}
  3.0,                     !- Reference Outdoor Unit Subcooling {deltaC}
  ConstantTemp,            !- Refrigerant Temperature Control Algorithm for Indoor Unit
  6.0,                     !- Reference Evaporating Temperature for Indoor Unit {C}
  44.0,                    !- Reference Condensing Temperature for Indoor Unit {C}
  6.0,                     !- Variable Evaporating Temperature Minimum for Indoor Unit {C}
  13.0,                    !- Variable Evaporating Temperature Maximum for Indoor Unit {C}
  42.0,                    !- Variable Condensing Temperature Minimum for Indoor Unit {C}
  46.0,                    !- Variable Condensing Temperature Maximum for Indoor Unit {C}
  0.00412,                 !- Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity {dimensionless}
  7.26e-05,                !- Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity {m3/s-W}
  OUEvapTempCurve,         !- Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
  OUCondTempCurve,         !- Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
  0.0508,                  !- Diameter of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
  30.0,                    !- Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
  36.0,                    !- Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
  5.0,                     !- Height Difference Between Outdoor Unit and Indoor Units {m}
  0.02,                    !- Main Pipe Insulation Thickness {m}
  0.032,                   !- Main Pipe Insulation Thermal Conductivity {W/m-K}
  33.0,                    !- Crankcase Heater Power per Compressor {W}
  1,                       !- Number of Compressors {dimensionless}
  0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ,                        !- Defrost Strategy
  ,                        !- Defrost Control
  ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  ,                        !- Defrost Time Period Fraction
  ,                        !- Resistive Defrost Heater Capacity {W}
  ,                        !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  4500000.0,               !- Compressor maximum delta Pressure {Pa}
  3,                       !- Number of Compressor Loading Index Entries
  1500.0,                  !- Compressor Speed at Loading Index 1 {rev/min}
  MinSpdCooling,           !- Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
  MinSpdPower,             !- Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
  3600.0,                  !- Compressor Speed at Loading Index 2 {rev/min}
  Spd1Cooling,             !- Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd1Power,               !- Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
  6000.0,                  !- Compressor Speed at Loading Index 3 {rev/min}
  Spd2Cooling,             !- Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
  Spd2Power;               !- Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name

Curve:Quadratic,
  OUEvapTempCurve,         !- Name
  0.0,                     !- Coefficient1 Constant
  0.605,                   !- Coefficient2 x
  0.025,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  15.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Quadratic,
  OUCondTempCurve,         !- Name
  0.0,                     !- Coefficient1 Constant
  -2.91,                   !- Coefficient2 x
  1.18,                    !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Biquadratic,
  MinSpdCooling,           !- Name
  0.319,                   !- Coefficient1 Constant
  -0.00126,                !- Coefficient2 x
  -2.15e-05,               !- Coefficient3 x**2
  0.012,                   !- Coefficient4 y
  0.000105,                !- Coefficient5 y**2
  -8.66e-05,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  MinSpdPower,             !- Name
  0.0879,                  !- Coefficient1 Constant
  -0.000172,               !- Coefficient2 x
  6.93e-05,                !- Coefficient3 x**2
  -3.38e-05,               !- Coefficient4 y
  -8.1e-06,                !- Coefficient5 y**2
  -1.04e-05,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd1Cooling,             !- Name
  0.812,                   !- Coefficient1 Constant
  -0.00423,                !- Coefficient2 x
  -4.11e-05,               !- Coefficient3 x**2
  0.0297,                  !- Coefficient4 y
  0.000267,                !- Coefficient5 y**2
  -0.000223,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd1Power,               !- Name
  0.326,                   !- Coefficient1 Constant
  -0.0022,                 !- Coefficient2 x
  0.000142,                !- Coefficient3 x**2
  0.00282,                 !- Coefficient4 y
  2.86e-05,                !- Coefficient5 y**2
  -3.5e-05,                !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd2Cooling,             !- Name
  1.32,                    !- Coefficient1 Constant
  -0.0062,                 !- Coefficient2 x
  -7.1e-05,                !- Coefficient3 x**2
  0.0489,                  !- Coefficient4 y
  0.000459,                !- Coefficient5 y**2
  -0.000367,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Spd2Power,               !- Name
  0.656,                   !- Coefficient1 Constant
  -0.00371,                !- Coefficient2 x
  0.000207,                !- Coefficient3 x**2
  0.0105,                  !- Coefficient4 y
  7.36e-05,                !- Coefficient5 y**2
  -0.000157,               !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  65.0,                    !- Maximum Value of x
  -30.0,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========

ZoneTerminalUnitList,
  VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
  TU3,                     !- Zone Terminal Unit Name 1
  TU4,                     !- Zone Terminal Unit Name 2
  TU1,                     !- Zone Terminal Unit Name 3
  TU2,                     !- Zone Terminal Unit Name 4
  TU5;                     !- Zone Terminal Unit Name 5

!-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:TerminalUnit:VariableRefrigerantFlow ===========

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TU1,                     !- Zone Terminal Unit Name
  VRFAvailSched,           !- Terminal Unit Availability Schedule
  TU1 Inlet Node,          !- Terminal Unit Air Inlet Node Name
  TU1 Outlet Node,         !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:SystemModel,         !- Supply Air Fan Object Type
  TU1 VRF Supply Fan,      !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  TU1 OA Mixer,            !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
  TU1 VRF DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Heating Coil Object Type
  TU1 VRF DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Fan:SystemModel,
  TU1 VRF Supply Fan,      !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU1 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
  TU1 Outlet Node,         !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  600.0,                   !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                     !- Fan Total Efficiency
  TU1 VRF Supply Fan_curve,  !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General;                 !- End-Use Subcategory

Curve:Quartic,
  TU1 VRF Supply Fan_curve,  !- Name
  0.059,                   !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.928,                   !- Coefficient4 x**3
  0.0,                     !- Coefficient5 x**4
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TU2,                     !- Zone Terminal Unit Name
  VRFAvailSched,           !- Terminal Unit Availability Schedule
  TU2 Inlet Node,          !- Terminal Unit Air Inlet Node Name
  TU2 Outlet Node,         !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:SystemModel,         !- Supply Air Fan Object Type
  TU2 VRF Supply Fan,      !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  TU2 OA Mixer,            !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
  TU2 VRF DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Heating Coil Object Type
  TU2 VRF DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Fan:SystemModel,
  TU2 VRF Supply Fan,      !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU2 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
  TU2 Outlet Node,         !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  600.0,                   !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                     !- Fan Total Efficiency
  TU2 VRF Supply Fan_curve,  !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General;                 !- End-Use Subcategory

Curve:Quartic,
  TU2 VRF Supply Fan_curve,  !- Name
  0.059,                   !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.928,                   !- Coefficient4 x**3
  0.0,                     !- Coefficient5 x**4
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TU3,                     !- Zone Terminal Unit Name
  VRFAvailSched,           !- Terminal Unit Availability Schedule
  TU3 Inlet Node,          !- Terminal Unit Air Inlet Node Name
  TU3 Outlet Node,         !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:SystemModel,         !- Supply Air Fan Object Type
  TU3 VRF Supply Fan,      !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  TU3 OA Mixer,            !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
  TU3 VRF DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Heating Coil Object Type
  TU3 VRF DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Fan:SystemModel,
  TU3 VRF Supply Fan,      !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU3 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
  TU3 Outlet Node,         !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  600.0,                   !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                     !- Fan Total Efficiency
  TU3 VRF Supply Fan_curve,  !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General;                 !- End-Use Subcategory

Curve:Quartic,
  TU3 VRF Supply Fan_curve,  !- Name
  0.059,                   !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.928,                   !- Coefficient4 x**3
  0.0,                     !- Coefficient5 x**4
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TU4,                     !- Zone Terminal Unit Name
  VRFAvailSched,           !- Terminal Unit Availability Schedule
  TU4 Inlet Node,          !- Terminal Unit Air Inlet Node Name
  TU4 Outlet Node,         !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:SystemModel,         !- Supply Air Fan Object Type
  TU4 VRF Supply Fan,      !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  TU4 OA Mixer,            !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
  TU4 VRF DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Heating Coil Object Type
  TU4 VRF DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Fan:SystemModel,
  TU4 VRF Supply Fan,      !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU4 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
  TU4 Outlet Node,         !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  600.0,                   !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                     !- Fan Total Efficiency
  TU4 VRF Supply Fan_curve,  !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General;                 !- End-Use Subcategory

Curve:Quartic,
  TU4 VRF Supply Fan_curve,  !- Name
  0.059,                   !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.928,                   !- Coefficient4 x**3
  0.0,                     !- Coefficient5 x**4
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  TU5,                     !- Zone Terminal Unit Name
  VRFAvailSched,           !- Terminal Unit Availability Schedule
  TU5 Inlet Node,          !- Terminal Unit Air Inlet Node Name
  TU5 Outlet Node,         !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:SystemModel,         !- Supply Air Fan Object Type
  TU5 VRF Supply Fan,      !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  TU5 OA Mixer,            !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
  TU5 VRF DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Heating Coil Object Type
  TU5 VRF DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Fan:SystemModel,
  TU5 VRF Supply Fan,      !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU5 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
  TU5 Outlet Node,         !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  600.0,                   !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                     !- Fan Total Efficiency
  TU5 VRF Supply Fan_curve,  !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General;                 !- End-Use Subcategory

Curve:Quartic,
  TU5 VRF Supply Fan_curve,  !- Name
  0.059,                   !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.928,                   !- Coefficient4 x**3
  0.0,                     !- Coefficient5 x**4
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  5.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Schedule:Compact,
  VRFFanSchedule,          !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,1.0,         !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

OutdoorAir:Mixer,
  TU1 OA Mixer,            !- Name
  TU1 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 1,  !- Relief Air Stream Node Name
  TU1 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
  TU2 OA Mixer,            !- Name
  TU2 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
  Outside Air Inlet Node 2,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 2,  !- Relief Air Stream Node Name
  TU2 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
  TU3 OA Mixer,            !- Name
  TU3 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
  Outside Air Inlet Node 3,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 3,  !- Relief Air Stream Node Name
  TU3 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
  TU4 OA Mixer,            !- Name
  TU4 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
  Outside Air Inlet Node 4,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 4,  !- Relief Air Stream Node Name
  TU4 Inlet Node;          !- Return Air Stream Node Name

OutdoorAir:Mixer,
  TU5 OA Mixer,            !- Name
  TU5 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
  Outside Air Inlet Node 5,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 5,  !- Relief Air Stream Node Name
  TU5 Inlet Node;          !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW:FLUIDTEMPERATURECONTROL ===========

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU1 VRF DX Cooling Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU1 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
  TU1 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.0,                     !- Indoor Unit Reference Superheating {deltaC}
  IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU2 VRF DX Cooling Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU2 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
  TU2 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.0,                     !- Indoor Unit Reference Superheating {deltaC}
  IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU3 VRF DX Cooling Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU3 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
  TU3 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.0,                     !- Indoor Unit Reference Superheating {deltaC}
  IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU4 VRF DX Cooling Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU4 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
  TU4 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.0,                     !- Indoor Unit Reference Superheating {deltaC}
  IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU5 VRF DX Cooling Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule Name
  TU5 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
  TU5 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.0,                     !- Indoor Unit Reference Superheating {deltaC}
  IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
  ;                        !- Name of Water Storage Tank for Condensate Collection

Curve:Quadratic,
  IUEvapTempCurve,         !- Name
  0.0,                     !- Coefficient1 Constant
  0.843,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  15.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW ===========

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU1 VRF DX Heating Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule
  TU1 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
  TU1 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Heating Capacity {W}
  5.0,                     !- Indoor Unit Reference Subcooling {deltaC}
  IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU2 VRF DX Heating Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule
  TU2 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
  TU2 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Heating Capacity {W}
  5.0,                     !- Indoor Unit Reference Subcooling {deltaC}
  IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU3 VRF DX Heating Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule
  TU3 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
  TU3 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Heating Capacity {W}
  5.0,                     !- Indoor Unit Reference Subcooling {deltaC}
  IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU4 VRF DX Heating Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule
  TU4 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
  TU4 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Heating Capacity {W}
  5.0,                     !- Indoor Unit Reference Subcooling {deltaC}
  IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
  TU5 VRF DX Heating Coil,  !- Name
  VRFAvailSched,           !- Availability Schedule
  TU5 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
  TU5 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
  Autosize,                !- Rated Total Heating Capacity {W}
  5.0,                     !- Indoor Unit Reference Subcooling {deltaC}
  IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

Curve:Quadratic,
  IUCondTempCurve,         !- Name
  -1.85,                   !- Coefficient1 Constant
  0.411,                   !- Coefficient2 x
  0.0196,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Schedule:Compact,
  VRFAvailSched,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,1.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,1.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,1.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
  R410a,                   !- Fluid Name
  Refrigerant;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
  R410aSaturatedTemperatures,  !- Name
  -72.0,-69.0,-66.0,-63.0,-60.0,-57.0,-54.0,
  -51.0,-48.0,-45.0,-42.0,-39.0,-36.0,-33.0,
  -30.0,-27.0,-24.0,-21.0,-18.0,-15.0,-12.0,
  -9.0,-6.0,-3.0,0.0,3.0,6.0,9.0,
  12.0,15.0,18.0,21.0,24.0,27.0,30.0,
  33.0,36.0,39.0,42.0,45.0,48.0,51.0,
  54.0,57.0,60.0,63.0,66.0,69.0;

FluidProperties:Temperatures,
  R410aSuperHeatTemperatures,  !- Name
  -72.0,-66.0,-60.0,-54.0,-48.0,-45.0,-42.0,
  -39.0,-36.0,-33.0,-30.0,-27.0,-24.0,-21.0,
  -18.0,-15.0,-12.0,-9.0,-6.0,-3.0,0.0,
  3.0,6.0,9.0,12.0,15.0,18.0,21.0,
  24.0,27.0,30.0,33.0,36.0,39.0,42.0,
  45.0,48.0,51.0,54.0,57.0,60.0,63.0,
  66.0,69.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Pressure,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  31238.0,37717.0,45248.0,53954.0,63963.0,75412.0,88445.0,
  103210.0,119880.0,138600.0,159550.0,182920.0,208880.0,237620.0,
  269350.0,304260.0,342570.0,384490.0,430240.0,480040.0,534120.0,
  592730.0,656090.0,724460.0,798080.0,877220.0,962140.0,1053100.0,
  1150400.0,1254300.0,1365100.0,1483100.0,1608600.0,1741900.0,1883400.0,
  2033400.0,2192300.0,2360400.0,2538200.0,2726100.0,2924600.0,3134100.0,
  3355200.0,3588600.0,3834800.0,4094900.0,4369700.0,4660700.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  98535.0,102590.0,106650.0,110720.0,114790.0,118880.0,122970.0,
  127070.0,131190.0,135320.0,139470.0,143630.0,147820.0,152020.0,
  156240.0,160480.0,164750.0,169040.0,173370.0,177720.0,182100.0,
  186520.0,190970.0,195470.0,200000.0,204580.0,209200.0,213880.0,
  218610.0,223400.0,228250.0,233160.0,238150.0,243220.0,248380.0,
  253630.0,258990.0,264470.0,270080.0,275850.0,281800.0,287970.0,
  294410.0,301200.0,308480.0,316500.0,325780.0,338150.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  388130.0,389810.0,391480.0,393130.0,394760.0,396370.0,397960.0,
  399530.0,401080.0,402600.0,404100.0,405570.0,407010.0,408420.0,
  409800.0,411140.0,412450.0,413730.0,414960.0,416150.0,417300.0,
  418400.0,419450.0,420450.0,421390.0,422270.0,423080.0,423820.0,
  424480.0,425070.0,425560.0,425950.0,426240.0,426410.0,426460.0,
  426350.0,426090.0,425640.0,424980.0,424080.0,422900.0,421370.0,
  419410.0,416920.0,413700.0,409420.0,403430.0,393730.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  1412.7,1403.6,1394.6,1385.4,1376.2,1366.9,1357.6,
  1348.2,1338.7,1329.1,1319.4,1309.7,1299.8,1289.8,
  1279.7,1269.4,1259.1,1248.6,1237.9,1227.1,1216.0,
  1204.8,1193.4,1181.8,1169.9,1157.8,1145.4,1132.8,
  1119.7,1106.4,1092.7,1078.5,1063.9,1048.8,1033.1,
  1016.7,999.71,981.87,963.08,943.19,921.98,899.16,
  874.29,846.72,815.37,778.25,730.95,659.03;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  1.3845,1.6517,1.9588,2.31,2.7097,3.1627,3.6737,
  4.2482,4.8916,5.6098,6.4088,7.2952,8.2758,9.3578,
  10.549,11.857,13.292,14.861,16.576,18.447,20.485,
  22.702,25.113,27.732,30.575,33.659,37.005,40.634,
  44.571,48.844,53.483,58.525,64.012,69.991,76.52,
  83.666,91.511,100.16,109.73,120.38,132.33,145.85,
  161.35,179.4,200.95,227.66,263.01,317.59;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  1349.9,1351.5,1353.4,1355.7,1358.4,1361.4,1364.8,
  1368.6,1372.8,1377.4,1382.5,1388.1,1394.1,1400.7,
  1407.8,1415.5,1423.8,1432.7,1442.4,1452.7,1463.9,
  1475.9,1488.8,1502.7,1517.7,1534.0,1551.5,1570.6,
  1591.4,1614.1,1639.0,1666.4,1696.8,1730.7,1768.9,
  1812.3,1862.2,1920.4,1989.5,2073.2,2177.4,2311.6,
  2492.4,2750.7,3153.4,3872.3,5519.0,12701.0;

FluidProperties:Saturated,
  R410a,                   !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R410aSaturatedTemperatures,  !- Temperature Values Name
  723.87,735.19,746.93,759.1,771.67,784.65,798.02,
  811.78,825.94,840.5,855.46,870.85,886.68,902.98,
  919.79,937.15,955.11,973.72,993.07,1013.2,1034.3,
  1056.4,1079.6,1104.2,1130.2,1158.0,1187.7,1219.6,
  1254.1,1291.7,1332.9,1378.3,1428.7,1485.3,1549.4,
  1622.8,1707.8,1807.8,1927.4,2073.5,2256.2,2492.2,
  2809.4,3259.6,3950.4,5146.5,7718.5,17076.0;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  31238.0,                 !- Pressure {Pa}
  388130.0,392450.0,396750.0,401050.0,405360.0,407530.0,409700.0,
  411890.0,414080.0,416280.0,418490.0,420710.0,422940.0,425180.0,
  427430.0,429690.0,431960.0,434250.0,436550.0,438850.0,441180.0,
  443510.0,445860.0,448210.0,450580.0,452970.0,455360.0,457770.0,
  460200.0,462630.0,465080.0,467540.0,470020.0,472510.0,475010.0,
  477520.0,480050.0,482590.0,485150.0,487720.0,490300.0,492900.0,
  495510.0,498130.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  31238.0,                 !- Pressure {Pa}
  1.3845,1.3404,1.2997,1.2617,1.2262,1.2092,1.1928,
  1.1768,1.1613,1.1462,1.1316,1.1173,1.1034,1.0898,
  1.0766,1.0638,1.0512,1.039,1.0271,1.0154,1.004,
  0.99285,0.98197,0.97133,0.96093,0.95075,0.94079,0.93104,
  0.9215,0.91215,0.90299,0.89403,0.88524,0.87662,0.86817,
  0.85989,0.85177,0.8438,0.83598,0.82831,0.82077,0.81338,
  0.80612,0.79899;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  45248.0,                 !- Pressure {Pa}
  0.0,391480.0,395930.0,400340.0,404740.0,406940.0,409150.0,
  411360.0,413580.0,415800.0,418030.0,420270.0,422520.0,424780.0,
  427050.0,429330.0,431610.0,433910.0,436220.0,438540.0,440880.0,
  443220.0,445580.0,447940.0,450320.0,452720.0,455120.0,457540.0,
  459970.0,462410.0,464860.0,467330.0,469810.0,472310.0,474810.0,
  477330.0,479870.0,482410.0,484970.0,487550.0,490130.0,492730.0,
  495350.0,497970.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  45248.0,                 !- Pressure {Pa}
  0.0,1.9588,1.8968,1.8395,1.7863,1.761,1.7365,
  1.7128,1.6898,1.6674,1.6457,1.6246,1.6041,1.5842,
  1.5647,1.5458,1.5273,1.5093,1.4918,1.4747,1.458,
  1.4416,1.4257,1.4101,1.3949,1.38,1.3654,1.3512,
  1.3372,1.3236,1.3102,1.2971,1.2843,1.2717,1.2594,
  1.2473,1.2355,1.2239,1.2125,1.2013,1.1903,1.1796,
  1.169,1.1586;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  63963.0,                 !- Pressure {Pa}
  0.0,0.0,394760.0,399350.0,403880.0,406140.0,408390.0,
  410640.0,412900.0,415160.0,417420.0,419690.0,421960.0,424250.0,
  426540.0,428840.0,431140.0,433460.0,435790.0,438130.0,440470.0,
  442830.0,445200.0,447580.0,449970.0,452380.0,454790.0,457220.0,
  459660.0,462110.0,464570.0,467050.0,469540.0,472040.0,474550.0,
  477080.0,479620.0,482170.0,484740.0,487320.0,489910.0,492520.0,
  495130.0,497770.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  63963.0,                 !- Pressure {Pa}
  0.0,0.0,2.7097,2.624,2.5451,2.5078,2.4718,
  2.437,2.4034,2.3708,2.3393,2.3086,2.2789,2.25,
  2.2219,2.1945,2.1679,2.142,2.1167,2.0921,2.0681,
  2.0446,2.0217,1.9994,1.9776,1.9562,1.9354,1.915,
  1.895,1.8755,1.8564,1.8377,1.8194,1.8014,1.7839,
  1.7666,1.7497,1.7332,1.7169,1.701,1.6854,1.67,
  1.655,1.6402;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  88445.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,397960.0,402700.0,405030.0,407360.0,
  409670.0,411980.0,414290.0,416600.0,418910.0,421220.0,423540.0,
  425860.0,428190.0,430520.0,432860.0,435210.0,437570.0,439940.0,
  442320.0,444700.0,447100.0,449510.0,451930.0,454360.0,456800.0,
  459250.0,461710.0,464190.0,466680.0,469180.0,471690.0,474210.0,
  476750.0,479300.0,481860.0,484430.0,487020.0,489620.0,492230.0,
  494860.0,497490.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  88445.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,3.6737,3.557,3.5024,3.45,
  3.3995,3.3509,3.3039,3.2585,3.2146,3.172,3.1308,
  3.0907,3.0518,3.014,2.9772,2.9414,2.9065,2.8726,
  2.8395,2.8072,2.7757,2.7449,2.7149,2.6856,2.6569,
  2.6289,2.6015,2.5747,2.5485,2.5228,2.4977,2.4731,
  2.449,2.4254,2.4022,2.3795,2.3573,2.3354,2.314,
  2.293,2.2724;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  119880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,401080.0,403540.0,405970.0,
  408380.0,410770.0,413150.0,415520.0,417880.0,420250.0,422610.0,
  424970.0,427340.0,429710.0,432090.0,434470.0,436850.0,439250.0,
  441650.0,444060.0,446480.0,448910.0,451350.0,453800.0,456260.0,
  458730.0,461210.0,463700.0,466200.0,468710.0,471240.0,473770.0,
  476320.0,478880.0,481450.0,484040.0,486630.0,489240.0,491860.0,
  494500.0,497150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  119880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,4.8918,4.8116,4.7352,
  4.6621,4.592,4.5247,4.4599,4.3974,4.337,4.2787,
  4.2221,4.1674,4.1143,4.0627,4.0126,3.9639,3.9165,
  3.8704,3.8255,3.7817,3.739,3.6974,3.6567,3.6171,
  3.5783,3.5405,3.5035,3.4673,3.4319,3.3973,3.3634,
  3.3302,3.2977,3.2659,3.2347,3.2041,3.1742,3.1448,
  3.116,3.0877;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  138600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,402600.0,405100.0,
  407570.0,410020.0,412440.0,414850.0,417260.0,419650.0,422040.0,
  424440.0,426830.0,429220.0,431620.0,434020.0,436420.0,438830.0,
  441250.0,443680.0,446110.0,448550.0,451000.0,453460.0,455930.0,
  458410.0,460900.0,463400.0,465910.0,468430.0,470970.0,473510.0,
  476060.0,478630.0,481210.0,483800.0,486400.0,489020.0,491650.0,
  494280.0,496940.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  138600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,5.6098,5.5173,
  5.4293,5.3451,5.2645,5.1871,5.1127,5.0409,4.9717,
  4.9047,4.8399,4.7772,4.7163,4.6573,4.5999,4.5442,
  4.49,4.4372,4.3859,4.3358,4.287,4.2394,4.193,
  4.1476,4.1033,4.0601,4.0178,3.9765,3.936,3.8965,
  3.8578,3.8199,3.7828,3.7464,3.7108,3.6759,3.6417,
  3.6081,3.5752;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  159550.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,404100.0,
  406640.0,409150.0,411630.0,414090.0,416540.0,418980.0,421400.0,
  423830.0,426250.0,428670.0,431090.0,433510.0,435930.0,438360.0,
  440800.0,443240.0,445690.0,448150.0,450610.0,453090.0,455570.0,
  458060.0,460560.0,463070.0,465590.0,468120.0,470660.0,473210.0,
  475780.0,478350.0,480940.0,483540.0,486150.0,488770.0,491400.0,
  494040.0,496700.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  159550.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,6.4087,
  6.3023,6.201,6.1045,6.012,5.9233,5.838,5.7559,
  5.6767,5.6001,5.5261,5.4544,5.385,5.3176,5.2521,
  5.1885,5.1267,5.0666,5.008,4.9509,4.8953,4.8411,
  4.7882,4.7366,4.6862,4.6369,4.5888,4.5417,4.4957,
  4.4507,4.4066,4.3635,4.3212,4.2799,4.2393,4.1996,
  4.1607,4.1225;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  182920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  405570.0,408160.0,410710.0,413230.0,415730.0,418210.0,420680.0,
  423130.0,425590.0,428040.0,430490.0,432930.0,435380.0,437840.0,
  440290.0,442750.0,445220.0,447690.0,450170.0,452660.0,455160.0,
  457660.0,460170.0,462700.0,465230.0,467770.0,470320.0,472880.0,
  475460.0,478040.0,480630.0,483240.0,485860.0,488480.0,491120.0,
  493780.0,496440.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  182920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  7.2953,7.1732,7.0571,6.9465,6.8408,6.7394,6.642,
  6.5482,6.4578,6.3706,6.2862,6.2046,6.1255,6.0488,
  5.9743,5.902,5.8317,5.7633,5.6968,5.632,5.5688,
  5.5072,5.4472,5.3885,5.3313,5.2754,5.2208,5.1674,
  5.1152,5.0641,5.0141,4.9652,4.9173,4.8703,4.8244,
  4.7793,4.7352;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  208880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,407010.0,409640.0,412240.0,414800.0,417330.0,419850.0,
  422350.0,424850.0,427330.0,429810.0,432290.0,434770.0,437240.0,
  439720.0,442210.0,444690.0,447190.0,449680.0,452190.0,454700.0,
  457220.0,459740.0,462280.0,464820.0,467380.0,469940.0,472510.0,
  475100.0,477690.0,480290.0,482910.0,485530.0,488170.0,490820.0,
  493480.0,496150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  208880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,8.2759,8.1361,8.0034,7.877,7.7563,7.6407,
  7.5297,7.423,7.3201,7.2209,7.1251,7.0323,6.9425,
  6.8555,6.771,6.689,6.6093,6.5318,6.4564,6.383,
  6.3115,6.2417,6.1738,6.1074,6.0426,5.9794,5.9176,
  5.8572,5.7981,5.7404,5.6839,5.6286,5.5744,5.5214,
  5.4694,5.4185;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  237620.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,408420.0,411100.0,413740.0,416340.0,418920.0,
  421470.0,424010.0,426540.0,429050.0,431570.0,434070.0,436580.0,
  439090.0,441590.0,444100.0,446620.0,449140.0,451660.0,454190.0,
  456720.0,459270.0,461820.0,464370.0,466940.0,469520.0,472100.0,
  474700.0,477300.0,479920.0,482540.0,485170.0,487820.0,490480.0,
  493150.0,495820.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  237620.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,9.3578,9.1979,9.0465,8.9024,8.765,
  8.6335,8.5073,8.3861,8.2694,8.1569,8.0482,7.9431,
  7.8414,7.7429,7.6473,7.5546,7.4645,7.3769,7.2917,
  7.2088,7.128,7.0493,6.9726,6.8977,6.8246,6.7533,
  6.6836,6.6155,6.5489,6.4838,6.42,6.3577,6.2967,
  6.2369,6.1783;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  269350.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,409800.0,412530.0,415210.0,417860.0,
  420470.0,423070.0,425640.0,428200.0,430750.0,433300.0,435840.0,
  438370.0,440910.0,443450.0,445990.0,448530.0,451070.0,453620.0,
  456170.0,458730.0,461300.0,463880.0,466460.0,469050.0,471650.0,
  474250.0,476870.0,479500.0,482130.0,484780.0,487430.0,490100.0,
  492780.0,495460.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  269350.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,10.549,10.367,10.194,10.03,
  9.8741,9.7248,9.5817,9.4443,9.3122,9.1848,9.0619,
  8.9431,8.8282,8.717,8.6091,8.5045,8.4029,8.3042,
  8.2081,8.1147,8.0237,7.9351,7.8487,7.7644,7.6822,
  7.6019,7.5235,7.4469,7.3721,7.2989,7.2273,7.1572,
  7.0886,7.0214;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  304260.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,411140.0,413920.0,416650.0,
  419340.0,422000.0,424630.0,427250.0,429840.0,432430.0,435010.0,
  437580.0,440150.0,442720.0,445280.0,447850.0,450420.0,452990.0,
  455560.0,458140.0,460730.0,463320.0,465920.0,468530.0,471140.0,
  473760.0,476390.0,479030.0,481680.0,484340.0,487010.0,489680.0,
  492370.0,495070.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  304260.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,11.857,11.65,11.453,
  11.267,11.09,10.921,10.759,10.604,10.454,10.31,
  10.172,10.038,9.9083,9.783,9.6615,9.5438,9.4294,
  9.3184,9.2104,9.1054,9.0032,8.9037,8.8067,8.7121,
  8.6198,8.5297,8.4418,8.3559,8.2719,8.1898,8.1095,
  8.031,7.9541;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  342570.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,412450.0,415290.0,
  418070.0,420800.0,423500.0,426170.0,428830.0,431460.0,434080.0,
  436700.0,439300.0,441900.0,444500.0,447090.0,449690.0,452290.0,
  454890.0,457490.0,460100.0,462710.0,465330.0,467950.0,470580.0,
  473220.0,475870.0,478520.0,481180.0,483850.0,486530.0,489220.0,
  491920.0,494630.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  342570.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,13.292,13.056,
  12.833,12.622,12.421,12.23,12.047,11.871,11.703,
  11.541,11.385,11.234,11.088,10.947,10.811,10.678,
  10.55,10.425,10.304,10.187,10.072,9.9605,9.8518,
  9.7459,9.6426,9.5417,9.4433,9.3472,9.2533,9.1615,
  9.0717,8.9839;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  384490.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,413730.0,
  416610.0,419440.0,422220.0,424970.0,427680.0,430380.0,433050.0,
  435710.0,438360.0,441000.0,443630.0,446260.0,448890.0,451510.0,
  454140.0,456770.0,459400.0,462030.0,464670.0,467320.0,469970.0,
  472620.0,475290.0,477960.0,480630.0,483320.0,486010.0,488720.0,
  491430.0,494150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  384490.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,14.861,
  14.593,14.341,14.102,13.875,13.659,13.452,13.255,
  13.065,12.882,12.707,12.537,12.374,12.216,12.063,
  11.914,11.771,11.631,11.495,11.364,11.236,11.111,
  10.989,10.871,10.755,10.643,10.533,10.426,10.321,
  10.218,10.118;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  430240.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  414960.0,417900.0,420780.0,423610.0,426410.0,429160.0,431900.0,
  434610.0,437310.0,439990.0,442670.0,445330.0,448000.0,450660.0,
  453310.0,455970.0,458630.0,461290.0,463950.0,466620.0,469290.0,
  471970.0,474650.0,477340.0,480030.0,482730.0,485440.0,488160.0,
  490890.0,493620.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  430240.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  16.576,16.272,15.986,15.716,15.46,15.216,14.983,
  14.761,14.547,14.343,14.145,13.955,13.772,13.595,
  13.424,13.258,13.097,12.941,12.789,12.642,12.499,
  12.36,12.224,12.092,11.964,11.838,11.716,11.596,
  11.48,11.365;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  480040.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,416150.0,419150.0,422090.0,424970.0,427810.0,430610.0,
  433390.0,436140.0,438880.0,441600.0,444310.0,447010.0,449710.0,
  452400.0,455090.0,457780.0,460470.0,463160.0,465850.0,468550.0,
  471240.0,473950.0,476660.0,479370.0,482090.0,484820.0,487550.0,
  490290.0,493040.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  480040.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,18.447,18.102,17.778,17.473,17.184,16.91,
  16.648,16.398,16.158,15.928,15.707,15.495,15.289,
  15.091,14.9,14.715,14.535,14.361,14.192,14.028,
  13.869,13.714,13.563,13.416,13.273,13.133,12.997,
  12.864,12.734;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  534120.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,417300.0,420360.0,423350.0,426290.0,429170.0,
  432020.0,434850.0,437640.0,440420.0,443180.0,445930.0,448670.0,
  451400.0,454130.0,456850.0,459570.0,462290.0,465010.0,467730.0,
  470450.0,473180.0,475910.0,478650.0,481390.0,484130.0,486890.0,
  489650.0,492410.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  534120.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,20.485,20.094,19.728,19.383,19.058,
  18.749,18.455,18.174,17.905,17.648,17.4,17.162,
  16.933,16.712,16.498,16.292,16.092,15.898,15.71,
  15.527,15.35,15.178,15.01,14.847,14.688,14.533,
  14.382,14.234;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  592730.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,418400.0,421530.0,424580.0,427560.0,
  430500.0,433400.0,436270.0,439110.0,441930.0,444730.0,447520.0,
  450290.0,453060.0,455820.0,458580.0,461330.0,464080.0,466830.0,
  469590.0,472340.0,475090.0,477850.0,480620.0,483380.0,486160.0,
  488940.0,491720.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  592730.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,22.703,22.26,21.846,21.458,
  21.091,20.744,20.413,20.098,19.798,19.509,19.233,
  18.967,18.711,18.465,18.227,17.996,17.774,17.558,
  17.349,17.146,16.95,16.758,16.572,16.391,16.215,
  16.043,15.876;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  656090.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,419450.0,422640.0,425750.0,
  428800.0,431790.0,434740.0,437650.0,440540.0,443400.0,446250.0,
  449070.0,451890.0,454690.0,457490.0,460280.0,463070.0,465850.0,
  468640.0,471420.0,474200.0,476990.0,479780.0,482570.0,485360.0,
  488160.0,490970.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  656090.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,25.113,24.612,24.145,
  23.707,23.294,22.904,22.533,22.18,21.844,21.522,
  21.213,20.916,20.631,20.356,20.091,19.836,19.588,
  19.349,19.117,18.892,18.673,18.461,18.255,18.055,
  17.86,17.67;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  724460.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,420450.0,423710.0,
  426880.0,429990.0,433040.0,436040.0,439000.0,441940.0,444840.0,
  447730.0,450600.0,453450.0,456300.0,459130.0,461960.0,464780.0,
  467600.0,470410.0,473230.0,476040.0,478860.0,481680.0,484500.0,
  487320.0,490150.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  724460.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,27.732,27.164,
  26.636,26.143,25.678,25.24,24.825,24.43,24.053,
  23.694,23.349,23.019,22.701,22.396,22.101,21.817,
  21.542,21.277,21.019,20.77,20.529,20.294,20.066,
  19.844,19.629;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  798080.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,421390.0,
  424720.0,427970.0,431130.0,434240.0,437300.0,440310.0,443290.0,
  446250.0,449180.0,452090.0,454990.0,457870.0,460740.0,463610.0,
  466460.0,469320.0,472170.0,475020.0,477860.0,480710.0,483560.0,
  486410.0,489260.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  798080.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,30.574,
  29.931,29.335,28.779,28.257,27.765,27.299,26.857,
  26.436,26.035,25.651,25.283,24.93,24.59,24.263,
  23.948,23.644,23.349,23.065,22.789,22.521,22.262,
  22.01,21.766;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  877220.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  422270.0,425680.0,428990.0,432230.0,435400.0,438510.0,441580.0,
  444610.0,447610.0,450590.0,453550.0,456490.0,459410.0,462320.0,
  465230.0,468120.0,471010.0,473890.0,476780.0,479660.0,482540.0,
  485420.0,488300.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  877220.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  33.659,32.93,32.256,31.629,31.042,30.49,29.968,
  29.474,29.004,28.557,28.129,27.72,27.327,26.95,
  26.587,26.238,25.9,25.575,25.26,24.955,24.66,
  24.374,24.096;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  962140.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,423080.0,426580.0,429970.0,433270.0,436500.0,439680.0,
  442800.0,445890.0,448940.0,451970.0,454970.0,457950.0,460920.0,
  463870.0,466810.0,469750.0,472670.0,475590.0,478510.0,481420.0,
  484340.0,487250.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  962140.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,37.005,36.178,35.416,34.709,34.049,33.429,
  32.845,32.292,31.768,31.269,30.793,30.338,29.902,
  29.484,29.082,28.694,28.321,27.961,27.613,27.277,
  26.951,26.636;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1053100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,423820.0,427410.0,430880.0,434260.0,437560.0,
  440790.0,443980.0,447120.0,450230.0,453300.0,456350.0,459380.0,
  462390.0,465390.0,468370.0,471340.0,474300.0,477260.0,480210.0,
  483160.0,486110.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1053100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,40.634,39.695,38.832,38.035,37.292,
  36.597,35.943,35.325,34.74,34.184,33.654,33.149,
  32.665,32.201,31.755,31.327,30.915,30.517,30.133,
  29.762,29.403;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1150400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,424480.0,428170.0,431730.0,435180.0,
  438550.0,441860.0,445110.0,448310.0,451470.0,454590.0,457690.0,
  460770.0,463830.0,466860.0,469890.0,472900.0,475910.0,478900.0,
  481890.0,484880.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1150400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,44.572,43.503,42.527,41.626,
  40.79,40.01,39.277,38.587,37.934,37.314,36.725,
  36.164,35.627,35.113,34.62,34.146,33.691,33.252,
  32.828,32.419;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1254300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,425070.0,428860.0,432510.0,
  436050.0,439490.0,442870.0,446180.0,449440.0,452660.0,455840.0,
  458990.0,462120.0,465220.0,468310.0,471380.0,474430.0,477480.0,
  480510.0,483540.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1254300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,48.844,47.627,46.519,
  45.502,44.56,43.684,42.863,42.091,41.363,40.673,
  40.018,39.394,38.799,38.23,37.685,37.161,36.658,
  36.174,35.708;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1365100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,425560.0,429470.0,
  433220.0,436840.0,440370.0,443820.0,447200.0,450530.0,453810.0,
  457050.0,460250.0,463430.0,466580.0,469710.0,472830.0,475920.0,
  479010.0,482090.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1365100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,53.484,52.094,
  50.835,49.684,48.623,47.638,46.718,45.855,45.042,
  44.274,43.546,42.854,42.194,41.564,40.961,40.383,
  39.828,39.294;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1483100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,425950.0,
  429990.0,433850.0,437570.0,441190.0,444710.0,448170.0,451560.0,
  454900.0,458200.0,461460.0,464690.0,467900.0,471080.0,474240.0,
  477380.0,480510.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1483100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,58.526,
  56.935,55.502,54.199,53.001,51.893,50.861,49.896,
  48.989,48.133,47.324,46.555,45.824,45.127,44.461,
  43.823,43.211;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1608600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  426240.0,430410.0,434390.0,438220.0,441930.0,445540.0,449070.0,
  452540.0,455950.0,459310.0,462630.0,465910.0,469170.0,472400.0,
  475610.0,478800.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1608600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  64.013,62.185,60.551,59.071,57.718,56.47,55.313,
  54.232,53.22,52.267,51.367,50.514,49.704,48.933,
  48.196,47.492;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1741900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,426420.0,430740.0,434850.0,438790.0,442600.0,446300.0,
  449910.0,453450.0,456930.0,460360.0,463740.0,467090.0,470400.0,
  473680.0,476940.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1741900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,69.99,67.883,66.014,64.331,62.8,61.394,
  60.094,58.884,57.753,56.691,55.691,54.744,53.847,
  52.994,52.181;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1883400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,426460.0,430960.0,435210.0,439270.0,443190.0,
  446990.0,450690.0,454310.0,457860.0,461360.0,464810.0,468210.0,
  471580.0,474920.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  1883400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,76.519,74.08,71.935,70.017,68.281,
  66.694,65.232,63.876,62.613,61.429,60.316,59.266,
  58.272,57.328;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2033400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,426350.0,431050.0,435460.0,439660.0,
  443690.0,447600.0,451390.0,455100.0,458730.0,462300.0,465820.0,
  469290.0,472720.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2033400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,83.665,80.827,78.356,76.164,
  74.192,72.398,70.753,69.232,67.819,66.499,65.261,
  64.095,62.993;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2192300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,426090.0,431010.0,435600.0,
  439950.0,444110.0,448120.0,452020.0,455820.0,459530.0,463180.0,
  466770.0,470300.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2192300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,91.511,88.19,85.332,
  82.819,80.573,78.542,76.687,74.98,73.398,71.925,
  70.547,69.252;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2360400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,425640.0,430820.0,
  435610.0,440130.0,444430.0,448560.0,452570.0,456460.0,460270.0,
  464000.0,467660.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2360400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,100.15,96.239,
  92.918,90.027,87.463,85.159,83.065,81.145,79.374,
  77.729,76.195;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2538200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,424980.0,
  430470.0,435490.0,440190.0,444640.0,448910.0,453030.0,457030.0,
  460930.0,464750.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2538200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,109.72,
  105.07,101.19,97.851,94.915,92.295,89.926,87.766,
  85.78,83.942;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2726100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  424080.0,429930.0,435220.0,440120.0,444750.0,449160.0,453410.0,
  457520.0,461520.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2726100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  120.38,114.79,110.23,106.35,102.98,99.995,97.312,
  94.877,92.647;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2924600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,422900.0,429180.0,434780.0,439920.0,444730.0,449310.0,
  453690.0,457920.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  2924600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,132.33,125.54,120.13,115.62,111.73,108.31,
  105.27,102.52;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3134100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,421370.0,428200.0,434160.0,439570.0,444590.0,
  449340.0,453870.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3134100.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,145.85,137.48,131.02,125.72,121.22,
  117.31,113.84;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3355200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,419410.0,426950.0,433340.0,439050.0,
  444320.0,449260.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3355200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,161.35,150.82,143.02,136.77,
  131.54,127.04;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3588600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,416920.0,425390.0,432290.0,
  438360.0,443890.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3588600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,179.41,165.85,156.32,
  148.9,142.79;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3834800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,413700.0,423460.0,
  431000.0,437480.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  3834800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,200.95,182.89,
  171.11,162.23;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4094900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,409420.0,
  421090.0,429430.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4094900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,227.66,
  202.46,187.65;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4369700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  403430.0,418230.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4369700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  263.02,225.13;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4660700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,393730.0;

FluidProperties:Superheated,
  R410a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R410aSuperHeatTemperatures,  !- Temperature Values Name
  4660700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,317.58;

!***************************************************************************

Building,
  Building,                !- Name
  30.0,                    !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

SurfaceConvectionAlgorithm:Inside,Simple;

SurfaceConvectionAlgorithm:Outside,SimpleCombined;

HeatBalanceAlgorithm,ConductionTransferFunction;

ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                !- Name
  0.0,                     !- Lower Limit Value
  10.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!  Data Source=ASHRAE 2009 Annual Design Conditions

Site:Location,
  Miami Intl Ap FL USA TMY3 WMO=722020,  !- Name
  25.82,                   !- Latitude {deg}
  -80.3,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  11.0;                    !- Elevation {m}

! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=January
! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8.7,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
! Hottest Month=July
! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Material,
  WD10,                    !- Name
  MediumSmooth,            !- Roughness
  0.667,                   !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  RG01,                    !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  1.442,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  IN46,                    !- Name
  VeryRough,               !- Roughness
  0.076200001,             !- Thickness {m}
  0.023,                   !- Conductivity {W/m-K}
  24.0,                    !- Density {kg/m3}
  1590.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  WD01,                    !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  CP01,                    !- Name
  Rough,                   !- Roughness
  0.367,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  MAT-SB-U,                !- Name
  Rough,                   !- Roughness
  0.117406666,             !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,              !- Name
  Rough,                   !- Roughness
  0.65225929,              !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  MAT-FLOOR-1,             !- Name
  Rough,                   !- Roughness
  3.522199631,             !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL23,                    !- Name
  0.153;                   !- Thermal Resistance {m2-K/W}

Construction,
  ROOF-1,                  !- Name
  RG01,                    !- Outside Layer
  BR01,                    !- Layer 2
  IN46,                    !- Layer 3
  WD01;                    !- Layer 4

Construction,
  WALL-1,                  !- Name
  WD01,                    !- Outside Layer
  PW03,                    !- Layer 2
  IN02,                    !- Layer 3
  GP01;                    !- Layer 4

Construction,
  CLNG-1,                  !- Name
  MAT-CLNG-1;              !- Outside Layer

Construction,
  FLOOR-SLAB-1,            !- Name
  CC03,                    !- Outside Layer
  CP01;                    !- Layer 2

Construction,
  INT-WALL-1,              !- Name
  GP02,                    !- Outside Layer
  AL21,                    !- Layer 2
  GP02;                    !- Layer 3

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                !- Name
  Air,                     !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.626,                   !- Solar Transmittance at Normal Incidence
  0.061,                   !- Front Side Solar Reflectance at Normal Incidence
  0.061,                   !- Back Side Solar Reflectance at Normal Incidence
  0.611,                   !- Visible Transmittance at Normal Incidence
  0.061,                   !- Front Side Visible Reflectance at Normal Incidence
  0.061,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.6,                     !- Solar Transmittance at Normal Incidence
  0.17,                    !- Front Side Solar Reflectance at Normal Incidence
  0.22,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.055,                   !- Front Side Visible Reflectance at Normal Incidence
  0.078,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 13MM,                !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM;                !- Outside Layer

Schedule:Compact,
  OCCUPY-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 11:00,1.00,       !- Field 5
  Until: 12:00,0.80,       !- Field 7
  Until: 13:00,0.40,       !- Field 9
  Until: 14:00,0.80,       !- Field 11
  Until: 18:00,1.00,       !- Field 13
  Until: 19:00,0.50,       !- Field 15
  Until: 21:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: Weekends WinterDesignDay Holiday,  !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  LIGHTS-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.05,        !- Field 3
  Until: 9:00,0.9,         !- Field 5
  Until: 10:00,0.95,       !- Field 7
  Until: 11:00,1.00,       !- Field 9
  Until: 12:00,0.95,       !- Field 11
  Until: 13:00,0.8,        !- Field 13
  Until: 14:00,0.9,        !- Field 15
  Until: 18:00,1.00,       !- Field 17
  Until: 19:00,0.60,       !- Field 19
  Until: 21:00,0.20,       !- Field 21
  Until: 24:00,0.05,       !- Field 23
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,0.05;       !- Field 26

Schedule:Compact,
  EQUIP-1,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 9:00,0.4,         !- Field 5
  Until: 14:00,0.9,        !- Field 7
  Until: 15:00,0.8,        !- Field 9
  Until: 16:00,0.7,        !- Field 11
  Until: 18:00,0.5,        !- Field 13
  Until: 20:00,0.3,        !- Field 15
  Until: 24:00,0.02,       !- Field 17
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,0.2;        !- Field 20

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  ActSchd,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.239997864;  !- Field 3

Schedule:Compact,
  ShadeTransSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Zone,
  PLENUM-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  0.609600067,             !- Ceiling Height {m}
  283.2;                   !- Volume {m3}

BuildingSurface:Detailed,
  WALL-1PF,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PR,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PB,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PL,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TOP-1,                   !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE1-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,        !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE1-1 People 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE1-1 Lights 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.15,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  FRONT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WF-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Main South Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
  19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
  19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  South Door Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
  21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
  24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
  24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F1-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB12,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB21,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB14,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB41,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB15,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB51,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE2-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE2-1 People 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE2-1 Lights 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.15,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE2-1 ElecEq 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  RIGHT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WR-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  RIGHT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB21,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB12,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB23,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB32,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB25,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB52,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE3-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,        !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE3-1 People 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE3-1 Lights 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.15,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE3-1 ElecEq 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  BACK-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WB-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DB-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB32,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB23,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB34,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB43,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB35,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB53,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE4-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE4-1 People 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE4-1 Lights 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.15,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  LEFT-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WL-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  LEFT-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB41,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB14,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB43,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB34,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB45,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB54,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE5-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  447.682556152;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,        !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.031089,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE5-1 People 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE5-1 Lights 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  16.15,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE5-1 ElecEq 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  10.76,                   !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  C5-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB51,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB15,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB52,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB25,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB53,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB35,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB54,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB45,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Sizing:Parameters,
  1.0,                     !- Heating Sizing Factor
  1.0;                     !- Cooling Sizing Factor

Sizing:Zone,
  SPACE1-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,        !- Name
  Sum,                     !- Outdoor Air Method
  0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,        !- Name
  Sum,                     !- Outdoor Air Method
  0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,        !- Name
  Sum,                     !- Outdoor Air Method
  0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,        !- Name
  Sum,                     !- Outdoor Air Method
  0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,        !- Name
  Sum,                     !- Outdoor Air Method
  0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,21.1,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,21.1,       !- Field 6
  For: WeekDays,           !- Field 8
  Until: 7:00,21.1,        !- Field 9
  Until: 18:00,21.1,       !- Field 11
  Until: 24:00,21.1,       !- Field 13
  For: WeekEnds Holiday,   !- Field 15
  Until: 7:00,21.1,        !- Field 16
  Until: 13:00,21.1,       !- Field 18
  Until: 24:00,21.1,       !- Field 20
  For: AllOtherDays,       !- Field 22
  Until: 7:00,21.1,        !- Field 23
  Until: 18:00,21.1,       !- Field 25
  Until: 24:00,21.1;       !- Field 27

Schedule:Compact,
  PlenumHtg-SetP-Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,23.9,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,23.9,       !- Field 6
  For: WeekDays,           !- Field 8
  Until: 7:00,23.9,        !- Field 9
  Until: 18:00,23.9,       !- Field 11
  Until: 24:00,23.9,       !- Field 13
  For: WeekEnds Holiday,   !- Field 15
  Until: 7:00,23.9,        !- Field 16
  Until: 13:00,23.9,       !- Field 18
  Until: 24:00,23.9,       !- Field 20
  For: AllOtherDays,       !- Field 22
  Until: 7:00,23.9,        !- Field 23
  Until: 18:00,23.9,       !- Field 25
  Until: 24:00,23.9;       !- Field 27

Schedule:Compact,
  PlenumClg-SetP-Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40.0;       !- Field 3

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,4,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,4,          !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 24:00,4;          !- Field 9

! same as Doe-2 SDL-C4

Curve:Biquadratic,
  VarSpeedCoolCapFT,       !- Name
  0.476428,                !- Coefficient1 Constant
  0.0401147,               !- Coefficient2 x
  0.000226411,             !- Coefficient3 x**2
  -0.000827136,            !- Coefficient4 y
  -7.3224e-06,             !- Coefficient5 y**2
  -0.000446278,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C82

Curve:Biquadratic,
  VarSpeedCoolEIRFT,       !- Name
  0.632475,                !- Coefficient1 Constant
  -0.0121321,              !- Coefficient2 x
  0.000507773,             !- Coefficient3 x**2
  0.0155377,               !- Coefficient4 y
  0.00027284,              !- Coefficient5 y**2
  -0.000679201,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C4

Curve:Biquadratic,
  VarSpeedCoolCapLSFT,     !- Name
  0.476428,                !- Coefficient1 Constant
  0.0401147,               !- Coefficient2 x
  0.000226411,             !- Coefficient3 x**2
  -0.000827136,            !- Coefficient4 y
  -7.3224e-06,             !- Coefficient5 y**2
  -0.000446278,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C132

Curve:Biquadratic,
  VarSpeedCoolEIRLSFT,     !- Name
  0.774645,                !- Coefficient1 Constant
  -0.0343731,              !- Coefficient2 x
  0.000783173,             !- Coefficient3 x**2
  0.0146596,               !- Coefficient4 y
  0.000488851,             !- Coefficient5 y**2
  -0.000752036,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C78

Curve:Cubic,
  PackagedRatedCoolCapFFlow,  !- Name
  0.47278589,              !- Coefficient1 Constant
  1.2433415,               !- Coefficient2 x
  -1.0387055,              !- Coefficient3 x**2
  0.32257813,              !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C93

Curve:Cubic,
  PackagedRatedCoolEIRFFlow,  !- Name
  1.0079484,               !- Coefficient1 Constant
  0.34544129,              !- Coefficient2 x
  -0.6922891,              !- Coefficient3 x**2
  0.33889943,              !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  VarSpeedCyclingPLFFPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node 1,  !- Node 1 Name
  Outside Air Inlet Node 2,  !- Node 2 Name
  Outside Air Inlet Node 3,  !- Node 3 Name
  Outside Air Inlet Node 4,  !- Node 4 Name
  Outside Air Inlet Node 5,  !- Node 5 Name
  VRFOUInletNode;          !- Node 6 Name

NodeList,
  SPACE1-1 In Nodes,       !- Name
  TU1 Outlet Node;         !- Node 1 Name

NodeList,
  SPACE1-1 Out Nodes,      !- Name
  TU1 Inlet Node;          !- Node 1 Name

NodeList,
  SPACE2-1 In Nodes,       !- Name
  TU2 Outlet Node;         !- Node 1 Name

NodeList,
  SPACE2-1 Out Nodes,      !- Name
  TU2 Inlet Node;          !- Node 1 Name

NodeList,
  SPACE3-1 In Nodes,       !- Name
  TU3 Outlet Node;         !- Node 1 Name

NodeList,
  SPACE3-1 Out Nodes,      !- Name
  TU3 Inlet Node;          !- Node 1 Name

NodeList,
  SPACE4-1 In Nodes,       !- Name
  TU4 Outlet Node;         !- Node 1 Name

NodeList,
  SPACE4-1 Out Nodes,      !- Name
  TU4 Inlet Node;          !- Node 1 Name

NodeList,
  SPACE5-1 In Nodes,       !- Name
  TU5 Outlet Node;         !- Node 1 Name

NodeList,
  SPACE5-1 Out Nodes,      !- Name
  TU5 Inlet Node;          !- Node 1 Name

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                !- Zone Name
  SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE1-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  SPACE1-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Node,           !- Zone Air Node Name
  SPACE1-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                !- Zone Name
  SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE2-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  SPACE2-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Node,           !- Zone Air Node Name
  SPACE2-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                !- Zone Name
  SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE3-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  SPACE3-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Node,           !- Zone Air Node Name
  SPACE3-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                !- Zone Name
  SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE4-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  SPACE4-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Node,           !- Zone Air Node Name
  SPACE4-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                !- Zone Name
  SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE5-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  SPACE5-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Node,           !- Zone Air Node Name
  SPACE5-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneControl:Thermostat,
  SPACE1-1 Control,        !- Name
  SPACE1-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

ZoneControl:Thermostat,
  SPACE2-1 Control,        !- Name
  SPACE2-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

ZoneControl:Thermostat,
  SPACE3-1 Control,        !- Name
  SPACE3-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

ZoneControl:Thermostat,
  SPACE4-1 Control,        !- Name
  SPACE4-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

ZoneControl:Thermostat,
  SPACE5-1 Control,        !- Name
  SPACE5-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,         !- Name
  Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  CoolingSetpoint,         !- Name
  Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
  PlenumHeatingSetpoint,   !- Name
  PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  PlenumCoolingSetpoint,   !- Name
  PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
  TU1,                     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
  TU2,                     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
  TU3,                     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
  TU4,                     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
  TU5,                     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Detailed;

Output:Variable,*,System Node Wetbulb Temperature,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air Relative Humidity,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;

Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Timestep;

Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,Timestep;

Output:Variable,*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,Timestep;

Output:Variable,*,Heating Coil Heating Rate,Timestep;

Output:Variable,*,Cooling Coil Total Cooling Rate,Timestep;

Output:Variable,*,Cooling Coil Sensible Cooling Rate,Timestep;

Output:Variable,*,Cooling Coil Latent Cooling Rate,Timestep;

Output:Variable,*,Cooling Coil Runtime Fraction,Timestep;

Output:Variable,*,Heating Coil Runtime Fraction,Timestep;

Output:Variable,*,VRF Heat Pump Heating Electricity Rate,Timestep;

Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,Timestep;

Output:Variable,*,VRF Heat Pump Heating Electricity Energy,Timestep;

Output:Variable,*,VRF Heat Pump Cooling Electricity Energy,Timestep;

Output:Variable,*,Fan Electricity Rate,Timestep;

Output:Variable,*,VRF Heat Pump Total Cooling Rate,Timestep;

Output:Variable,*,VRF Heat Pump Total Heating Rate,Timestep;

Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,Timestep;

Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Energy,Timestep;

Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,Timestep;

Output:Variable,*,VRF Heat Pump Defrost Electricity Energy,Timestep;

Output:Variable,*,VRF Heat Pump Indoor Unit Evaporating Temperature,Timestep;

Output:Variable,*,VRF Heat Pump Outdoor Unit Condensing Temperature,Timestep;

Output:Variable,*,VRF Heat Pump Indoor Unit Condensing Temperature,Timestep;

Output:Variable,*,VRF Heat Pump Outdoor Unit Evaporating Temperature,Timestep;

Output:Variable,*,VRF Heat Pump Compressor Electricity Rate,Timestep;

Output:Variable,*,VRF Heat Pump Compressor Rotating Speed,Timestep;

Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Energy,Timestep;

Output:Variable,*,Zone VRF Air Terminal Heating Electricity Energy,Timestep;

Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Sensible Cooling Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Latent Cooling Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Sensible Heating Rate,Timestep;

Output:Variable,*,Zone VRF Air Terminal Latent Heating Rate,Timestep;

Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Standard Density Volume Flow Rate,Timestep;

Output:Variable,Outside Air Inlet Node 1,System Node Standard Density Volume Flow Rate,Timestep;

Output:Variable,Relief Air Outlet Node 1,System Node Standard Density Volume Flow Rate,Timestep;

Output:Variable,TU1 Inlet Node,System Node Standard Density Volume Flow Rate,Timestep;

Output:Variable,TU1 Outlet Node,System Node Standard Density Volume Flow Rate,Timestep;

Output:Meter,Cooling:Electricity,Monthly;

Output:Meter,Fans:Electricity,Monthly;

Output:Meter,HeatingCoils:EnergyTransfer,Monthly;

Output:Meter,CoolingCoils:EnergyTransfer,Monthly;

Output:Meter,InteriorLights:Electricity,Monthly;

Output:Meter,InteriorEquipment:Electricity,Monthly;

Output:Meter,Cooling:Electricity,RunPeriod;

Output:Meter,Fans:Electricity,RunPeriod;

Output:Meter,HeatingCoils:EnergyTransfer,RunPeriod;

Output:Meter,CoolingCoils:EnergyTransfer,RunPeriod;

Output:Meter,InteriorLights:Electricity,RunPeriod;

Output:Meter,InteriorEquipment:Electricity,RunPeriod;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
