! European Standard CEN 13791 Test A-1a.idf
! Basic file description: Whole Building test.
! Author:   R. H. Henninger,  GARD Analytics, Inc.
! Date:     January 9, 2007
! Run:
! Building: Geometry A with west oriented single pane window with external shade.
! Internal: Variable 15 W/m2, 50% radiant, 50% convective.
! Ventilation:  Option a - constant 1 ach
! System:   None.
! Plant:    None.
! Modified:

Version,27.1;

Site:Location,
  UNKNOWN,                 !- Name
  40.0,                    !- Latitude {deg}
  0.0,                     !- Longitude {deg}
  0.0,                     !- Time Zone {hr}
  0.0;                     !- Elevation {m}

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

SizingPeriod:DesignDay,
  LONDON/GATWICK Modified Ann Clg .4% Condns DB=>MWB,  !- Name
  6,                       !- Month
  15,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  34.0,                    !- Maximum Dry-Bulb Temperature {C}
  12.0,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DifferenceSchedule,      !- Dry-Bulb Temperature Range Modifier Type
  Outdoor Temp Deltas,     !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.0,                !- Barometric Pressure {Pa}
  1.0,                     !- Wind Speed {m/s}
  0.0,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  Schedule,                !- Solar Model Indicator
  Solar Data,              !- Beam Solar Day Schedule Name
  Diffuse Data,            !- Diffuse Solar Day Schedule Name
  0.0,                     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  0.0,                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

! LONDON/GATWICK_GBR Annual Heating Design Conditions Wind Speed=1.5m/s Wind Dir=80
! Coldest Month=FEB
! LONDON/GATWICK_GBR Annual Heating 99.6%, MaxDB=-4.6°C

SizingPeriod:DesignDay,
  LONDON/GATWICK Ann Htg 99.6% Condns DB,  !- Name
  2,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -4.6,                    !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -4.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100582.0,                !- Barometric Pressure {Pa}
  1.5,                     !- Wind Speed {m/s}
  80.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.0,                     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  0.0,                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

Schedule:Day:List,
  Outdoor Temp Deltas,     !- Name
  Any Number,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  15,                      !- Minutes per Item
  9.95,                    !- Value 1
  10.1,                    !- Value 2
  10.25,                   !- Value 3
  10.4,                    !- Value 4
  10.55,                   !- Value 5
  10.7,                    !- Value 6
  10.85,                   !- Value 7
  11.0,                    !- Value 8
  11.125,                  !- Value 9
  11.25,                   !- Value 10
  11.375,                  !- Value 11
  11.5,                    !- Value 12
  11.6,                    !- Value 13
  11.7,                    !- Value 14
  11.8,                    !- Value 15
  11.9,                    !- Value 16
  11.925,                  !- Value 17
  11.95,                   !- Value 18
  11.975,                  !- Value 19
  12.0,                    !- Value 20
  11.95,                   !- Value 21
  11.9,                    !- Value 22
  11.85,                   !- Value 23
  11.8,                    !- Value 24
  11.65,                   !- Value 25
  11.5,                    !- Value 26
  11.35,                   !- Value 27
  11.2,                    !- Value 28
  10.925,                  !- Value 29
  10.65,                   !- Value 30
  10.375,                  !- Value 31
  10.1,                    !- Value 32
  9.625,                   !- Value 33
  9.15,                    !- Value 34
  8.675,                   !- Value 35
  8.2,                     !- Value 36
  7.825,                   !- Value 37
  7.45,                    !- Value 38
  7.075,                   !- Value 39
  6.7,                     !- Value 40
  6.2,                     !- Value 41
  5.7,                     !- Value 42
  5.2,                     !- Value 43
  4.7,                     !- Value 44
  4.225,                   !- Value 45
  3.75,                    !- Value 46
  3.275,                   !- Value 47
  2.8,                     !- Value 48
  2.425,                   !- Value 49
  2.05,                    !- Value 50
  1.675,                   !- Value 51
  1.3,                     !- Value 52
  1.075,                   !- Value 53
  0.85,                    !- Value 54
  0.625,                   !- Value 55
  0.4,                     !- Value 56
  0.3,                     !- Value 57
  0.2,                     !- Value 58
  0.1,                     !- Value 59
  0.0,                     !- Value 60
  0.1,                     !- Value 61
  0.2,                     !- Value 62
  0.3,                     !- Value 63
  0.4,                     !- Value 64
  0.6,                     !- Value 65
  0.8,                     !- Value 66
  1.0,                     !- Value 67
  1.2,                     !- Value 68
  1.525,                   !- Value 69
  1.85,                    !- Value 70
  2.175,                   !- Value 71
  2.5,                     !- Value 72
  2.9,                     !- Value 73
  3.3,                     !- Value 74
  3.7,                     !- Value 75
  4.1,                     !- Value 76
  4.475,                   !- Value 77
  4.85,                    !- Value 78
  5.225,                   !- Value 79
  5.6,                     !- Value 80
  5.95,                    !- Value 81
  6.3,                     !- Value 82
  6.65,                    !- Value 83
  7.0,                     !- Value 84
  7.3,                     !- Value 85
  7.6,                     !- Value 86
  7.9,                     !- Value 87
  8.2,                     !- Value 88
  8.425,                   !- Value 89
  8.65,                    !- Value 90
  8.875,                   !- Value 91
  9.1,                     !- Value 92
  9.275,                   !- Value 93
  9.45,                    !- Value 94
  9.625,                   !- Value 95
  9.8;                     !- Value 96

Schedule:Day:List,
  Solar Data,              !- Name
  Any Number,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  15,                      !- Minutes per Item
  0.0,                     !- Value 1
  0.0,                     !- Value 2
  0.0,                     !- Value 3
  0.0,                     !- Value 4
  0.0,                     !- Value 5
  0.0,                     !- Value 6
  0.0,                     !- Value 7
  0.0,                     !- Value 8
  0.0,                     !- Value 9
  0.0,                     !- Value 10
  0.0,                     !- Value 11
  0.0,                     !- Value 12
  0.0,                     !- Value 13
  0.0,                     !- Value 14
  0.0,                     !- Value 15
  0.0,                     !- Value 16
  3.481,                   !- Value 17
  6.962,                   !- Value 18
  10.442,                  !- Value 19
  13.923,                  !- Value 20
  114.799,                 !- Value 21
  215.675,                 !- Value 22
  316.551,                 !- Value 23
  417.427,                 !- Value 24
  472.452,                 !- Value 25
  527.476,                 !- Value 26
  582.501,                 !- Value 27
  637.526,                 !- Value 28
  664.679,                 !- Value 29
  691.833,                 !- Value 30
  718.987,                 !- Value 31
  746.14,                  !- Value 32
  761.191,                 !- Value 33
  776.242,                 !- Value 34
  791.293,                 !- Value 35
  806.344,                 !- Value 36
  814.685,                 !- Value 37
  823.026,                 !- Value 38
  831.367,                 !- Value 39
  839.708,                 !- Value 40
  844.244,                 !- Value 41
  848.78,                  !- Value 42
  853.316,                 !- Value 43
  857.852,                 !- Value 44
  859.261,                 !- Value 45
  860.671,                 !- Value 46
  862.08,                  !- Value 47
  863.489,                 !- Value 48
  862.062,                 !- Value 49
  860.634,                 !- Value 50
  859.207,                 !- Value 51
  857.78,                  !- Value 52
  853.225,                 !- Value 53
  848.671,                 !- Value 54
  844.116,                 !- Value 55
  839.561,                 !- Value 56
  831.199,                 !- Value 57
  822.838,                 !- Value 58
  814.476,                 !- Value 59
  806.115,                 !- Value 60
  791.04,                  !- Value 61
  775.966,                 !- Value 62
  760.892,                 !- Value 63
  745.817,                 !- Value 64
  718.637,                 !- Value 65
  691.458,                 !- Value 66
  664.278,                 !- Value 67
  637.098,                 !- Value 68
  582.056,                 !- Value 69
  527.014,                 !- Value 70
  471.972,                 !- Value 71
  416.93,                  !- Value 72
  316.164,                 !- Value 73
  215.398,                 !- Value 74
  114.632,                 !- Value 75
  13.867,                  !- Value 76
  10.4,                    !- Value 77
  6.933,                   !- Value 78
  3.467,                   !- Value 79
  0.0,                     !- Value 80
  0.0,                     !- Value 81
  0.0,                     !- Value 82
  0.0,                     !- Value 83
  0.0,                     !- Value 84
  0.0,                     !- Value 85
  0.0,                     !- Value 86
  0.0,                     !- Value 87
  0.0,                     !- Value 88
  0.0,                     !- Value 89
  0.0,                     !- Value 90
  0.0,                     !- Value 91
  0.0,                     !- Value 92
  0.0,                     !- Value 93
  0.0,                     !- Value 94
  0.0,                     !- Value 95
  0.0;                     !- Value 96

Schedule:Day:List,
  Diffuse Data,            !- Name
  Any Number,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  15,                      !- Minutes per Item
  0.0,                     !- Value 1
  0.0,                     !- Value 2
  0.0,                     !- Value 3
  0.0,                     !- Value 4
  0.0,                     !- Value 5
  0.0,                     !- Value 6
  0.0,                     !- Value 7
  0.0,                     !- Value 8
  0.0,                     !- Value 9
  0.0,                     !- Value 10
  0.0,                     !- Value 11
  0.0,                     !- Value 12
  0.0,                     !- Value 13
  0.0,                     !- Value 14
  0.0,                     !- Value 15
  0.0,                     !- Value 16
  0.75,                    !- Value 17
  1.5,                     !- Value 18
  2.25,                    !- Value 19
  3.0,                     !- Value 20
  17.75,                   !- Value 21
  32.5,                    !- Value 22
  47.25,                   !- Value 23
  62.0,                    !- Value 24
  69.25,                   !- Value 25
  76.5,                    !- Value 26
  83.75,                   !- Value 27
  91.0,                    !- Value 28
  94.5,                    !- Value 29
  98.0,                    !- Value 30
  101.5,                   !- Value 31
  105.0,                   !- Value 32
  106.75,                  !- Value 33
  108.5,                   !- Value 34
  110.25,                  !- Value 35
  112.0,                   !- Value 36
  113.25,                  !- Value 37
  114.5,                   !- Value 38
  115.75,                  !- Value 39
  117.0,                   !- Value 40
  117.5,                   !- Value 41
  118.0,                   !- Value 42
  118.5,                   !- Value 43
  119.0,                   !- Value 44
  119.25,                  !- Value 45
  119.5,                   !- Value 46
  119.75,                  !- Value 47
  120.0,                   !- Value 48
  119.75,                  !- Value 49
  119.5,                   !- Value 50
  119.25,                  !- Value 51
  119.0,                   !- Value 52
  118.5,                   !- Value 53
  118.0,                   !- Value 54
  117.5,                   !- Value 55
  117.0,                   !- Value 56
  115.75,                  !- Value 57
  114.5,                   !- Value 58
  113.25,                  !- Value 59
  112.0,                   !- Value 60
  110.25,                  !- Value 61
  108.5,                   !- Value 62
  106.75,                  !- Value 63
  105.0,                   !- Value 64
  101.5,                   !- Value 65
  98.0,                    !- Value 66
  94.5,                    !- Value 67
  91.0,                    !- Value 68
  83.75,                   !- Value 69
  76.5,                    !- Value 70
  69.25,                   !- Value 71
  62.0,                    !- Value 72
  47.25,                   !- Value 73
  32.5,                    !- Value 74
  17.75,                   !- Value 75
  3.0,                     !- Value 76
  2.25,                    !- Value 77
  1.5,                     !- Value 78
  0.75,                    !- Value 79
  0.0,                     !- Value 80
  0.0,                     !- Value 81
  0.0,                     !- Value 82
  0.0,                     !- Value 83
  0.0,                     !- Value 84
  0.0,                     !- Value 85
  0.0,                     !- Value 86
  0.0,                     !- Value 87
  0.0,                     !- Value 88
  0.0,                     !- Value 89
  0.0,                     !- Value 90
  0.0,                     !- Value 91
  0.0,                     !- Value 92
  0.0,                     !- Value 93
  0.0,                     !- Value 94
  0.0,                     !- Value 95
  0.0;                     !- Value 96

ScheduleTypeLimits,
  Any Number,              !- Name
  0.0,                     !- Lower Limit Value
  1000.0,                  !- Upper Limit Value
  Continuous;              !- Numeric Type

Material,
  Type 1-OuterLayer,       !- Name
  Smooth,                  !- Roughness
  0.115,                   !- Thickness {m}
  0.99,                    !- Conductivity {W/m-K}
  1800.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 1-InsulatingLayer,  !- Name
  Smooth,                  !- Roughness
  0.06,                    !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  30.0,                    !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 1-Masonry,          !- Name
  Smooth,                  !- Roughness
  0.175,                   !- Thickness {m}
  0.79,                    !- Conductivity {W/m-K}
  1600.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 1-InternalPlaster,  !- Name
  Smooth,                  !- Roughness
  0.015,                   !- Thickness {m}
  0.7,                     !- Conductivity {W/m-K}
  1400.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 2-GypsumPlaster,    !- Name
  Smooth,                  !- Roughness
  0.012,                   !- Thickness {m}
  0.21,                    !- Conductivity {W/m-K}
  900.0,                   !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 2-InsulatingLayer,  !- Name
  Smooth,                  !- Roughness
  0.1,                     !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  30.0,                    !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 3-PlasticCovering-Interior,  !- Name
  Smooth,                  !- Roughness
  0.004,                   !- Thickness {m}
  0.23,                    !- Conductivity {W/m-K}
  1500.0,                  !- Density {kg/m3}
  1500.0,                  !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 3-PlasticCovering-Exterior,  !- Name
  Smooth,                  !- Roughness
  0.004,                   !- Thickness {m}
  0.23,                    !- Conductivity {W/m-K}
  1500.0,                  !- Density {kg/m3}
  1500.0,                  !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 3-CementFloor,      !- Name
  Smooth,                  !- Roughness
  0.06,                    !- Thickness {m}
  1.4,                     !- Conductivity {W/m-K}
  2000.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 3-InsulatingLayer,  !- Name
  Smooth,                  !- Roughness
  0.04,                    !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  50.0,                    !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 3-Concrete-Interior,  !- Name
  Smooth,                  !- Roughness
  0.18,                    !- Thickness {m}
  2.1,                     !- Conductivity {W/m-K}
  2400.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 3-Concrete-Exterior,  !- Name
  Smooth,                  !- Roughness
  0.18,                    !- Thickness {m}
  2.1,                     !- Conductivity {W/m-K}
  2400.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-PlasticCovering-Interior,  !- Name
  Smooth,                  !- Roughness
  0.004,                   !- Thickness {m}
  0.23,                    !- Conductivity {W/m-K}
  1500.0,                  !- Density {kg/m3}
  1500.0,                  !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-PlasticCovering-Exterior,  !- Name
  Smooth,                  !- Roughness
  0.004,                   !- Thickness {m}
  0.23,                    !- Conductivity {W/m-K}
  1500.0,                  !- Density {kg/m3}
  1500.0,                  !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-CementFloor,      !- Name
  Smooth,                  !- Roughness
  0.06,                    !- Thickness {m}
  1.4,                     !- Conductivity {W/m-K}
  2000.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-InsulatingLayer,  !- Name
  Smooth,                  !- Roughness
  0.04,                    !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  50.0,                    !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-Concrete,         !- Name
  Smooth,                  !- Roughness
  0.18,                    !- Thickness {m}
  2.1,                     !- Conductivity {W/m-K}
  2400.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-InsulatingLayer2,  !- Name
  Smooth,                  !- Roughness
  0.1,                     !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  50.0,                    !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-AcousticBoard-Interior,  !- Name
  Smooth,                  !- Roughness
  0.02,                    !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  400.0,                   !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 4-AcousticBoard-Exterior,  !- Name
  Smooth,                  !- Roughness
  0.02,                    !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  400.0,                   !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 5-ExternalLayer,    !- Name
  Smooth,                  !- Roughness
  0.004,                   !- Thickness {m}
  0.23,                    !- Conductivity {W/m-K}
  1500.0,                  !- Density {kg/m3}
  1300.0,                  !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.9,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 5-InsulatingLayer,  !- Name
  Smooth,                  !- Roughness
  0.08,                    !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  50.0,                    !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Material,
  Type 5-Concrete,         !- Name
  Smooth,                  !- Roughness
  0.2,                     !- Thickness {m}
  2.1,                     !- Conductivity {W/m-K}
  2400.0,                  !- Density {kg/m3}
  850.0,                   !- Specific Heat {J/kg-K}
  1e-06,                   !- Thermal Absorptance
  1.0,                     !- Solar Absorptance
  1e-06;                   !- Visible Absorptance

Construction,
  CONST 1,                 !- Name
  Type 1-OuterLayer,       !- Outside Layer
  Type 1-InsulatingLayer,  !- Layer 2
  Type 1-Masonry,          !- Layer 3
  Type 1-InternalPlaster;  !- Layer 4

Construction,
  CONST 2,                 !- Name
  Type 2-GypsumPlaster,    !- Outside Layer
  Type 2-InsulatingLayer,  !- Layer 2
  Type 2-GypsumPlaster;    !- Layer 3

Construction,
  CONST 4-Ceiling,         !- Name
  Type 4-PlasticCovering-Exterior,  !- Outside Layer
  Type 4-CementFloor,      !- Layer 2
  Type 4-InsulatingLayer,  !- Layer 3
  Type 4-Concrete,         !- Layer 4
  Type 4-InsulatingLayer2,  !- Layer 5
  Type 4-AcousticBoard-Interior;  !- Layer 6

Construction,
  CONST 4-Floor,           !- Name
  Type 4-AcousticBoard-Exterior,  !- Outside Layer
  Type 4-InsulatingLayer2,  !- Layer 2
  Type 4-Concrete,         !- Layer 3
  Type 4-InsulatingLayer,  !- Layer 4
  Type 4-CementFloor,      !- Layer 5
  Type 4-PlasticCovering-Interior;  !- Layer 6

!  Input for First Try with Single Pane Glass and Exterior Shade

WindowMaterial:Glazing,
  Glass Type 1,            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003175,                !- Thickness {m}
  0.84,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  1e-06,                   !- Front Side Infrared Hemispherical Emissivity
  1e-06,                   !- Back Side Infrared Hemispherical Emissivity
  100.0;                   !- Conductivity {W/m-K}

!  MATERIAL:WINDOWGLASS,
!    Glass Type 1,            !- Name
!    SpectralAverage,         !- Optical Data Type
!    ,                        !- Name of Window Glass Spectral Data Set
!    0.003175,                !- Thickness {m}
!    0.86156,                 !- Solar Transmittance at Normal Incidence
!    0.07846,                 !- Solar Reflectance at Normal Incidence: Front Side
!    0.07846,                 !- Solar Reflectance at Normal Incidence: Back Side
!    0.91325,                 !- Visible Transmittance at Normal Incidence
!    0.08200,                 !- Visible Reflectance at Normal Incidence: Front Side
!    0.08200,                 !- Visible Reflectance at Normal Incidence: Back Side
!    0.0,                     !- IR Transmittance at Normal Incidence
!    0.84,                    !- IR Hemispherical Emissivity: Front Side
!    0.84,                    !- IR Hemispherical Emissivity: Back Side
!    1.06;                    !- Conductivity {W/m-K}
!
!  MATERIAL:WINDOWGAS,
!    Air Space Resistance,    !- Name
!    AIR,                     !- Gas Type
!    0.013;                   !- Thickness {m}

Material:AirGap,
  Air Space Resistance 1,  !- Name
  0.08;                    !- Thermal Resistance {m2-K/W}

Construction,
  Single Pane Window,      !- Name
  Glass Type 1;            !- Outside Layer

!  Construction,
!    Single Pane Window With External Shade,  !- Name
!    EXTERNAL SHADE,          !- Outside Layer
!    Glass Type 1;            !- Layer 2
!  WindowMaterial:Shade,
!    EXTERNAL SHADE,          !- Name
!    0.2,                     !- Solar Transmittance
!    0.5,                     !- Solar Reflectance
!    0.2,                     !- Visible Transmittance
!    0.5,                     !- Visible Reflectance
!    0.2,                     !- Thermal Hemispherical Emissivity
!    0.5,                     !- Infrared Transmittance {dimensionless}
!    0.005,                   !- Thickness {m}
!    0.000001,                !- Conductivity {W/m-K}
!    0.05,                    !- Shade to Glass Distance {m}
!    0.0,                     !- Top Opening Multiplier
!    0.0,                     !- Bottom Opening Multiplier
!    0.0,                     !- Left-Side Opening Multiplier
!    0.0,                     !- Right-Side Opening Multiplier
!    0.0;                     !- Airflow Permeability
!
!  WindowProperty:ShadingControl,
!    EXTERNAL SHADE DEVICE,   !- Name
!    ExteriorShade,           !- Shading Type
!    Single Pane Window With External Shade,  !- Construction with Shading Name
!    AlwaysOn,                !- Shading Control Type
!    ,                        !- Schedule Name
!    ,                        !- Setpoint {W/m2, W or deg C}
!    NO,                      !- Shading Control Is Scheduled
!    NO,                      !- Glare Control Is Active
!    ,                        !- Shading Device Material Name
!    ,                        !- Type of Slat Angle Control for Blinds
!    ;                        !- Slat Angle Schedule Name
!  Input for Second Try with Vertical Shade in Front of Window and specifying Film Coefficients

Shading:Building:Detailed,
  WEST WINDOW SHADE,       !- Name
  Window Shade Transmittance,  !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -0.02,2.8,2.275,  !- X,Y,Z ==> Vertex 1 {m}
  -0.02,2.8,0.525,  !- X,Y,Z ==> Vertex 2 {m}
  -0.02,0.8,0.525,  !- X,Y,Z ==> Vertex 3 {m}
  -0.02,0.8,2.275;  !- X,Y,Z ==> Vertex 4 {m}

Schedule:Day:Hourly,
  Day Sch Shade,           !- Name
  Fraction,                !- Schedule Type Limits Name
  0.2,                     !- Hour 1
  0.2,                     !- Hour 2
  0.2,                     !- Hour 3
  0.2,                     !- Hour 4
  0.2,                     !- Hour 5
  0.2,                     !- Hour 6
  0.2,                     !- Hour 7
  0.2,                     !- Hour 8
  0.2,                     !- Hour 9
  0.2,                     !- Hour 10
  0.2,                     !- Hour 11
  0.2,                     !- Hour 12
  0.2,                     !- Hour 13
  0.2,                     !- Hour 14
  0.2,                     !- Hour 15
  0.2,                     !- Hour 16
  0.2,                     !- Hour 17
  0.2,                     !- Hour 18
  0.2,                     !- Hour 19
  0.2,                     !- Hour 20
  0.2,                     !- Hour 21
  0.2,                     !- Hour 22
  0.2,                     !- Hour 23
  0.2;                     !- Hour 24

Schedule:Week:Daily,
  Week Sch Shade,          !- Name
  Day Sch Shade,           !- Sunday Schedule:Day Name
  Day Sch Shade,           !- Monday Schedule:Day Name
  Day Sch Shade,           !- Tuesday Schedule:Day Name
  Day Sch Shade,           !- Wednesday Schedule:Day Name
  Day Sch Shade,           !- Thursday Schedule:Day Name
  Day Sch Shade,           !- Friday Schedule:Day Name
  Day Sch Shade,           !- Saturday Schedule:Day Name
  Day Sch Shade,           !- Holiday Schedule:Day Name
  Day Sch Shade,           !- SummerDesignDay Schedule:Day Name
  Day Sch Shade,           !- WinterDesignDay Schedule:Day Name
  Day Sch Shade,           !- CustomDay1 Schedule:Day Name
  Day Sch Shade;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Window Shade Transmittance,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Week Sch Shade,          !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

SurfaceProperty:ConvectionCoefficients,
  ZONE SUBSURFACE 1 WEST WINDOW,  !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  8.0,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  6.5,                     !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

Timestep,60;

SurfaceProperty:ConvectionCoefficients,
  ZONE SURFACE NORTH,      !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  2.5,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  2.5,                     !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
  ZONE SURFACE SOUTH,      !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  2.5,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  2.5,                     !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
  ZONE SURFACE EAST,       !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  2.5,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  2.5,                     !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
  ZONE SURFACE WEST,       !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  2.5,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  13.5,                    !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
  ZONE SURFACE FLOOR,      !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  0.7,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  0.7,                     !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
  ZONE SURFACE CEILING,    !- Surface Name
  Inside,                  !- Convection Coefficient 1 Location
  Value,                   !- Convection Coefficient 1 Type
  5.0,                     !- Convection Coefficient 1 {W/m2-K}
  ,                        !- Convection Coefficient 1 Schedule Name
  ,                        !- Convection Coefficient 1 User Curve Name
  Outside,                 !- Convection Coefficient 2 Location
  Value,                   !- Convection Coefficient 2 Type
  5.0,                     !- Convection Coefficient 2 {W/m2-K}
  ,                        !- Convection Coefficient 2 Schedule Name
  ;                        !- Convection Coefficient 2 User Curve Name

Site:HeightVariation,
  0.0,                     !- Wind Speed Profile Exponent
  370.0,                   !- Wind Speed Profile Boundary Layer Thickness {m}
  0.0;                     !- Air Temperature Gradient Coefficient {K/m}

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  1;                       !- Shading Calculation Update Frequency

!  Ground temps according to Table 2 of specification is the mean monthly external air temp
!  For June the temp ranges from 22C to 34 C, mean is 28C

Site:GroundTemperature:BuildingSurface,28.0,28.0,28.0,28.0,28.0,28.0,28.0,28.0,28.0,28.0,28.0,28.0;

Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

Building,
  Test A-1a,               !- Name
  0.0,                     !- North Axis {deg}
  Country,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Zone,
  ZONE ONE,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.8,                     !- Ceiling Height {m}
  55.44;                   !- Volume {m3}

! ZoneCapacitanceMultiplier,1;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

BuildingSurface:Detailed,
  ZONE SURFACE SOUTH,      !- Name
  Wall,                    !- Surface Type
  CONST 2,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZONE SURFACE SOUTH,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.5,0.0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZONE SURFACE WEST,       !- Name
  Wall,                    !- Surface Type
  CONST 1,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.6,2.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZONE SUBSURFACE 1 WEST WINDOW,  !- Name
  Window,                  !- Surface Type
  Single Pane Window,      !- Construction Name
  ZONE SURFACE WEST,       !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,2.8,2.275,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.8,0.525,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.8,0.525,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.8,2.275;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZONE SURFACE NORTH,      !- Name
  Wall,                    !- Surface Type
  CONST 2,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZONE SURFACE NORTH,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.5,3.6,2.8,  !- X,Y,Z ==> Vertex 1 {m}
  5.5,3.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.6,2.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZONE SURFACE EAST,       !- Name
  Wall,                    !- Surface Type
  CONST 2,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZONE SURFACE EAST,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.5,0.0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
  5.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.5,3.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.5,3.6,2.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZONE SURFACE CEILING,    !- Name
  Ceiling,                 !- Surface Type
  CONST 4-Ceiling,         !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZONE SURFACE CEILING,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.6,2.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.8,  !- X,Y,Z ==> Vertex 2 {m}
  5.5,0.0,2.8,  !- X,Y,Z ==> Vertex 3 {m}
  5.5,3.6,2.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZONE SURFACE FLOOR,      !- Name
  Floor,                   !- Surface Type
  CONST 4-Floor,           !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZONE SURFACE FLOOR,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.5,3.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.5,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

OtherEquipment,
  ZONE ONE OthEq 1,        !- Name
  None,                    !- Fuel Type
  ZONE ONE,                !- Zone or ZoneList or Space or SpaceList Name
  Sch 1,                   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  297.0,                   !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

Schedule:Day:Hourly,
  Day Sch 1,               !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0,                     !- Hour 1
  0.0,                     !- Hour 2
  0.0,                     !- Hour 3
  0.0,                     !- Hour 4
  0.0,                     !- Hour 5
  0.0,                     !- Hour 6
  0.0,                     !- Hour 7
  0.0666667,               !- Hour 8
  0.0666667,               !- Hour 9
  0.0666667,               !- Hour 10
  0.0666667,               !- Hour 11
  0.666667,                !- Hour 12
  0.666667,                !- Hour 13
  0.666667,                !- Hour 14
  0.666667,                !- Hour 15
  0.0666667,               !- Hour 16
  0.0666667,               !- Hour 17
  0.0666667,               !- Hour 18
  1.0,                     !- Hour 19
  1.0,                     !- Hour 20
  1.0,                     !- Hour 21
  1.0,                     !- Hour 22
  0.666667,                !- Hour 23
  0.0;                     !- Hour 24

Schedule:Week:Daily,
  Week Sch 1,              !- Name
  Day Sch 1,               !- Sunday Schedule:Day Name
  Day Sch 1,               !- Monday Schedule:Day Name
  Day Sch 1,               !- Tuesday Schedule:Day Name
  Day Sch 1,               !- Wednesday Schedule:Day Name
  Day Sch 1,               !- Thursday Schedule:Day Name
  Day Sch 1,               !- Friday Schedule:Day Name
  Day Sch 1,               !- Saturday Schedule:Day Name
  Day Sch 1,               !- Holiday Schedule:Day Name
  Day Sch 1,               !- SummerDesignDay Schedule:Day Name
  Day Sch 1,               !- WinterDesignDay Schedule:Day Name
  Day Sch 1,               !- CustomDay1 Schedule:Day Name
  Day Sch 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sch 1,                   !- Name
  Fraction,                !- Schedule Type Limits Name
  Week Sch 1,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

ZoneInfiltration:DesignFlowRate,
  ZONE ONE Infil 1,        !- Name
  ZONE ONE,                !- Zone or ZoneList or Space or SpaceList Name
  Sch 2,                   !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0154,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

Schedule:Day:Hourly,
  Day Sch 2,               !- Name
  Fraction,                !- Schedule Type Limits Name
  1.0,                     !- Hour 1
  1.0,                     !- Hour 2
  1.0,                     !- Hour 3
  1.0,                     !- Hour 4
  1.0,                     !- Hour 5
  1.0,                     !- Hour 6
  1.0,                     !- Hour 7
  1.0,                     !- Hour 8
  1.0,                     !- Hour 9
  1.0,                     !- Hour 10
  1.0,                     !- Hour 11
  1.0,                     !- Hour 12
  1.0,                     !- Hour 13
  1.0,                     !- Hour 14
  1.0,                     !- Hour 15
  1.0,                     !- Hour 16
  1.0,                     !- Hour 17
  1.0,                     !- Hour 18
  1.0,                     !- Hour 19
  1.0,                     !- Hour 20
  1.0,                     !- Hour 21
  1.0,                     !- Hour 22
  1.0,                     !- Hour 23
  1.0;                     !- Hour 24

Schedule:Week:Daily,
  Week Sch 2,              !- Name
  Day Sch 2,               !- Sunday Schedule:Day Name
  Day Sch 2,               !- Monday Schedule:Day Name
  Day Sch 2,               !- Tuesday Schedule:Day Name
  Day Sch 2,               !- Wednesday Schedule:Day Name
  Day Sch 2,               !- Thursday Schedule:Day Name
  Day Sch 2,               !- Friday Schedule:Day Name
  Day Sch 2,               !- Saturday Schedule:Day Name
  Day Sch 2,               !- Holiday Schedule:Day Name
  Day Sch 2,               !- SummerDesignDay Schedule:Day Name
  Day Sch 2,               !- WinterDesignDay Schedule:Day Name
  Day Sch 2,               !- CustomDay1 Schedule:Day Name
  Day Sch 2;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sch 2,                   !- Name
  Fraction,                !- Schedule Type Limits Name
  Week Sch 2,              !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

!  ZONE TWO here only to get horizontal solar reported for comparison to values in Table 15a

Zone,
  ZONE TWO,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.8,                     !- Ceiling Height {m}
  55.44;                   !- Volume {m3}

!  Surface:HeatTransfer,
!    ZONE SURFACE SOUTH 2,      !- User Supplied Surface Name
!    WALL,                    !- Surface Type
!    CONST 2,             !- Construction Name of the Surface
!    ZONE TWO,                !- InsideFaceEnvironment
!    OtherZoneSurface,     !- OutsideFaceEnvironment
!    ZONE SURFACE SOUTH 2,                        !- OutsideFaceEnvironment Object
!    NoSun,                   !- Sun Exposure
!    NoWind,                  !- Wind Exposure
!    0.0,                     !- View Factor to Ground
!    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
!    0.0, 0.0, 2.8,  !- X,Y,Z ==> Vertex 1
!    0.0, 0.0, 0.0,  !- X,Y,Z ==> Vertex 2
!    5.5, 0.0, 0.0,  !- X,Y,Z ==> Vertex 3
!    5.5, 0.0, 2.8;  !- X,Y,Z ==> Vertex 4
!
!
!
!  Surface:HeatTransfer,
!    ZONE SURFACE WEST 2,       !- User Supplied Surface Name
!    WALL,                    !- Surface Type
!    CONST 1,             !- Construction Name of the Surface
!    ZONE TWO,                !- InsideFaceEnvironment
!    ExteriorEnvironment,     !- OutsideFaceEnvironment
!    ,       !- OutsideFaceEnvironment Object
!    SunExposed,                   !- Sun Exposure
!    NoWind,                  !- Wind Exposure
!    0.0,                     !- View Factor to Ground
!    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
!    0.0, 3.6, 2.8,  !- X,Y,Z ==> Vertex 1
!    0.0, 3.6, 0.0,  !- X,Y,Z ==> Vertex 2
!    0.0, 0.0, 0.0,  !- X,Y,Z ==> Vertex 3
!    0.0, 0.0, 2.8;  !- X,Y,Z ==> Vertex 4
!
!  Surface:HeatTransfer:Sub,
!    ZONE SUBSURFACE 2 WEST WINDOW,  !- User Supplied Surface Name
!    WINDOW,                  !- Surface Type
!    Single Pane Window,      !- Construction Name of the Surface
!    ZONE SURFACE WEST 2,       !- Base Surface Name
!    ,                        !- OutsideFaceEnvironment Object
!    0.5000000,               !- View Factor to Ground
!    EXTERNAL SHADE DEVICE,                        !- Name of shading control
!    ,                        !- WindowFrameAndDivider Name
!    1,                       !- Multiplier
!    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
!    0.00,  2.80,  2.275,  !- X,Y,Z ==> Vertex 1
!    0.00,  2.80,  0.525,  !- X,Y,Z ==> Vertex 2
!    0.00,  0.80,  0.525,  !- X,Y,Z ==> Vertex 3
!    0.00,  0.80,  2.275;  !- X,Y,Z ==> Vertex 4
!
!
!
!
!  Surface:HeatTransfer,
!    ZONE SURFACE NORTH 2,      !- User Supplied Surface Name
!    WALL,                    !- Surface Type
!    CONST 2,             !- Construction Name of the Surface
!    ZONE ONE,                !- InsideFaceEnvironment
!    OtherZoneSurface,     !- OutsideFaceEnvironment
!    ZONE SURFACE NORTH 2,      !- OutsideFaceEnvironment Object
!    NoSun,                   !- Sun Exposure
!    NoWind,                  !- Wind Exposure
!    0.0,                     !- View Factor to Ground
!    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
!    5.5, 3.6, 2.8,  !- X,Y,Z ==> Vertex 1
!    5.5, 3.6, 0.0,  !- X,Y,Z ==> Vertex 2
!    0.0, 3.6, 0.0,  !- X,Y,Z ==> Vertex 3
!    0.0, 3.6, 2.8;  !- X,Y,Z ==> Vertex 4
!
!  Surface:HeatTransfer,
!    ZONE SURFACE EAST 2,       !- User Supplied Surface Name
!    WALL,                    !- Surface Type
!    CONST 2,             !- Construction Name of the Surface
!    ZONE ONE,                !- InsideFaceEnvironment
!    OtherZoneSurface,     !- OutsideFaceEnvironment
!    ZONE SURFACE EAST 2,       !- OutsideFaceEnvironment Object
!    NoSun,                   !- Sun Exposure
!    NoWind,                  !- Wind Exposure
!    0.0,                     !- View Factor to Ground
!    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
!    5.5, 0.0, 2.8,  !- X,Y,Z ==> Vertex 1
!    5.5, 0.0, 0.0,  !- X,Y,Z ==> Vertex 24
!    5.5, 3.6, 0.0,  !- X,Y,Z ==> Vertex 3
!    5.5, 3.6, 2.8;  !- X,Y,Z ==> Vertex 4

BuildingSurface:Detailed,
  ZONE SURFACE ROOF,       !- Name
  Roof,                    !- Surface Type
  CONST 4-Ceiling,         !- Construction Name
  ZONE TWO,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,23.6,2.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,20.0,2.8,  !- X,Y,Z ==> Vertex 2 {m}
  5.5,20.0,2.8,  !- X,Y,Z ==> Vertex 3 {m}
  5.5,23.6,2.8;  !- X,Y,Z ==> Vertex 4 {m}

!  Surface:HeatTransfer,
!    ZONE SURFACE FLOOR 2,      !- User Supplied Surface Name
!    FLOOR,                   !- Surface Type
!    CONST 4,             !- Construction Name of the Surface
!    ZONE ONE,                !- InsideFaceEnvironment
!    OtherZoneSurface,     !- OutsideFaceEnvironment
!    ZONE SURFACE FLOOR 2,      !- OutsideFaceEnvironment Object
!    NoSun,                   !- Sun Exposure
!    NoWind,                  !- Wind Exposure
!    0.0,                     !- View Factor to Ground
!    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
!    0.0, 0.0, 0.0,  !- X,Y,Z ==> Vertex 1
!    0.0, 3.6, 0.0,  !- X,Y,Z ==> Vertex 2
!    5.5, 3.6, 0.0,  !- X,Y,Z ==> Vertex 3
!    5.5, 0.0, 0.0;  !- X,Y,Z ==> Vertex 4

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

Output:Variable,*,Site Wind Speed,Timestep;

Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,*,Zone Mean Radiant Temperature,Timestep;

Output:Variable,*,Zone Operative Temperature,Timestep;

Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Surface Inside Face Temperature,Timestep;

Output:Variable,*,Surface Outside Face Temperature,Timestep;

Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Timestep;

Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

Output:Surfaces:Drawing,DXF;

Output:Surfaces:List,Details;

Output:Constructions,Constructions;

Output:Variable,*,Surface Outside Face Sunlit Area,Timestep;

Output:Variable,*,Surface Outside Face Sunlit Fraction,Timestep;

Output:Variable,*,Site Solar Azimuth Angle,Timestep;

Output:Variable,*,Site Solar Altitude Angle,Timestep;

Output:Variable,*,Other Equipment Radiant Heating Energy,Timestep;

Output:Variable,*,Other Equipment Convective Heating Energy,Timestep;

Output:Variable,*,Zone Infiltration Current Density Air Change Rate,Timestep;

Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Surface Outside Face Incident Beam Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Surface Shading Device Is On Time Fraction,Timestep;

Output:Variable,*,Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,Timestep;

Output:Variable,*,Surface Window Heat Gain Rate,Timestep;

Output:Variable,*,Surface Window Heat Loss Rate,Timestep;

Output:VariableDictionary,regular;
