!-Generator IDFEditor 1.54
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  ,                        !- Do HVAC Sizing Simulation for Sizing Periods
  ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: PERFORMANCEPRECISIONTRADEOFFS ===========

PerformancePrecisionTradeoffs,
  No,                      !- Use Coil Direct Solutions
  CarrollMRT,              !- Zone Radiant Exchange Algorithm
  ,                        !- Override Mode
  ,                        !- MaxZoneTempDiff
  ,                        !- MaxAllowedDelTemp
  No;                      !- Use Representative Surfaces for Calculations

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  Building 1,              !- Name
  ,                        !- North Axis {deg}
  Suburbs,                 !- Terrain
  ,                        !- Loads Convergence Tolerance Value {W}
  ,                        !- Temperature Convergence Tolerance Value {deltaC}
  ,                        !- Solar Distribution
  ,                        !- Maximum Number of Warmup Days
  ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  20,                      !- Shading Calculation Update Frequency
  200,                     !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,       !- Polygon Clipping Algorithm
  512,                     !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,  !- Sky Diffuse Modeling Algorithm
  No,                      !- Output External Shading Calculation Results
  No,                      !- Disable Self-Shading Within Shading Zone Groups
  No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,Zone Capacitance Multiplier Research Special,,7.0,15.0;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  0;                       !- Minimum System Timestep {minutes}

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  2007,                    !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  2007,                    !- End Year
  Monday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  Mar 12,                  !- Start Date
  Nov 5;                   !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,6.71281269969534,4.94206058328811,4.80025240351135,5.64056476180588,9.01395062150227,12.3716218187986,15.2825432986395,17.1265404634639,17.2831981509722,15.7834163910108,12.9467251179508,9.69205359695236;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Schedule,                !- Calculation Method
  mains temperature schedule;  !- Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Fractional,              !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits,  !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  ,                        !- Lower Limit Value
  ,                        !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  ActivityLevel,           !- Name
  0.0,                     !- Lower Limit Value
  ,                        !- Upper Limit Value
  Continuous,              !- Numeric Type
  ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
  Fractional 1,            !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  OnOff,                   !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete,                !- Numeric Type
  Availability;            !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                 !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete,                !- Numeric Type
  Availability;            !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday121,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday305,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  interior lighting schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.108181818181818,       !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0901515151515151,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0991666666666667,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.162272727272727,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.270454545454545,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.342575757575758,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.369621212121212,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.351590909090909,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.333560606060606,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.324545454545455,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.315530303030303,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.333560606060606,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.369621212121212,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.450757575757576,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.585984848484848,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.77530303030303,        !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.955606060606061,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.991666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.71219696969697,        !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.360606060606061,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.162272727272727;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday2,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.100909090909091,       !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0840909090909091,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0925,                  !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.151363636363636,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.252272727272727,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.319545454545455,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.344772727272727,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.327954545454545,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.311136363636364,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.302727272727273,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.294318181818182,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.311136363636364,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.344772727272727,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.420454545454545,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.546590909090909,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.723181818181818,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.891363636363636,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.925,                   !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.664318181818182,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.336363636363636,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.151363636363636;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday3,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0927272727272727,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0772727272727273,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.085,                   !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.139090909090909,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.231818181818182,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.293636363636364,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.316818181818182,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.301363636363636,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.285909090909091,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.278181818181818,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.270454545454545,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.285909090909091,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.316818181818182,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.386363636363636,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.502272727272727,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.664545454545454,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.819090909090909,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.85,                    !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.610454545454545,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.309090909090909,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.139090909090909;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday4,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0845454545454545,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0704545454545455,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0775,                  !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.126818181818182,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.211363636363636,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.267727272727273,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.288863636363636,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.274772727272727,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.260681818181818,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.253636363636364,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.246590909090909,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.260681818181818,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.288863636363636,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.352272727272727,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.457954545454545,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.605909090909091,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.746818181818182,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.775,                   !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.556590909090909,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.281818181818182,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.126818181818182;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday5,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0763636363636364,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0636363636363636,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.07,                    !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.114545454545455,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.190909090909091,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.241818181818182,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.260909090909091,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.248181818181818,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.235454545454545,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.229090909090909,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.222727272727273,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.235454545454545,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.260909090909091,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.318181818181818,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.413636363636364,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.547272727272727,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.674545454545454,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.7,                     !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.502727272727273,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.254545454545455,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.114545454545455;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday6,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0727272727272727,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0606060606060606,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0666666666666667,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.109090909090909,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.181818181818182,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.23030303030303,        !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.248484848484849,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.236363636363636,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.224242424242424,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.218181818181818,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.212121212121212,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.224242424242424,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.248484848484849,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.303030303030303,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.393939393939394,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.521212121212121,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.642424242424242,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.666666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.478787878787879,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.242424242424242,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.109090909090909;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday7,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0745454545454545,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0621212121212121,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0683333333333333,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.111818181818182,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.186363636363636,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.236060606060606,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.25469696969697,        !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.242272727272727,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.229848484848485,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.223636363636364,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.217424242424242,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.229848484848485,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.25469696969697,        !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.310606060606061,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.403787878787879,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.534242424242424,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.658484848484848,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.683333333333333,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.490757575757576,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.248484848484848,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.111818181818182;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday8,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.08,                    !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0666666666666667,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0733333333333333,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.12,                    !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.2,                     !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.253333333333333,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.273333333333333,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.26,                    !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.246666666666667,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.24,                    !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.233333333333333,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.246666666666667,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.273333333333333,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.333333333333333,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.433333333333333,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.573333333333333,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.706666666666667,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.733333333333333,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.526666666666667,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.266666666666667,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.12;                    !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday9,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0890909090909091,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0742424242424242,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0816666666666667,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.133636363636364,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.222727272727273,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.282121212121212,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.304393939393939,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.289545454545454,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.27469696969697,        !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.267272727272727,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.259848484848485,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.27469696969697,        !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.304393939393939,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.371212121212121,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.482575757575758,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.638484848484848,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.786969696969697,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.816666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.586515151515152,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.296969696969697,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.133636363636364;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday10,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.0972727272727273,      !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0810606060606061,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0891666666666667,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.145909090909091,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.243181818181818,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.308030303030303,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.332348484848485,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.316136363636364,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.299924242424242,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.291818181818182,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.283712121212121,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.299924242424242,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.332348484848485,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.40530303030303,        !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.526893939393939,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.697121212121212,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.859242424242424,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.891666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.640378787878788,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.324242424242424,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.145909090909091;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday11,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.105454545454545,       !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0878787878787879,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.0966666666666667,      !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.158181818181818,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.263636363636364,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.333939393939394,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.36030303030303,        !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.342727272727273,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.325151515151515,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.316363636363636,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.307575757575758,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.325151515151515,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.36030303030303,        !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.439393939393939,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.571212121212121,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.755757575757576,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.931515151515151,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.966666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.694242424242424,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.351515151515151,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.158181818181818;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule allday12,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.109090909090909,       !- Value Until Time 1
  04:00,                   !- Time 2 {hh:mm}
  0.0909090909090909,      !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.1,                     !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.163636363636364,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.272727272727273,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.345454545454545,       !- Value Until Time 6
  10:00,                   !- Time 7 {hh:mm}
  0.372727272727273,       !- Value Until Time 7
  11:00,                   !- Time 8 {hh:mm}
  0.354545454545455,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.336363636363636,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.327272727272727,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.318181818181818,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.336363636363636,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.372727272727273,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.454545454545455,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.590909090909091,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.781818181818182,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.963636363636363,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  1.0,                     !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.718181818181818,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.363636363636364,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.163636363636364;       !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  occupants schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  05:00,                   !- Time 1 {hh:mm}
  0.426829268292683,       !- Value Until Time 1
  06:00,                   !- Time 2 {hh:mm}
  0.719512195121951,       !- Value Until Time 2
  07:00,                   !- Time 3 {hh:mm}
  1.0,                     !- Value Until Time 3
  08:00,                   !- Time 4 {hh:mm}
  0.670731707317073,       !- Value Until Time 4
  09:00,                   !- Time 5 {hh:mm}
  0.329268292682927,       !- Value Until Time 5
  14:00,                   !- Time 6 {hh:mm}
  0.170731707317073,       !- Value Until Time 6
  15:00,                   !- Time 7 {hh:mm}
  0.231707317073171,       !- Value Until Time 7
  16:00,                   !- Time 8 {hh:mm}
  0.329268292682927,       !- Value Until Time 8
  17:00,                   !- Time 9 {hh:mm}
  0.5,                     !- Value Until Time 9
  18:00,                   !- Time 10 {hh:mm}
  0.670731707317073,       !- Value Until Time 10
  19:00,                   !- Time 11 {hh:mm}
  0.829268292682927,       !- Value Until Time 11
  21:00,                   !- Time 12 {hh:mm}
  1.0,                     !- Value Until Time 12
  22:00,                   !- Time 13 {hh:mm}
  0.853658536585366,       !- Value Until Time 13
  23:00,                   !- Time 14 {hh:mm}
  0.646341463414634,       !- Value Until Time 14
  24:00,                   !- Time 15 {hh:mm}
  0.426829268292683;       !- Value Until Time 15

Schedule:Day:Interval,
  occupants schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.123456790123457,       !- Value Until Time 1
  02:00,                   !- Time 2 {hh:mm}
  0.0740740740740741,      !- Value Until Time 2
  03:00,                   !- Time 3 {hh:mm}
  0.0493827160493827,      !- Value Until Time 3
  04:00,                   !- Time 4 {hh:mm}
  0.0246913580246914,      !- Value Until Time 4
  05:00,                   !- Time 5 {hh:mm}
  0.0493827160493827,      !- Value Until Time 5
  06:00,                   !- Time 6 {hh:mm}
  0.0740740740740741,      !- Value Until Time 6
  07:00,                   !- Time 7 {hh:mm}
  0.197530864197531,       !- Value Until Time 7
  08:00,                   !- Time 8 {hh:mm}
  0.395061728395062,       !- Value Until Time 8
  09:00,                   !- Time 9 {hh:mm}
  0.592592592592593,       !- Value Until Time 9
  10:00,                   !- Time 10 {hh:mm}
  0.839506172839506,       !- Value Until Time 10
  11:00,                   !- Time 11 {hh:mm}
  0.962962962962963,       !- Value Until Time 11
  12:00,                   !- Time 12 {hh:mm}
  1.0,                     !- Value Until Time 12
  13:00,                   !- Time 13 {hh:mm}
  0.91358024691358,        !- Value Until Time 13
  14:00,                   !- Time 14 {hh:mm}
  0.827160493827161,       !- Value Until Time 14
  15:00,                   !- Time 15 {hh:mm}
  0.716049382716049,       !- Value Until Time 15
  16:00,                   !- Time 16 {hh:mm}
  0.753086419753086,       !- Value Until Time 16
  17:00,                   !- Time 17 {hh:mm}
  0.679012345679012,       !- Value Until Time 17
  18:00,                   !- Time 18 {hh:mm}
  0.666666666666667,       !- Value Until Time 18
  20:00,                   !- Time 19 {hh:mm}
  0.62962962962963,        !- Value Until Time 19
  21:00,                   !- Time 20 {hh:mm}
  0.641975308641975,       !- Value Until Time 20
  22:00,                   !- Time 21 {hh:mm}
  0.666666666666667,       !- Value Until Time 21
  23:00,                   !- Time 22 {hh:mm}
  0.54320987654321,        !- Value Until Time 22
  24:00,                   !- Time 23 {hh:mm}
  0.296296296296296;       !- Value Until Time 23

Schedule:Day:Interval,
  clothes dryer schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  clothes washer schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.104651162790698,       !- Value Until Time 1
  02:00,                   !- Time 2 {hh:mm}
  0.0813953488372093,      !- Value Until Time 2
  04:00,                   !- Time 3 {hh:mm}
  0.0465116279069768,      !- Value Until Time 3
  05:00,                   !- Time 4 {hh:mm}
  0.0813953488372093,      !- Value Until Time 4
  06:00,                   !- Time 5 {hh:mm}
  0.127906976744186,       !- Value Until Time 5
  07:00,                   !- Time 6 {hh:mm}
  0.255813953488372,       !- Value Until Time 6
  08:00,                   !- Time 7 {hh:mm}
  0.569767441860465,       !- Value Until Time 7
  09:00,                   !- Time 8 {hh:mm}
  0.848837209302326,       !- Value Until Time 8
  10:00,                   !- Time 9 {hh:mm}
  1.0,                     !- Value Until Time 9
  11:00,                   !- Time 10 {hh:mm}
  0.976744186046512,       !- Value Until Time 10
  12:00,                   !- Time 11 {hh:mm}
  0.872093023255814,       !- Value Until Time 11
  13:00,                   !- Time 12 {hh:mm}
  0.779069767441861,       !- Value Until Time 12
  14:00,                   !- Time 13 {hh:mm}
  0.697674418604651,       !- Value Until Time 13
  15:00,                   !- Time 14 {hh:mm}
  0.569767441860465,       !- Value Until Time 14
  16:00,                   !- Time 15 {hh:mm}
  0.593023255813954,       !- Value Until Time 15
  17:00,                   !- Time 16 {hh:mm}
  0.581395348837209,       !- Value Until Time 16
  21:00,                   !- Time 17 {hh:mm}
  0.569767441860465,       !- Value Until Time 17
  22:00,                   !- Time 18 {hh:mm}
  0.546511627906977,       !- Value Until Time 18
  23:00,                   !- Time 19 {hh:mm}
  0.372093023255814,       !- Value Until Time 19
  24:00,                   !- Time 20 {hh:mm}
  0.197674418604651;       !- Value Until Time 20

Schedule:Day:Interval,
  clothes washer schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  cooking range schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  05:00,                   !- Time 1 {hh:mm}
  0.0597014925373134,      !- Value Until Time 1
  06:00,                   !- Time 2 {hh:mm}
  0.111940298507463,       !- Value Until Time 2
  07:00,                   !- Time 3 {hh:mm}
  0.171641791044776,       !- Value Until Time 3
  08:00,                   !- Time 4 {hh:mm}
  0.291044776119403,       !- Value Until Time 4
  11:00,                   !- Time 5 {hh:mm}
  0.343283582089552,       !- Value Until Time 5
  12:00,                   !- Time 6 {hh:mm}
  0.402985074626866,       !- Value Until Time 6
  13:00,                   !- Time 7 {hh:mm}
  0.462686567164179,       !- Value Until Time 7
  14:00,                   !- Time 8 {hh:mm}
  0.343283582089552,       !- Value Until Time 8
  15:00,                   !- Time 9 {hh:mm}
  0.291044776119403,       !- Value Until Time 9
  16:00,                   !- Time 10 {hh:mm}
  0.402985074626866,       !- Value Until Time 10
  17:00,                   !- Time 11 {hh:mm}
  0.567164179104478,       !- Value Until Time 11
  18:00,                   !- Time 12 {hh:mm}
  1.0,                     !- Value Until Time 12
  19:00,                   !- Time 13 {hh:mm}
  0.850746268656716,       !- Value Until Time 13
  20:00,                   !- Time 14 {hh:mm}
  0.432835820895522,       !- Value Until Time 14
  21:00,                   !- Time 15 {hh:mm}
  0.291044776119403,       !- Value Until Time 15
  22:00,                   !- Time 16 {hh:mm}
  0.23134328358209,        !- Value Until Time 16
  23:00,                   !- Time 17 {hh:mm}
  0.171641791044776,       !- Value Until Time 17
  24:00,                   !- Time 18 {hh:mm}
  0.111940298507463;       !- Value Until Time 18

Schedule:Day:Interval,
  cooking range schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  dishwasher schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.135135135135135,       !- Value Until Time 1
  02:00,                   !- Time 2 {hh:mm}
  0.0630630630630631,      !- Value Until Time 2
  03:00,                   !- Time 3 {hh:mm}
  0.045045045045045,       !- Value Until Time 3
  05:00,                   !- Time 4 {hh:mm}
  0.027027027027027,       !- Value Until Time 4
  06:00,                   !- Time 5 {hh:mm}
  0.0900900900900901,      !- Value Until Time 5
  07:00,                   !- Time 6 {hh:mm}
  0.18018018018018,        !- Value Until Time 6
  08:00,                   !- Time 7 {hh:mm}
  0.279279279279279,       !- Value Until Time 7
  09:00,                   !- Time 8 {hh:mm}
  0.522522522522523,       !- Value Until Time 8
  10:00,                   !- Time 9 {hh:mm}
  0.585585585585586,       !- Value Until Time 9
  11:00,                   !- Time 10 {hh:mm}
  0.504504504504504,       !- Value Until Time 10
  12:00,                   !- Time 11 {hh:mm}
  0.432432432432432,       !- Value Until Time 11
  13:00,                   !- Time 12 {hh:mm}
  0.378378378378378,       !- Value Until Time 12
  14:00,                   !- Time 13 {hh:mm}
  0.414414414414414,       !- Value Until Time 13
  15:00,                   !- Time 14 {hh:mm}
  0.324324324324324,       !- Value Until Time 14
  17:00,                   !- Time 15 {hh:mm}
  0.342342342342342,       !- Value Until Time 15
  18:00,                   !- Time 16 {hh:mm}
  0.441441441441441,       !- Value Until Time 16
  19:00,                   !- Time 17 {hh:mm}
  0.783783783783784,       !- Value Until Time 17
  20:00,                   !- Time 18 {hh:mm}
  1.0,                     !- Value Until Time 18
  21:00,                   !- Time 19 {hh:mm}
  0.810810810810811,       !- Value Until Time 19
  22:00,                   !- Time 20 {hh:mm}
  0.603603603603604,       !- Value Until Time 20
  23:00,                   !- Time 21 {hh:mm}
  0.396396396396396,       !- Value Until Time 21
  24:00,                   !- Time 22 {hh:mm}
  0.279279279279279;       !- Value Until Time 22

Schedule:Day:Interval,
  dishwasher schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  misc plug loads schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  06:00,                   !- Time 1 {hh:mm}
  0.705882352941177,       !- Value Until Time 1
  07:00,                   !- Time 2 {hh:mm}
  0.745098039215686,       !- Value Until Time 2
  08:00,                   !- Time 3 {hh:mm}
  0.803921568627451,       !- Value Until Time 3
  15:00,                   !- Time 4 {hh:mm}
  0.823529411764706,       !- Value Until Time 4
  16:00,                   !- Time 5 {hh:mm}
  0.862745098039216,       !- Value Until Time 5
  17:00,                   !- Time 6 {hh:mm}
  0.92156862745098,        !- Value Until Time 6
  18:00,                   !- Time 7 {hh:mm}
  0.980392156862745,       !- Value Until Time 7
  19:00,                   !- Time 8 {hh:mm}
  1.0,                     !- Value Until Time 8
  20:00,                   !- Time 9 {hh:mm}
  0.980392156862745,       !- Value Until Time 9
  21:00,                   !- Time 10 {hh:mm}
  0.941176470588235,       !- Value Until Time 10
  22:00,                   !- Time 11 {hh:mm}
  0.862745098039216,       !- Value Until Time 11
  23:00,                   !- Time 12 {hh:mm}
  0.784313725490196,       !- Value Until Time 12
  24:00,                   !- Time 13 {hh:mm}
  0.725490196078431;       !- Value Until Time 13

Schedule:Day:Interval,
  misc plug loads schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  misc tv schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.106060606060606,       !- Value Until Time 1
  02:00,                   !- Time 2 {hh:mm}
  0.053030303030303,       !- Value Until Time 2
  03:00,                   !- Time 3 {hh:mm}
  0.0303030303030303,      !- Value Until Time 3
  04:00,                   !- Time 4 {hh:mm}
  0.0227272727272727,      !- Value Until Time 4
  05:00,                   !- Time 5 {hh:mm}
  0.0303030303030303,      !- Value Until Time 5
  06:00,                   !- Time 6 {hh:mm}
  0.0454545454545455,      !- Value Until Time 6
  07:00,                   !- Time 7 {hh:mm}
  0.0757575757575758,      !- Value Until Time 7
  08:00,                   !- Time 8 {hh:mm}
  0.113636363636364,       !- Value Until Time 8
  09:00,                   !- Time 9 {hh:mm}
  0.151515151515152,       !- Value Until Time 9
  10:00,                   !- Time 10 {hh:mm}
  0.189393939393939,       !- Value Until Time 10
  11:00,                   !- Time 11 {hh:mm}
  0.212121212121212,       !- Value Until Time 11
  12:00,                   !- Time 12 {hh:mm}
  0.234848484848485,       !- Value Until Time 12
  13:00,                   !- Time 13 {hh:mm}
  0.25,                    !- Value Until Time 13
  14:00,                   !- Time 14 {hh:mm}
  0.287878787878788,       !- Value Until Time 14
  15:00,                   !- Time 15 {hh:mm}
  0.318181818181818,       !- Value Until Time 15
  16:00,                   !- Time 16 {hh:mm}
  0.348484848484848,       !- Value Until Time 16
  17:00,                   !- Time 17 {hh:mm}
  0.409090909090909,       !- Value Until Time 17
  18:00,                   !- Time 18 {hh:mm}
  0.46969696969697,        !- Value Until Time 18
  19:00,                   !- Time 19 {hh:mm}
  0.606060606060606,       !- Value Until Time 19
  20:00,                   !- Time 20 {hh:mm}
  0.833333333333333,       !- Value Until Time 20
  21:00,                   !- Time 21 {hh:mm}
  1.0,                     !- Value Until Time 21
  22:00,                   !- Time 22 {hh:mm}
  0.946969696969697,       !- Value Until Time 22
  23:00,                   !- Time 23 {hh:mm}
  0.583333333333333,       !- Value Until Time 23
  24:00,                   !- Time 24 {hh:mm}
  0.257575757575758;       !- Value Until Time 24

Schedule:Day:Interval,
  misc tv schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  general water use schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.315068493150685,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.287671232876712,       !- Value Until Time 2
  04:00,                   !- Time 3 {hh:mm}
  0.342465753424658,       !- Value Until Time 3
  05:00,                   !- Time 4 {hh:mm}
  0.36986301369863,        !- Value Until Time 4
  06:00,                   !- Time 5 {hh:mm}
  0.520547945205479,       !- Value Until Time 5
  07:00,                   !- Time 6 {hh:mm}
  0.602739726027397,       !- Value Until Time 6
  08:00,                   !- Time 7 {hh:mm}
  0.534246575342466,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.506849315068493,       !- Value Until Time 8
  11:00,                   !- Time 9 {hh:mm}
  0.465753424657534,       !- Value Until Time 9
  14:00,                   !- Time 10 {hh:mm}
  0.479452054794521,       !- Value Until Time 10
  15:00,                   !- Time 11 {hh:mm}
  0.534246575342466,       !- Value Until Time 11
  16:00,                   !- Time 12 {hh:mm}
  0.589041095890411,       !- Value Until Time 12
  17:00,                   !- Time 13 {hh:mm}
  0.698630136986301,       !- Value Until Time 13
  18:00,                   !- Time 14 {hh:mm}
  0.876712328767123,       !- Value Until Time 14
  19:00,                   !- Time 15 {hh:mm}
  0.89041095890411,        !- Value Until Time 15
  20:00,                   !- Time 16 {hh:mm}
  0.986301369863014,       !- Value Until Time 16
  21:00,                   !- Time 17 {hh:mm}
  1.0,                     !- Value Until Time 17
  22:00,                   !- Time 18 {hh:mm}
  0.863013698630137,       !- Value Until Time 18
  23:00,                   !- Time 19 {hh:mm}
  0.616438356164384,       !- Value Until Time 19
  24:00,                   !- Time 20 {hh:mm}
  0.465753424657534;       !- Value Until Time 20

Schedule:Day:Interval,
  general water use schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  heating setpoint allday1,  !- Name
  Temperature,             !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  20.0;                    !- Value Until Time 1

Schedule:Day:Interval,
  heating setpoint default day,  !- Name
  Temperature,             !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  20.0;                    !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint allday1,  !- Name
  Temperature,             !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  25.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint default day,  !- Name
  Temperature,             !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  25.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
  clothes dryer exhaust 0 schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.123456790123457,       !- Value Until Time 1
  02:00,                   !- Time 2 {hh:mm}
  0.0740740740740741,      !- Value Until Time 2
  03:00,                   !- Time 3 {hh:mm}
  0.0493827160493827,      !- Value Until Time 3
  04:00,                   !- Time 4 {hh:mm}
  0.0246913580246914,      !- Value Until Time 4
  05:00,                   !- Time 5 {hh:mm}
  0.0493827160493827,      !- Value Until Time 5
  06:00,                   !- Time 6 {hh:mm}
  0.0740740740740741,      !- Value Until Time 6
  07:00,                   !- Time 7 {hh:mm}
  0.197530864197531,       !- Value Until Time 7
  08:00,                   !- Time 8 {hh:mm}
  0.395061728395062,       !- Value Until Time 8
  09:00,                   !- Time 9 {hh:mm}
  0.592592592592593,       !- Value Until Time 9
  10:00,                   !- Time 10 {hh:mm}
  0.839506172839506,       !- Value Until Time 10
  11:00,                   !- Time 11 {hh:mm}
  0.962962962962963,       !- Value Until Time 11
  12:00,                   !- Time 12 {hh:mm}
  1.0,                     !- Value Until Time 12
  13:00,                   !- Time 13 {hh:mm}
  0.91358024691358,        !- Value Until Time 13
  14:00,                   !- Time 14 {hh:mm}
  0.827160493827161,       !- Value Until Time 14
  15:00,                   !- Time 15 {hh:mm}
  0.716049382716049,       !- Value Until Time 15
  16:00,                   !- Time 16 {hh:mm}
  0.753086419753086,       !- Value Until Time 16
  17:00,                   !- Time 17 {hh:mm}
  0.679012345679012,       !- Value Until Time 17
  18:00,                   !- Time 18 {hh:mm}
  0.666666666666667,       !- Value Until Time 18
  20:00,                   !- Time 19 {hh:mm}
  0.62962962962963,        !- Value Until Time 19
  21:00,                   !- Time 20 {hh:mm}
  0.641975308641975,       !- Value Until Time 20
  22:00,                   !- Time 21 {hh:mm}
  0.666666666666667,       !- Value Until Time 21
  23:00,                   !- Time 22 {hh:mm}
  0.54320987654321,        !- Value Until Time 22
  24:00,                   !- Time 23 {hh:mm}
  0.296296296296296;       !- Value Until Time 23

Schedule:Day:Interval,
  clothes dryer exhaust 0 schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday11,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday5,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  dhw fixtures schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.13953488372093,        !- Value Until Time 1
  02:00,                   !- Time 2 {hh:mm}
  0.0697674418604651,      !- Value Until Time 2
  03:00,                   !- Time 3 {hh:mm}
  0.0465116279069768,      !- Value Until Time 3
  04:00,                   !- Time 4 {hh:mm}
  0.0581395348837209,      !- Value Until Time 4
  05:00,                   !- Time 5 {hh:mm}
  0.116279069767442,       !- Value Until Time 5
  06:00,                   !- Time 6 {hh:mm}
  0.395348837209302,       !- Value Until Time 6
  07:00,                   !- Time 7 {hh:mm}
  0.906976744186047,       !- Value Until Time 7
  08:00,                   !- Time 8 {hh:mm}
  1.0,                     !- Value Until Time 8
  09:00,                   !- Time 9 {hh:mm}
  0.930232558139535,       !- Value Until Time 9
  10:00,                   !- Time 10 {hh:mm}
  0.779069767441861,       !- Value Until Time 10
  11:00,                   !- Time 11 {hh:mm}
  0.651162790697674,       !- Value Until Time 11
  12:00,                   !- Time 12 {hh:mm}
  0.546511627906977,       !- Value Until Time 12
  13:00,                   !- Time 13 {hh:mm}
  0.465116279069767,       !- Value Until Time 13
  14:00,                   !- Time 14 {hh:mm}
  0.406976744186047,       !- Value Until Time 14
  15:00,                   !- Time 15 {hh:mm}
  0.383720930232558,       !- Value Until Time 15
  16:00,                   !- Time 16 {hh:mm}
  0.36046511627907,        !- Value Until Time 16
  17:00,                   !- Time 17 {hh:mm}
  0.441860465116279,       !- Value Until Time 17
  18:00,                   !- Time 18 {hh:mm}
  0.593023255813954,       !- Value Until Time 18
  20:00,                   !- Time 19 {hh:mm}
  0.697674418604651,       !- Value Until Time 19
  21:00,                   !- Time 20 {hh:mm}
  0.63953488372093,        !- Value Until Time 20
  22:00,                   !- Time 21 {hh:mm}
  0.558139534883721,       !- Value Until Time 21
  23:00,                   !- Time 22 {hh:mm}
  0.441860465116279,       !- Value Until Time 22
  24:00,                   !- Time 23 {hh:mm}
  0.302325581395349;       !- Value Until Time 23

Schedule:Day:Interval,
  dhw fixtures schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule allday1,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.566666666666667,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.524166666666667,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.495833333333333,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.5525,                  !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.623333333333333,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.580833333333333,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.439166666666667,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.354166666666667,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.34,                    !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.354166666666667,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.396666666666667,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.425,                   !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.495833333333333,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.623333333333333,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.793333333333333,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.906666666666667,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.963333333333333,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.991666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.920833333333333,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.793333333333333,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.665833333333333;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday10,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.50952380952381,        !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.471309523809524,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.445833333333333,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.496785714285714,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.56047619047619,        !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.522261904761905,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.394880952380952,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.318452380952381,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.305714285714286,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.318452380952381,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.356666666666667,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.382142857142857,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.445833333333333,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.56047619047619,        !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.713333333333333,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.815238095238095,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.866190476190476,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.891666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.82797619047619,        !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.713333333333333,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.598690476190476;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday11,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.552380952380952,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.510952380952381,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.483333333333333,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.538571428571428,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.607619047619048,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.566190476190476,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.428095238095238,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.345238095238095,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.331428571428571,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.345238095238095,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.386666666666667,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.414285714285714,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.483333333333333,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.607619047619048,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.773333333333333,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.883809523809524,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.939047619047619,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.966666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.897619047619048,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.773333333333333,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.649047619047619;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday12,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.571428571428571,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.528571428571428,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.5,                     !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.557142857142857,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.628571428571428,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.585714285714286,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.442857142857143,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.357142857142857,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.342857142857143,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.357142857142857,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.4,                     !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.428571428571428,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.5,                     !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.628571428571428,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.8,                     !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.914285714285714,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.971428571428571,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  1.0,                     !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.928571428571428,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.8,                     !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.671428571428571;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday2,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.528571428571429,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.488928571428571,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.4625,                  !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.515357142857143,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.581428571428571,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.541785714285714,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.409642857142857,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.330357142857143,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.317142857142857,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.330357142857143,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.37,                    !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.396428571428571,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.4625,                  !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.581428571428571,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.74,                    !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.845714285714286,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.898571428571429,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.925,                   !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.858928571428571,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.74,                    !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.621071428571429;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday3,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.485714285714286,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.449285714285714,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.425,                   !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.473571428571429,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.534285714285714,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.497857142857143,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.376428571428571,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.303571428571429,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.291428571428571,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.303571428571429,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.34,                    !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.364285714285714,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.425,                   !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.534285714285714,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.68,                    !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.777142857142857,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.825714285714286,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.85,                    !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.789285714285714,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.68,                    !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.570714285714286;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday4,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.442857142857143,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.409642857142857,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.3875,                  !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.431785714285714,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.487142857142857,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.453928571428571,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.343214285714286,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.276785714285714,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.265714285714286,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.276785714285714,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.31,                    !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.332142857142857,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.3875,                  !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.487142857142857,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.62,                    !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.708571428571429,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.752857142857143,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.775,                   !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.719642857142857,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.62,                    !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.520357142857143;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday5,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.4,                     !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.37,                    !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.35,                    !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.39,                    !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.44,                    !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.41,                    !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.31,                    !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.25,                    !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.24,                    !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.25,                    !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.28,                    !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.3,                     !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.35,                    !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.44,                    !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.56,                    !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.64,                    !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.68,                    !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.7,                     !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.65,                    !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.56,                    !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.47;                    !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday6,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.380952380952381,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.352380952380952,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.333333333333333,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.371428571428571,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.419047619047619,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.39047619047619,        !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.295238095238095,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.238095238095238,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.228571428571429,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.238095238095238,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.266666666666667,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.285714285714286,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.333333333333333,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.419047619047619,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.533333333333333,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.609523809523809,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.647619047619048,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.666666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.619047619047619,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.533333333333333,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.447619047619048;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday7,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.39047619047619,        !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.361190476190476,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.341666666666667,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.380714285714286,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.429523809523809,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.400238095238095,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.302619047619048,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.244047619047619,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.234285714285714,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.244047619047619,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.273333333333333,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.292857142857143,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.341666666666667,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.429523809523809,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.546666666666667,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.624761904761905,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.663809523809524,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.683333333333333,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.634523809523809,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.546666666666667,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.458809523809524;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday8,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.419047619047619,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.387619047619048,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.366666666666667,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.408571428571429,       !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.460952380952381,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.42952380952381,        !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.324761904761905,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.261904761904762,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.251428571428571,       !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.261904761904762,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.293333333333333,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.314285714285714,       !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.366666666666667,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.460952380952381,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.586666666666667,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.67047619047619,        !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.712380952380952,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.733333333333333,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.680952380952381,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.586666666666667,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.492380952380952;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule allday9,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  01:00,                   !- Time 1 {hh:mm}
  0.466666666666667,       !- Value Until Time 1
  03:00,                   !- Time 2 {hh:mm}
  0.431666666666667,       !- Value Until Time 2
  05:00,                   !- Time 3 {hh:mm}
  0.408333333333333,       !- Value Until Time 3
  06:00,                   !- Time 4 {hh:mm}
  0.455,                   !- Value Until Time 4
  07:00,                   !- Time 5 {hh:mm}
  0.513333333333333,       !- Value Until Time 5
  08:00,                   !- Time 6 {hh:mm}
  0.478333333333333,       !- Value Until Time 6
  09:00,                   !- Time 7 {hh:mm}
  0.361666666666667,       !- Value Until Time 7
  10:00,                   !- Time 8 {hh:mm}
  0.291666666666667,       !- Value Until Time 8
  12:00,                   !- Time 9 {hh:mm}
  0.28,                    !- Value Until Time 9
  13:00,                   !- Time 10 {hh:mm}
  0.291666666666667,       !- Value Until Time 10
  14:00,                   !- Time 11 {hh:mm}
  0.326666666666667,       !- Value Until Time 11
  15:00,                   !- Time 12 {hh:mm}
  0.35,                    !- Value Until Time 12
  16:00,                   !- Time 13 {hh:mm}
  0.408333333333333,       !- Value Until Time 13
  17:00,                   !- Time 14 {hh:mm}
  0.513333333333333,       !- Value Until Time 14
  18:00,                   !- Time 15 {hh:mm}
  0.653333333333333,       !- Value Until Time 15
  19:00,                   !- Time 16 {hh:mm}
  0.746666666666667,       !- Value Until Time 16
  20:00,                   !- Time 17 {hh:mm}
  0.793333333333333,       !- Value Until Time 17
  21:00,                   !- Time 18 {hh:mm}
  0.816666666666667,       !- Value Until Time 18
  22:00,                   !- Time 19 {hh:mm}
  0.758333333333333,       !- Value Until Time 19
  23:00,                   !- Time 20 {hh:mm}
  0.653333333333333,       !- Value Until Time 20
  24:00,                   !- Time 21 {hh:mm}
  0.548333333333333;       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule default day,  !- Name
  Fractional,              !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule avail day,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  1.0;                     !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  No,                      !- Interpolate to Timestep
  24:00,                   !- Time 1 {hh:mm}
  0.0;                     !- Value Until Time 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,  !- Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,  !- Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1,  !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,  !- Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,  !- Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,  !- Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday305,  !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jan1-Jan27,  !- Name
  interior lighting schedule allday1,  !- Sunday Schedule:Day Name
  interior lighting schedule allday1,  !- Monday Schedule:Day Name
  interior lighting schedule allday1,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday1,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday1,  !- Thursday Schedule:Day Name
  interior lighting schedule allday1,  !- Friday Schedule:Day Name
  interior lighting schedule allday1,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jan28-Feb3,  !- Name
  interior lighting schedule allday1,  !- Sunday Schedule:Day Name
  interior lighting schedule allday1,  !- Monday Schedule:Day Name
  interior lighting schedule allday1,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday1,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday2,  !- Thursday Schedule:Day Name
  interior lighting schedule allday2,  !- Friday Schedule:Day Name
  interior lighting schedule allday2,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Feb4-Feb24,  !- Name
  interior lighting schedule allday2,  !- Sunday Schedule:Day Name
  interior lighting schedule allday2,  !- Monday Schedule:Day Name
  interior lighting schedule allday2,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday2,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday2,  !- Thursday Schedule:Day Name
  interior lighting schedule allday2,  !- Friday Schedule:Day Name
  interior lighting schedule allday2,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Feb25-Mar3,  !- Name
  interior lighting schedule allday2,  !- Sunday Schedule:Day Name
  interior lighting schedule allday2,  !- Monday Schedule:Day Name
  interior lighting schedule allday2,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday2,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday3,  !- Thursday Schedule:Day Name
  interior lighting schedule allday3,  !- Friday Schedule:Day Name
  interior lighting schedule allday3,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Mar4-Mar31,  !- Name
  interior lighting schedule allday3,  !- Sunday Schedule:Day Name
  interior lighting schedule allday3,  !- Monday Schedule:Day Name
  interior lighting schedule allday3,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday3,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday3,  !- Thursday Schedule:Day Name
  interior lighting schedule allday3,  !- Friday Schedule:Day Name
  interior lighting schedule allday3,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Apr1-Apr28,  !- Name
  interior lighting schedule allday4,  !- Sunday Schedule:Day Name
  interior lighting schedule allday4,  !- Monday Schedule:Day Name
  interior lighting schedule allday4,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday4,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday4,  !- Thursday Schedule:Day Name
  interior lighting schedule allday4,  !- Friday Schedule:Day Name
  interior lighting schedule allday4,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Apr29-May5,  !- Name
  interior lighting schedule allday4,  !- Sunday Schedule:Day Name
  interior lighting schedule allday4,  !- Monday Schedule:Day Name
  interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday5,  !- Thursday Schedule:Day Name
  interior lighting schedule allday5,  !- Friday Schedule:Day Name
  interior lighting schedule allday5,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - May6-May26,  !- Name
  interior lighting schedule allday5,  !- Sunday Schedule:Day Name
  interior lighting schedule allday5,  !- Monday Schedule:Day Name
  interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday5,  !- Thursday Schedule:Day Name
  interior lighting schedule allday5,  !- Friday Schedule:Day Name
  interior lighting schedule allday5,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - May27-Jun2,  !- Name
  interior lighting schedule allday5,  !- Sunday Schedule:Day Name
  interior lighting schedule allday5,  !- Monday Schedule:Day Name
  interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday5,  !- Thursday Schedule:Day Name
  interior lighting schedule allday6,  !- Friday Schedule:Day Name
  interior lighting schedule allday6,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jun3-Jun30,  !- Name
  interior lighting schedule allday6,  !- Sunday Schedule:Day Name
  interior lighting schedule allday6,  !- Monday Schedule:Day Name
  interior lighting schedule allday6,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday6,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday6,  !- Thursday Schedule:Day Name
  interior lighting schedule allday6,  !- Friday Schedule:Day Name
  interior lighting schedule allday6,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jul1-Jul28,  !- Name
  interior lighting schedule allday7,  !- Sunday Schedule:Day Name
  interior lighting schedule allday7,  !- Monday Schedule:Day Name
  interior lighting schedule allday7,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday7,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday7,  !- Thursday Schedule:Day Name
  interior lighting schedule allday7,  !- Friday Schedule:Day Name
  interior lighting schedule allday7,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jul29-Aug4,  !- Name
  interior lighting schedule allday7,  !- Sunday Schedule:Day Name
  interior lighting schedule allday7,  !- Monday Schedule:Day Name
  interior lighting schedule allday7,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday8,  !- Thursday Schedule:Day Name
  interior lighting schedule allday8,  !- Friday Schedule:Day Name
  interior lighting schedule allday8,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Aug5-Aug25,  !- Name
  interior lighting schedule allday8,  !- Sunday Schedule:Day Name
  interior lighting schedule allday8,  !- Monday Schedule:Day Name
  interior lighting schedule allday8,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday8,  !- Thursday Schedule:Day Name
  interior lighting schedule allday8,  !- Friday Schedule:Day Name
  interior lighting schedule allday8,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Aug26-Sep1,  !- Name
  interior lighting schedule allday8,  !- Sunday Schedule:Day Name
  interior lighting schedule allday8,  !- Monday Schedule:Day Name
  interior lighting schedule allday8,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday8,  !- Thursday Schedule:Day Name
  interior lighting schedule allday8,  !- Friday Schedule:Day Name
  interior lighting schedule allday9,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Sep2-Sep29,  !- Name
  interior lighting schedule allday9,  !- Sunday Schedule:Day Name
  interior lighting schedule allday9,  !- Monday Schedule:Day Name
  interior lighting schedule allday9,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday9,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday9,  !- Thursday Schedule:Day Name
  interior lighting schedule allday9,  !- Friday Schedule:Day Name
  interior lighting schedule allday9,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Sep30-Oct6,  !- Name
  interior lighting schedule allday9,  !- Sunday Schedule:Day Name
  interior lighting schedule allday10,  !- Monday Schedule:Day Name
  interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday10,  !- Thursday Schedule:Day Name
  interior lighting schedule allday10,  !- Friday Schedule:Day Name
  interior lighting schedule allday10,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Oct7-Oct27,  !- Name
  interior lighting schedule allday10,  !- Sunday Schedule:Day Name
  interior lighting schedule allday10,  !- Monday Schedule:Day Name
  interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday10,  !- Thursday Schedule:Day Name
  interior lighting schedule allday10,  !- Friday Schedule:Day Name
  interior lighting schedule allday10,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Oct28-Nov3,  !- Name
  interior lighting schedule allday10,  !- Sunday Schedule:Day Name
  interior lighting schedule allday10,  !- Monday Schedule:Day Name
  interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday11,  !- Thursday Schedule:Day Name
  interior lighting schedule allday11,  !- Friday Schedule:Day Name
  interior lighting schedule allday11,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Nov4-Nov24,  !- Name
  interior lighting schedule allday11,  !- Sunday Schedule:Day Name
  interior lighting schedule allday11,  !- Monday Schedule:Day Name
  interior lighting schedule allday11,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday11,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday11,  !- Thursday Schedule:Day Name
  interior lighting schedule allday11,  !- Friday Schedule:Day Name
  interior lighting schedule allday11,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Nov25-Dec1,  !- Name
  interior lighting schedule allday11,  !- Sunday Schedule:Day Name
  interior lighting schedule allday11,  !- Monday Schedule:Day Name
  interior lighting schedule allday11,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday11,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday11,  !- Thursday Schedule:Day Name
  interior lighting schedule allday11,  !- Friday Schedule:Day Name
  interior lighting schedule allday12,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Dec2-Dec31,  !- Name
  interior lighting schedule allday12,  !- Sunday Schedule:Day Name
  interior lighting schedule allday12,  !- Monday Schedule:Day Name
  interior lighting schedule allday12,  !- Tuesday Schedule:Day Name
  interior lighting schedule allday12,  !- Wednesday Schedule:Day Name
  interior lighting schedule allday12,  !- Thursday Schedule:Day Name
  interior lighting schedule allday12,  !- Friday Schedule:Day Name
  interior lighting schedule allday12,  !- Saturday Schedule:Day Name
  interior lighting schedule default day,  !- Holiday Schedule:Day Name
  interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  occupants schedule Week Rule - Jan1-Dec31,  !- Name
  occupants schedule allday1,  !- Sunday Schedule:Day Name
  occupants schedule allday1,  !- Monday Schedule:Day Name
  occupants schedule allday1,  !- Tuesday Schedule:Day Name
  occupants schedule allday1,  !- Wednesday Schedule:Day Name
  occupants schedule allday1,  !- Thursday Schedule:Day Name
  occupants schedule allday1,  !- Friday Schedule:Day Name
  occupants schedule allday1,  !- Saturday Schedule:Day Name
  occupants schedule default day,  !- Holiday Schedule:Day Name
  occupants schedule default day,  !- SummerDesignDay Schedule:Day Name
  occupants schedule default day,  !- WinterDesignDay Schedule:Day Name
  occupants schedule default day,  !- CustomDay1 Schedule:Day Name
  occupants schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  clothes dryer schedule Week Rule - Jan1-Dec31,  !- Name
  clothes dryer schedule allday1,  !- Sunday Schedule:Day Name
  clothes dryer schedule allday1,  !- Monday Schedule:Day Name
  clothes dryer schedule allday1,  !- Tuesday Schedule:Day Name
  clothes dryer schedule allday1,  !- Wednesday Schedule:Day Name
  clothes dryer schedule allday1,  !- Thursday Schedule:Day Name
  clothes dryer schedule allday1,  !- Friday Schedule:Day Name
  clothes dryer schedule allday1,  !- Saturday Schedule:Day Name
  clothes dryer schedule default day,  !- Holiday Schedule:Day Name
  clothes dryer schedule default day,  !- SummerDesignDay Schedule:Day Name
  clothes dryer schedule default day,  !- WinterDesignDay Schedule:Day Name
  clothes dryer schedule default day,  !- CustomDay1 Schedule:Day Name
  clothes dryer schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  clothes washer schedule Week Rule - Jan1-Dec31,  !- Name
  clothes washer schedule allday1,  !- Sunday Schedule:Day Name
  clothes washer schedule allday1,  !- Monday Schedule:Day Name
  clothes washer schedule allday1,  !- Tuesday Schedule:Day Name
  clothes washer schedule allday1,  !- Wednesday Schedule:Day Name
  clothes washer schedule allday1,  !- Thursday Schedule:Day Name
  clothes washer schedule allday1,  !- Friday Schedule:Day Name
  clothes washer schedule allday1,  !- Saturday Schedule:Day Name
  clothes washer schedule default day,  !- Holiday Schedule:Day Name
  clothes washer schedule default day,  !- SummerDesignDay Schedule:Day Name
  clothes washer schedule default day,  !- WinterDesignDay Schedule:Day Name
  clothes washer schedule default day,  !- CustomDay1 Schedule:Day Name
  clothes washer schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooking range schedule Week Rule - Jan1-Dec31,  !- Name
  cooking range schedule allday1,  !- Sunday Schedule:Day Name
  cooking range schedule allday1,  !- Monday Schedule:Day Name
  cooking range schedule allday1,  !- Tuesday Schedule:Day Name
  cooking range schedule allday1,  !- Wednesday Schedule:Day Name
  cooking range schedule allday1,  !- Thursday Schedule:Day Name
  cooking range schedule allday1,  !- Friday Schedule:Day Name
  cooking range schedule allday1,  !- Saturday Schedule:Day Name
  cooking range schedule default day,  !- Holiday Schedule:Day Name
  cooking range schedule default day,  !- SummerDesignDay Schedule:Day Name
  cooking range schedule default day,  !- WinterDesignDay Schedule:Day Name
  cooking range schedule default day,  !- CustomDay1 Schedule:Day Name
  cooking range schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  dishwasher schedule Week Rule - Jan1-Dec31,  !- Name
  dishwasher schedule allday1,  !- Sunday Schedule:Day Name
  dishwasher schedule allday1,  !- Monday Schedule:Day Name
  dishwasher schedule allday1,  !- Tuesday Schedule:Day Name
  dishwasher schedule allday1,  !- Wednesday Schedule:Day Name
  dishwasher schedule allday1,  !- Thursday Schedule:Day Name
  dishwasher schedule allday1,  !- Friday Schedule:Day Name
  dishwasher schedule allday1,  !- Saturday Schedule:Day Name
  dishwasher schedule default day,  !- Holiday Schedule:Day Name
  dishwasher schedule default day,  !- SummerDesignDay Schedule:Day Name
  dishwasher schedule default day,  !- WinterDesignDay Schedule:Day Name
  dishwasher schedule default day,  !- CustomDay1 Schedule:Day Name
  dishwasher schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jan1-Dec31,  !- Name
  misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday1,  !- Monday Schedule:Day Name
  misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday1,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday1,  !- Friday Schedule:Day Name
  misc plug loads schedule allday1,  !- Saturday Schedule:Day Name
  misc plug loads schedule default day,  !- Holiday Schedule:Day Name
  misc plug loads schedule default day,  !- SummerDesignDay Schedule:Day Name
  misc plug loads schedule default day,  !- WinterDesignDay Schedule:Day Name
  misc plug loads schedule default day,  !- CustomDay1 Schedule:Day Name
  misc plug loads schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jan1-Dec31,  !- Name
  misc tv schedule allday1,  !- Sunday Schedule:Day Name
  misc tv schedule allday1,  !- Monday Schedule:Day Name
  misc tv schedule allday1,  !- Tuesday Schedule:Day Name
  misc tv schedule allday1,  !- Wednesday Schedule:Day Name
  misc tv schedule allday1,  !- Thursday Schedule:Day Name
  misc tv schedule allday1,  !- Friday Schedule:Day Name
  misc tv schedule allday1,  !- Saturday Schedule:Day Name
  misc tv schedule default day,  !- Holiday Schedule:Day Name
  misc tv schedule default day,  !- SummerDesignDay Schedule:Day Name
  misc tv schedule default day,  !- WinterDesignDay Schedule:Day Name
  misc tv schedule default day,  !- CustomDay1 Schedule:Day Name
  misc tv schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  general water use schedule Week Rule - Jan1-Dec31,  !- Name
  general water use schedule allday1,  !- Sunday Schedule:Day Name
  general water use schedule allday1,  !- Monday Schedule:Day Name
  general water use schedule allday1,  !- Tuesday Schedule:Day Name
  general water use schedule allday1,  !- Wednesday Schedule:Day Name
  general water use schedule allday1,  !- Thursday Schedule:Day Name
  general water use schedule allday1,  !- Friday Schedule:Day Name
  general water use schedule allday1,  !- Saturday Schedule:Day Name
  general water use schedule default day,  !- Holiday Schedule:Day Name
  general water use schedule default day,  !- SummerDesignDay Schedule:Day Name
  general water use schedule default day,  !- WinterDesignDay Schedule:Day Name
  general water use schedule default day,  !- CustomDay1 Schedule:Day Name
  general water use schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31,  !- Name
  heating setpoint allday1,  !- Sunday Schedule:Day Name
  heating setpoint allday1,  !- Monday Schedule:Day Name
  heating setpoint allday1,  !- Tuesday Schedule:Day Name
  heating setpoint allday1,  !- Wednesday Schedule:Day Name
  heating setpoint allday1,  !- Thursday Schedule:Day Name
  heating setpoint allday1,  !- Friday Schedule:Day Name
  heating setpoint allday1,  !- Saturday Schedule:Day Name
  heating setpoint default day,  !- Holiday Schedule:Day Name
  heating setpoint default day,  !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,  !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,  !- CustomDay1 Schedule:Day Name
  heating setpoint default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31,  !- Name
  cooling setpoint allday1,  !- Sunday Schedule:Day Name
  cooling setpoint allday1,  !- Monday Schedule:Day Name
  cooling setpoint allday1,  !- Tuesday Schedule:Day Name
  cooling setpoint allday1,  !- Wednesday Schedule:Day Name
  cooling setpoint allday1,  !- Thursday Schedule:Day Name
  cooling setpoint allday1,  !- Friday Schedule:Day Name
  cooling setpoint allday1,  !- Saturday Schedule:Day Name
  cooling setpoint default day,  !- Holiday Schedule:Day Name
  cooling setpoint default day,  !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,  !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,  !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31,  !- Name
  clothes dryer exhaust 0 schedule allday1,  !- Sunday Schedule:Day Name
  clothes dryer exhaust 0 schedule allday1,  !- Monday Schedule:Day Name
  clothes dryer exhaust 0 schedule allday1,  !- Tuesday Schedule:Day Name
  clothes dryer exhaust 0 schedule allday1,  !- Wednesday Schedule:Day Name
  clothes dryer exhaust 0 schedule allday1,  !- Thursday Schedule:Day Name
  clothes dryer exhaust 0 schedule allday1,  !- Friday Schedule:Day Name
  clothes dryer exhaust 0 schedule allday1,  !- Saturday Schedule:Day Name
  clothes dryer exhaust 0 schedule default day,  !- Holiday Schedule:Day Name
  clothes dryer exhaust 0 schedule default day,  !- SummerDesignDay Schedule:Day Name
  clothes dryer exhaust 0 schedule default day,  !- WinterDesignDay Schedule:Day Name
  clothes dryer exhaust 0 schedule default day,  !- CustomDay1 Schedule:Day Name
  clothes dryer exhaust 0 schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-Apr28,  !- Name
  cooling season schedule allday1,  !- Sunday Schedule:Day Name
  cooling season schedule allday1,  !- Monday Schedule:Day Name
  cooling season schedule allday1,  !- Tuesday Schedule:Day Name
  cooling season schedule allday1,  !- Wednesday Schedule:Day Name
  cooling season schedule allday1,  !- Thursday Schedule:Day Name
  cooling season schedule allday1,  !- Friday Schedule:Day Name
  cooling season schedule allday1,  !- Saturday Schedule:Day Name
  cooling season schedule default day,  !- Holiday Schedule:Day Name
  cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Apr29-May5,  !- Name
  cooling season schedule allday1,  !- Sunday Schedule:Day Name
  cooling season schedule allday1,  !- Monday Schedule:Day Name
  cooling season schedule allday5,  !- Tuesday Schedule:Day Name
  cooling season schedule allday5,  !- Wednesday Schedule:Day Name
  cooling season schedule allday5,  !- Thursday Schedule:Day Name
  cooling season schedule allday5,  !- Friday Schedule:Day Name
  cooling season schedule allday5,  !- Saturday Schedule:Day Name
  cooling season schedule default day,  !- Holiday Schedule:Day Name
  cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - May6-Oct27,  !- Name
  cooling season schedule allday5,  !- Sunday Schedule:Day Name
  cooling season schedule allday5,  !- Monday Schedule:Day Name
  cooling season schedule allday5,  !- Tuesday Schedule:Day Name
  cooling season schedule allday5,  !- Wednesday Schedule:Day Name
  cooling season schedule allday5,  !- Thursday Schedule:Day Name
  cooling season schedule allday5,  !- Friday Schedule:Day Name
  cooling season schedule allday5,  !- Saturday Schedule:Day Name
  cooling season schedule default day,  !- Holiday Schedule:Day Name
  cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Oct28-Nov3,  !- Name
  cooling season schedule allday5,  !- Sunday Schedule:Day Name
  cooling season schedule allday5,  !- Monday Schedule:Day Name
  cooling season schedule allday5,  !- Tuesday Schedule:Day Name
  cooling season schedule allday5,  !- Wednesday Schedule:Day Name
  cooling season schedule allday11,  !- Thursday Schedule:Day Name
  cooling season schedule allday11,  !- Friday Schedule:Day Name
  cooling season schedule allday11,  !- Saturday Schedule:Day Name
  cooling season schedule default day,  !- Holiday Schedule:Day Name
  cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Nov4-Dec31,  !- Name
  cooling season schedule allday11,  !- Sunday Schedule:Day Name
  cooling season schedule allday11,  !- Monday Schedule:Day Name
  cooling season schedule allday11,  !- Tuesday Schedule:Day Name
  cooling season schedule allday11,  !- Wednesday Schedule:Day Name
  cooling season schedule allday11,  !- Thursday Schedule:Day Name
  cooling season schedule allday11,  !- Friday Schedule:Day Name
  cooling season schedule allday11,  !- Saturday Schedule:Day Name
  cooling season schedule default day,  !- Holiday Schedule:Day Name
  cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  dhw fixtures schedule Week Rule - Jan1-Dec31,  !- Name
  dhw fixtures schedule allday1,  !- Sunday Schedule:Day Name
  dhw fixtures schedule allday1,  !- Monday Schedule:Day Name
  dhw fixtures schedule allday1,  !- Tuesday Schedule:Day Name
  dhw fixtures schedule allday1,  !- Wednesday Schedule:Day Name
  dhw fixtures schedule allday1,  !- Thursday Schedule:Day Name
  dhw fixtures schedule allday1,  !- Friday Schedule:Day Name
  dhw fixtures schedule allday1,  !- Saturday Schedule:Day Name
  dhw fixtures schedule default day,  !- Holiday Schedule:Day Name
  dhw fixtures schedule default day,  !- SummerDesignDay Schedule:Day Name
  dhw fixtures schedule default day,  !- WinterDesignDay Schedule:Day Name
  dhw fixtures schedule default day,  !- CustomDay1 Schedule:Day Name
  dhw fixtures schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan1-Jan27,  !- Name
  exterior lighting schedule allday1,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday1,  !- Monday Schedule:Day Name
  exterior lighting schedule allday1,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday1,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday1,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday1,  !- Friday Schedule:Day Name
  exterior lighting schedule allday1,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan28-Feb3,  !- Name
  exterior lighting schedule allday1,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday1,  !- Monday Schedule:Day Name
  exterior lighting schedule allday1,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday1,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday2,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday2,  !- Friday Schedule:Day Name
  exterior lighting schedule allday2,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb4-Feb24,  !- Name
  exterior lighting schedule allday2,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday2,  !- Monday Schedule:Day Name
  exterior lighting schedule allday2,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday2,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday2,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday2,  !- Friday Schedule:Day Name
  exterior lighting schedule allday2,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb25-Mar3,  !- Name
  exterior lighting schedule allday2,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday2,  !- Monday Schedule:Day Name
  exterior lighting schedule allday2,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday2,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday3,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday3,  !- Friday Schedule:Day Name
  exterior lighting schedule allday3,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar4-Mar31,  !- Name
  exterior lighting schedule allday3,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday3,  !- Monday Schedule:Day Name
  exterior lighting schedule allday3,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday3,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday3,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday3,  !- Friday Schedule:Day Name
  exterior lighting schedule allday3,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr1-Apr28,  !- Name
  exterior lighting schedule allday4,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday4,  !- Monday Schedule:Day Name
  exterior lighting schedule allday4,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday4,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday4,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday4,  !- Friday Schedule:Day Name
  exterior lighting schedule allday4,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr29-May5,  !- Name
  exterior lighting schedule allday4,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday4,  !- Monday Schedule:Day Name
  exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday5,  !- Friday Schedule:Day Name
  exterior lighting schedule allday5,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May6-May26,  !- Name
  exterior lighting schedule allday5,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday5,  !- Monday Schedule:Day Name
  exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday5,  !- Friday Schedule:Day Name
  exterior lighting schedule allday5,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May27-Jun2,  !- Name
  exterior lighting schedule allday5,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday5,  !- Monday Schedule:Day Name
  exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday6,  !- Friday Schedule:Day Name
  exterior lighting schedule allday6,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun3-Jun30,  !- Name
  exterior lighting schedule allday6,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday6,  !- Monday Schedule:Day Name
  exterior lighting schedule allday6,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday6,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday6,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday6,  !- Friday Schedule:Day Name
  exterior lighting schedule allday6,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul1-Jul28,  !- Name
  exterior lighting schedule allday7,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday7,  !- Monday Schedule:Day Name
  exterior lighting schedule allday7,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday7,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday7,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday7,  !- Friday Schedule:Day Name
  exterior lighting schedule allday7,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul29-Aug4,  !- Name
  exterior lighting schedule allday7,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday7,  !- Monday Schedule:Day Name
  exterior lighting schedule allday7,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday8,  !- Friday Schedule:Day Name
  exterior lighting schedule allday8,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug5-Aug25,  !- Name
  exterior lighting schedule allday8,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday8,  !- Monday Schedule:Day Name
  exterior lighting schedule allday8,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday8,  !- Friday Schedule:Day Name
  exterior lighting schedule allday8,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug26-Sep1,  !- Name
  exterior lighting schedule allday8,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday8,  !- Monday Schedule:Day Name
  exterior lighting schedule allday8,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday8,  !- Friday Schedule:Day Name
  exterior lighting schedule allday9,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep2-Sep29,  !- Name
  exterior lighting schedule allday9,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday9,  !- Monday Schedule:Day Name
  exterior lighting schedule allday9,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday9,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday9,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday9,  !- Friday Schedule:Day Name
  exterior lighting schedule allday9,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep30-Oct6,  !- Name
  exterior lighting schedule allday9,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday10,  !- Monday Schedule:Day Name
  exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday10,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday10,  !- Friday Schedule:Day Name
  exterior lighting schedule allday10,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct7-Oct27,  !- Name
  exterior lighting schedule allday10,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday10,  !- Monday Schedule:Day Name
  exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday10,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday10,  !- Friday Schedule:Day Name
  exterior lighting schedule allday10,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct28-Nov3,  !- Name
  exterior lighting schedule allday10,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday10,  !- Monday Schedule:Day Name
  exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday11,  !- Friday Schedule:Day Name
  exterior lighting schedule allday11,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov4-Nov24,  !- Name
  exterior lighting schedule allday11,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday11,  !- Monday Schedule:Day Name
  exterior lighting schedule allday11,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday11,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday11,  !- Friday Schedule:Day Name
  exterior lighting schedule allday11,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov25-Dec1,  !- Name
  exterior lighting schedule allday11,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday11,  !- Monday Schedule:Day Name
  exterior lighting schedule allday11,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday11,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday11,  !- Friday Schedule:Day Name
  exterior lighting schedule allday12,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Dec2-Dec31,  !- Name
  exterior lighting schedule allday12,  !- Sunday Schedule:Day Name
  exterior lighting schedule allday12,  !- Monday Schedule:Day Name
  exterior lighting schedule allday12,  !- Tuesday Schedule:Day Name
  exterior lighting schedule allday12,  !- Wednesday Schedule:Day Name
  exterior lighting schedule allday12,  !- Thursday Schedule:Day Name
  exterior lighting schedule allday12,  !- Friday Schedule:Day Name
  exterior lighting schedule allday12,  !- Saturday Schedule:Day Name
  exterior lighting schedule default day,  !- Holiday Schedule:Day Name
  exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Jan6,  !- Name
  natural vent schedule avail day,  !- Sunday Schedule:Day Name
  natural vent schedule avail day,  !- Monday Schedule:Day Name
  natural vent schedule default day,  !- Tuesday Schedule:Day Name
  natural vent schedule avail day,  !- Wednesday Schedule:Day Name
  natural vent schedule default day,  !- Thursday Schedule:Day Name
  natural vent schedule avail day,  !- Friday Schedule:Day Name
  natural vent schedule default day,  !- Saturday Schedule:Day Name
  natural vent schedule default day,  !- Holiday Schedule:Day Name
  natural vent schedule default day,  !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,  !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,  !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan7-Dec31,  !- Name
  natural vent schedule default day,  !- Sunday Schedule:Day Name
  natural vent schedule avail day,  !- Monday Schedule:Day Name
  natural vent schedule default day,  !- Tuesday Schedule:Day Name
  natural vent schedule avail day,  !- Wednesday Schedule:Day Name
  natural vent schedule default day,  !- Thursday Schedule:Day Name
  natural vent schedule avail day,  !- Friday Schedule:Day Name
  natural vent schedule default day,  !- Saturday Schedule:Day Name
  natural vent schedule default day,  !- Holiday Schedule:Day Name
  natural vent schedule default day,  !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,  !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,  !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
  trans schedule winter=0.85 summer=0.7,  !- Name
  Fractional,              !- Schedule Type Limits Name
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  4,                       !- End Month 1
  28,                      !- End Day 1
  trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  29,                      !- Start Day 2
  5,                       !- End Month 2
  5,                       !- End Day 2
  trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,  !- Schedule:Week Name 3
  5,                       !- Start Month 3
  6,                       !- Start Day 3
  10,                      !- End Month 3
  27,                      !- End Day 3
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
  10,                      !- Start Month 4
  28,                      !- Start Day 4
  11,                      !- End Month 4
  3,                       !- End Day 4
  trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
  11,                      !- Start Month 5
  4,                       !- Start Day 5
  12,                      !- End Month 5
  31;                      !- End Day 5

Schedule:Year,
  interior lighting schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  interior lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  1,                       !- End Month 1
  27,                      !- End Day 1
  interior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
  1,                       !- Start Month 2
  28,                      !- Start Day 2
  2,                       !- End Month 2
  3,                       !- End Day 2
  interior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
  2,                       !- Start Month 3
  4,                       !- Start Day 3
  2,                       !- End Month 3
  24,                      !- End Day 3
  interior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
  2,                       !- Start Month 4
  25,                      !- Start Day 4
  3,                       !- End Month 4
  3,                       !- End Day 4
  interior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
  3,                       !- Start Month 5
  4,                       !- Start Day 5
  3,                       !- End Month 5
  31,                      !- End Day 5
  interior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
  4,                       !- Start Month 6
  1,                       !- Start Day 6
  4,                       !- End Month 6
  28,                      !- End Day 6
  interior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
  4,                       !- Start Month 7
  29,                      !- Start Day 7
  5,                       !- End Month 7
  5,                       !- End Day 7
  interior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
  5,                       !- Start Month 8
  6,                       !- Start Day 8
  5,                       !- End Month 8
  26,                      !- End Day 8
  interior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
  5,                       !- Start Month 9
  27,                      !- Start Day 9
  6,                       !- End Month 9
  2,                       !- End Day 9
  interior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
  6,                       !- Start Month 10
  3,                       !- Start Day 10
  6,                       !- End Month 10
  30,                      !- End Day 10
  interior lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
  7,                       !- Start Month 11
  1,                       !- Start Day 11
  7,                       !- End Month 11
  28,                      !- End Day 11
  interior lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
  7,                       !- Start Month 12
  29,                      !- Start Day 12
  8,                       !- End Month 12
  4,                       !- End Day 12
  interior lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
  8,                       !- Start Month 13
  5,                       !- Start Day 13
  8,                       !- End Month 13
  25,                      !- End Day 13
  interior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
  8,                       !- Start Month 14
  26,                      !- Start Day 14
  9,                       !- End Month 14
  1,                       !- End Day 14
  interior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
  9,                       !- Start Month 15
  2,                       !- Start Day 15
  9,                       !- End Month 15
  29,                      !- End Day 15
  interior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
  9,                       !- Start Month 16
  30,                      !- Start Day 16
  10,                      !- End Month 16
  6,                       !- End Day 16
  interior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
  10,                      !- Start Month 17
  7,                       !- Start Day 17
  10,                      !- End Month 17
  27,                      !- End Day 17
  interior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
  10,                      !- Start Month 18
  28,                      !- Start Day 18
  11,                      !- End Month 18
  3,                       !- End Day 18
  interior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
  11,                      !- Start Month 19
  4,                       !- Start Day 19
  11,                      !- End Month 19
  24,                      !- End Day 19
  interior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
  11,                      !- Start Month 20
  25,                      !- Start Day 20
  12,                      !- End Month 20
  1,                       !- End Day 20
  interior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
  12,                      !- Start Month 21
  2,                       !- Start Day 21
  12,                      !- End Month 21
  31;                      !- End Day 21

Schedule:Year,
  occupants schedule,      !- Name
  Fractional,              !- Schedule Type Limits Name
  occupants schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  clothes dryer schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  clothes dryer schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  clothes washer schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  clothes washer schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  cooking range schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  cooking range schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  dishwasher schedule,     !- Name
  Fractional,              !- Schedule Type Limits Name
  dishwasher schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  misc plug loads schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  misc plug loads schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  misc tv schedule,        !- Name
  Fractional,              !- Schedule Type Limits Name
  misc tv schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  general water use schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  general water use schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  heating setpoint,        !- Name
  Temperature,             !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  cooling setpoint,        !- Name
  Temperature,             !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  clothes dryer exhaust 0 schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  cooling season schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-Apr28,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  4,                       !- End Month 1
  28,                      !- End Day 1
  cooling season schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 2
  4,                       !- Start Month 2
  29,                      !- Start Day 2
  5,                       !- End Month 2
  5,                       !- End Day 2
  cooling season schedule Week Rule - May6-Oct27,  !- Schedule:Week Name 3
  5,                       !- Start Month 3
  6,                       !- Start Day 3
  10,                      !- End Month 3
  27,                      !- End Day 3
  cooling season schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
  10,                      !- Start Month 4
  28,                      !- Start Day 4
  11,                      !- End Month 4
  3,                       !- End Day 4
  cooling season schedule Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
  11,                      !- Start Month 5
  4,                       !- Start Day 5
  12,                      !- End Month 5
  31;                      !- End Day 5

Schedule:Year,
  dhw fixtures schedule,   !- Name
  Fractional,              !- Schedule Type Limits Name
  dhw fixtures schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Year,
  exterior lighting schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  exterior lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  1,                       !- End Month 1
  27,                      !- End Day 1
  exterior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
  1,                       !- Start Month 2
  28,                      !- Start Day 2
  2,                       !- End Month 2
  3,                       !- End Day 2
  exterior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
  2,                       !- Start Month 3
  4,                       !- Start Day 3
  2,                       !- End Month 3
  24,                      !- End Day 3
  exterior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
  2,                       !- Start Month 4
  25,                      !- Start Day 4
  3,                       !- End Month 4
  3,                       !- End Day 4
  exterior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
  3,                       !- Start Month 5
  4,                       !- Start Day 5
  3,                       !- End Month 5
  31,                      !- End Day 5
  exterior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
  4,                       !- Start Month 6
  1,                       !- Start Day 6
  4,                       !- End Month 6
  28,                      !- End Day 6
  exterior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
  4,                       !- Start Month 7
  29,                      !- Start Day 7
  5,                       !- End Month 7
  5,                       !- End Day 7
  exterior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
  5,                       !- Start Month 8
  6,                       !- Start Day 8
  5,                       !- End Month 8
  26,                      !- End Day 8
  exterior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
  5,                       !- Start Month 9
  27,                      !- Start Day 9
  6,                       !- End Month 9
  2,                       !- End Day 9
  exterior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
  6,                       !- Start Month 10
  3,                       !- Start Day 10
  6,                       !- End Month 10
  30,                      !- End Day 10
  exterior lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
  7,                       !- Start Month 11
  1,                       !- Start Day 11
  7,                       !- End Month 11
  28,                      !- End Day 11
  exterior lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
  7,                       !- Start Month 12
  29,                      !- Start Day 12
  8,                       !- End Month 12
  4,                       !- End Day 12
  exterior lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
  8,                       !- Start Month 13
  5,                       !- Start Day 13
  8,                       !- End Month 13
  25,                      !- End Day 13
  exterior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
  8,                       !- Start Month 14
  26,                      !- Start Day 14
  9,                       !- End Month 14
  1,                       !- End Day 14
  exterior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
  9,                       !- Start Month 15
  2,                       !- Start Day 15
  9,                       !- End Month 15
  29,                      !- End Day 15
  exterior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
  9,                       !- Start Month 16
  30,                      !- Start Day 16
  10,                      !- End Month 16
  6,                       !- End Day 16
  exterior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
  10,                      !- Start Month 17
  7,                       !- Start Day 17
  10,                      !- End Month 17
  27,                      !- End Day 17
  exterior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
  10,                      !- Start Month 18
  28,                      !- Start Day 18
  11,                      !- End Month 18
  3,                       !- End Day 18
  exterior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
  11,                      !- Start Month 19
  4,                       !- Start Day 19
  11,                      !- End Month 19
  24,                      !- End Day 19
  exterior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
  11,                      !- Start Month 20
  25,                      !- Start Day 20
  12,                      !- End Month 20
  1,                       !- End Day 20
  exterior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
  12,                      !- Start Month 21
  2,                       !- Start Day 21
  12,                      !- End Month 21
  31;                      !- End Day 21

Schedule:Year,
  natural vent schedule,   !- Name
  OnOff,                   !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  1,                       !- End Month 1
  6,                       !- End Day 1
  natural vent schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
  1,                       !- Start Month 2
  7,                       !- Start Day 2
  12,                      !- End Month 2
  31;                      !- End Day 2

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  mains temperature schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 01/01,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,10.0422222222222,  !- Field 3
  Through: 01/02,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,9.98111111111111,  !- Field 7
  Through: 01/03,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,9.92111111111111,  !- Field 11
  Through: 01/04,          !- Field 13
  For: AllDays,            !- Field 14
  Until: 24:00,9.86222222222222,  !- Field 15
  Through: 01/05,          !- Field 17
  For: AllDays,            !- Field 18
  Until: 24:00,9.80444444444445,  !- Field 19
  Through: 01/06,          !- Field 21
  For: AllDays,            !- Field 22
  Until: 24:00,9.74833333333333,  !- Field 23
  Through: 01/07,          !- Field 25
  For: AllDays,            !- Field 26
  Until: 24:00,9.69333333333333,  !- Field 27
  Through: 01/08,          !- Field 29
  For: AllDays,            !- Field 30
  Until: 24:00,9.63944444444444,  !- Field 31
  Through: 01/09,          !- Field 33
  For: AllDays,            !- Field 34
  Until: 24:00,9.58722222222222,  !- Field 35
  Through: 01/10,          !- Field 37
  For: AllDays,            !- Field 38
  Until: 24:00,9.53666666666667,  !- Field 39
  Through: 01/11,          !- Field 41
  For: AllDays,            !- Field 42
  Until: 24:00,9.48722222222222,  !- Field 43
  Through: 01/12,          !- Field 45
  For: AllDays,            !- Field 46
  Until: 24:00,9.43888888888889,  !- Field 47
  Through: 01/13,          !- Field 49
  For: AllDays,            !- Field 50
  Until: 24:00,9.39222222222222,  !- Field 51
  Through: 01/14,          !- Field 53
  For: AllDays,            !- Field 54
  Until: 24:00,9.34722222222222,  !- Field 55
  Through: 01/15,          !- Field 57
  For: AllDays,            !- Field 58
  Until: 24:00,9.30333333333333,  !- Field 59
  Through: 01/16,          !- Field 61
  For: AllDays,            !- Field 62
  Until: 24:00,9.26111111111111,  !- Field 63
  Through: 01/17,          !- Field 65
  For: AllDays,            !- Field 66
  Until: 24:00,9.22,       !- Field 67
  Through: 01/18,          !- Field 69
  For: AllDays,            !- Field 70
  Until: 24:00,9.18055555555556,  !- Field 71
  Through: 01/19,          !- Field 73
  For: AllDays,            !- Field 74
  Until: 24:00,9.14277777777778,  !- Field 75
  Through: 01/20,          !- Field 77
  For: AllDays,            !- Field 78
  Until: 24:00,9.10611111111111,  !- Field 79
  Through: 01/21,          !- Field 81
  For: AllDays,            !- Field 82
  Until: 24:00,9.07111111111111,  !- Field 83
  Through: 01/22,          !- Field 85
  For: AllDays,            !- Field 86
  Until: 24:00,9.03777777777778,  !- Field 87
  Through: 01/23,          !- Field 89
  For: AllDays,            !- Field 90
  Until: 24:00,9.00611111111111,  !- Field 91
  Through: 01/24,          !- Field 93
  For: AllDays,            !- Field 94
  Until: 24:00,8.97555555555556,  !- Field 95
  Through: 01/25,          !- Field 97
  For: AllDays,            !- Field 98
  Until: 24:00,8.94722222222222,  !- Field 99
  Through: 01/26,          !- Field 101
  For: AllDays,            !- Field 102
  Until: 24:00,8.92,       !- Field 103
  Through: 01/27,          !- Field 105
  For: AllDays,            !- Field 106
  Until: 24:00,8.89388888888889,  !- Field 107
  Through: 01/28,          !- Field 109
  For: AllDays,            !- Field 110
  Until: 24:00,8.87,       !- Field 111
  Through: 01/29,          !- Field 113
  For: AllDays,            !- Field 114
  Until: 24:00,8.84777777777778,  !- Field 115
  Through: 01/30,          !- Field 117
  For: AllDays,            !- Field 118
  Until: 24:00,8.82666666666667,  !- Field 119
  Through: 01/31,          !- Field 121
  For: AllDays,            !- Field 122
  Until: 24:00,8.80722222222222,  !- Field 123
  Through: 02/01,          !- Field 125
  For: AllDays,            !- Field 126
  Until: 24:00,8.78944444444444,  !- Field 127
  Through: 02/02,          !- Field 129
  For: AllDays,            !- Field 130
  Until: 24:00,8.77333333333333,  !- Field 131
  Through: 02/03,          !- Field 133
  For: AllDays,            !- Field 134
  Until: 24:00,8.75888888888889,  !- Field 135
  Through: 02/04,          !- Field 137
  For: AllDays,            !- Field 138
  Until: 24:00,8.74611111111111,  !- Field 139
  Through: 02/05,          !- Field 141
  For: AllDays,            !- Field 142
  Until: 24:00,8.735,      !- Field 143
  Through: 02/06,          !- Field 145
  For: AllDays,            !- Field 146
  Until: 24:00,8.725,      !- Field 147
  Through: 02/07,          !- Field 149
  For: AllDays,            !- Field 150
  Until: 24:00,8.71722222222222,  !- Field 151
  Through: 02/08,          !- Field 153
  For: AllDays,            !- Field 154
  Until: 24:00,8.71055555555556,  !- Field 155
  Through: 02/09,          !- Field 157
  For: AllDays,            !- Field 158
  Until: 24:00,8.70611111111111,  !- Field 159
  Through: 02/10,          !- Field 161
  For: AllDays,            !- Field 162
  Until: 24:00,8.70277777777778,  !- Field 163
  Through: 02/11,          !- Field 165
  For: AllDays,            !- Field 166
  Until: 24:00,8.70111111111111,  !- Field 167
  Through: 02/12,          !- Field 169
  For: AllDays,            !- Field 170
  Until: 24:00,8.70166666666666,  !- Field 171
  Through: 02/13,          !- Field 173
  For: AllDays,            !- Field 174
  Until: 24:00,8.70333333333333,  !- Field 175
  Through: 02/14,          !- Field 177
  For: AllDays,            !- Field 178
  Until: 24:00,8.70666666666667,  !- Field 179
  Through: 02/15,          !- Field 181
  For: AllDays,            !- Field 182
  Until: 24:00,8.71166666666666,  !- Field 183
  Through: 02/16,          !- Field 185
  For: AllDays,            !- Field 186
  Until: 24:00,8.71833333333333,  !- Field 187
  Through: 02/17,          !- Field 189
  For: AllDays,            !- Field 190
  Until: 24:00,8.72666666666666,  !- Field 191
  Through: 02/18,          !- Field 193
  For: AllDays,            !- Field 194
  Until: 24:00,8.73666666666667,  !- Field 195
  Through: 02/19,          !- Field 197
  For: AllDays,            !- Field 198
  Until: 24:00,8.74777777777778,  !- Field 199
  Through: 02/20,          !- Field 201
  For: AllDays,            !- Field 202
  Until: 24:00,8.76111111111111,  !- Field 203
  Through: 02/21,          !- Field 205
  For: AllDays,            !- Field 206
  Until: 24:00,8.77611111111111,  !- Field 207
  Through: 02/22,          !- Field 209
  For: AllDays,            !- Field 210
  Until: 24:00,8.79222222222222,  !- Field 211
  Through: 02/23,          !- Field 213
  For: AllDays,            !- Field 214
  Until: 24:00,8.81,       !- Field 215
  Through: 02/24,          !- Field 217
  For: AllDays,            !- Field 218
  Until: 24:00,8.82944444444444,  !- Field 219
  Through: 02/25,          !- Field 221
  For: AllDays,            !- Field 222
  Until: 24:00,8.85111111111111,  !- Field 223
  Through: 02/26,          !- Field 225
  For: AllDays,            !- Field 226
  Until: 24:00,8.87333333333333,  !- Field 227
  Through: 02/27,          !- Field 229
  For: AllDays,            !- Field 230
  Until: 24:00,8.89777777777778,  !- Field 231
  Through: 02/28,          !- Field 233
  For: AllDays,            !- Field 234
  Until: 24:00,8.92388888888889,  !- Field 235
  Through: 03/01,          !- Field 237
  For: AllDays,            !- Field 238
  Until: 24:00,8.95111111111111,  !- Field 239
  Through: 03/02,          !- Field 241
  For: AllDays,            !- Field 242
  Until: 24:00,8.98,       !- Field 243
  Through: 03/03,          !- Field 245
  For: AllDays,            !- Field 246
  Until: 24:00,9.01055555555556,  !- Field 247
  Through: 03/04,          !- Field 249
  For: AllDays,            !- Field 250
  Until: 24:00,9.04277777777778,  !- Field 251
  Through: 03/05,          !- Field 253
  For: AllDays,            !- Field 254
  Until: 24:00,9.07666666666667,  !- Field 255
  Through: 03/06,          !- Field 257
  For: AllDays,            !- Field 258
  Until: 24:00,9.11166666666667,  !- Field 259
  Through: 03/07,          !- Field 261
  For: AllDays,            !- Field 262
  Until: 24:00,9.14833333333333,  !- Field 263
  Through: 03/08,          !- Field 265
  For: AllDays,            !- Field 266
  Until: 24:00,9.18666666666667,  !- Field 267
  Through: 03/09,          !- Field 269
  For: AllDays,            !- Field 270
  Until: 24:00,9.22611111111111,  !- Field 271
  Through: 03/10,          !- Field 273
  For: AllDays,            !- Field 274
  Until: 24:00,9.26722222222222,  !- Field 275
  Through: 03/11,          !- Field 277
  For: AllDays,            !- Field 278
  Until: 24:00,9.31,       !- Field 279
  Through: 03/12,          !- Field 281
  For: AllDays,            !- Field 282
  Until: 24:00,9.35388888888889,  !- Field 283
  Through: 03/13,          !- Field 285
  For: AllDays,            !- Field 286
  Until: 24:00,9.39944444444444,  !- Field 287
  Through: 03/14,          !- Field 289
  For: AllDays,            !- Field 290
  Until: 24:00,9.44611111111111,  !- Field 291
  Through: 03/15,          !- Field 293
  For: AllDays,            !- Field 294
  Until: 24:00,9.49444444444445,  !- Field 295
  Through: 03/16,          !- Field 297
  For: AllDays,            !- Field 298
  Until: 24:00,9.54444444444444,  !- Field 299
  Through: 03/17,          !- Field 301
  For: AllDays,            !- Field 302
  Until: 24:00,9.595,      !- Field 303
  Through: 03/18,          !- Field 305
  For: AllDays,            !- Field 306
  Until: 24:00,9.64777777777778,  !- Field 307
  Through: 03/19,          !- Field 309
  For: AllDays,            !- Field 310
  Until: 24:00,9.70166666666667,  !- Field 311
  Through: 03/20,          !- Field 313
  For: AllDays,            !- Field 314
  Until: 24:00,9.75666666666667,  !- Field 315
  Through: 03/21,          !- Field 317
  For: AllDays,            !- Field 318
  Until: 24:00,9.81333333333333,  !- Field 319
  Through: 03/22,          !- Field 321
  For: AllDays,            !- Field 322
  Until: 24:00,9.87111111111111,  !- Field 323
  Through: 03/23,          !- Field 325
  For: AllDays,            !- Field 326
  Until: 24:00,9.93,       !- Field 327
  Through: 03/24,          !- Field 329
  For: AllDays,            !- Field 330
  Until: 24:00,9.99,       !- Field 331
  Through: 03/25,          !- Field 333
  For: AllDays,            !- Field 334
  Until: 24:00,10.0516666666667,  !- Field 335
  Through: 03/26,          !- Field 337
  For: AllDays,            !- Field 338
  Until: 24:00,10.1144444444444,  !- Field 339
  Through: 03/27,          !- Field 341
  For: AllDays,            !- Field 342
  Until: 24:00,10.1783333333333,  !- Field 343
  Through: 03/28,          !- Field 345
  For: AllDays,            !- Field 346
  Until: 24:00,10.2438888888889,  !- Field 347
  Through: 03/29,          !- Field 349
  For: AllDays,            !- Field 350
  Until: 24:00,10.31,      !- Field 351
  Through: 03/30,          !- Field 353
  For: AllDays,            !- Field 354
  Until: 24:00,10.3777777777778,  !- Field 355
  Through: 03/31,          !- Field 357
  For: AllDays,            !- Field 358
  Until: 24:00,10.4461111111111,  !- Field 359
  Through: 04/01,          !- Field 361
  For: AllDays,            !- Field 362
  Until: 24:00,10.5161111111111,  !- Field 363
  Through: 04/02,          !- Field 365
  For: AllDays,            !- Field 366
  Until: 24:00,10.5866666666667,  !- Field 367
  Through: 04/03,          !- Field 369
  For: AllDays,            !- Field 370
  Until: 24:00,10.6588888888889,  !- Field 371
  Through: 04/04,          !- Field 373
  For: AllDays,            !- Field 374
  Until: 24:00,10.7316666666667,  !- Field 375
  Through: 04/05,          !- Field 377
  For: AllDays,            !- Field 378
  Until: 24:00,10.8055555555556,  !- Field 379
  Through: 04/06,          !- Field 381
  For: AllDays,            !- Field 382
  Until: 24:00,10.8811111111111,  !- Field 383
  Through: 04/07,          !- Field 385
  For: AllDays,            !- Field 386
  Until: 24:00,10.9566666666667,  !- Field 387
  Through: 04/08,          !- Field 389
  For: AllDays,            !- Field 390
  Until: 24:00,11.0338888888889,  !- Field 391
  Through: 04/09,          !- Field 393
  For: AllDays,            !- Field 394
  Until: 24:00,11.1116666666667,  !- Field 395
  Through: 04/10,          !- Field 397
  For: AllDays,            !- Field 398
  Until: 24:00,11.1905555555556,  !- Field 399
  Through: 04/11,          !- Field 401
  For: AllDays,            !- Field 402
  Until: 24:00,11.27,      !- Field 403
  Through: 04/12,          !- Field 405
  For: AllDays,            !- Field 406
  Until: 24:00,11.3511111111111,  !- Field 407
  Through: 04/13,          !- Field 409
  For: AllDays,            !- Field 410
  Until: 24:00,11.4322222222222,  !- Field 411
  Through: 04/14,          !- Field 413
  For: AllDays,            !- Field 414
  Until: 24:00,11.5144444444444,  !- Field 415
  Through: 04/15,          !- Field 417
  For: AllDays,            !- Field 418
  Until: 24:00,11.5977777777778,  !- Field 419
  Through: 04/16,          !- Field 421
  For: AllDays,            !- Field 422
  Until: 24:00,11.6816666666667,  !- Field 423
  Through: 04/17,          !- Field 425
  For: AllDays,            !- Field 426
  Until: 24:00,11.7661111111111,  !- Field 427
  Through: 04/18,          !- Field 429
  For: AllDays,            !- Field 430
  Until: 24:00,11.8511111111111,  !- Field 431
  Through: 04/19,          !- Field 433
  For: AllDays,            !- Field 434
  Until: 24:00,11.9372222222222,  !- Field 435
  Through: 04/20,          !- Field 437
  For: AllDays,            !- Field 438
  Until: 24:00,12.0238888888889,  !- Field 439
  Through: 04/21,          !- Field 441
  For: AllDays,            !- Field 442
  Until: 24:00,12.1111111111111,  !- Field 443
  Through: 04/22,          !- Field 445
  For: AllDays,            !- Field 446
  Until: 24:00,12.1994444444444,  !- Field 447
  Through: 04/23,          !- Field 449
  For: AllDays,            !- Field 450
  Until: 24:00,12.2877777777778,  !- Field 451
  Through: 04/24,          !- Field 453
  For: AllDays,            !- Field 454
  Until: 24:00,12.3766666666667,  !- Field 455
  Through: 04/25,          !- Field 457
  For: AllDays,            !- Field 458
  Until: 24:00,12.4666666666667,  !- Field 459
  Through: 04/26,          !- Field 461
  For: AllDays,            !- Field 462
  Until: 24:00,12.5566666666667,  !- Field 463
  Through: 04/27,          !- Field 465
  For: AllDays,            !- Field 466
  Until: 24:00,12.6472222222222,  !- Field 467
  Through: 04/28,          !- Field 469
  For: AllDays,            !- Field 470
  Until: 24:00,12.7383333333333,  !- Field 471
  Through: 04/29,          !- Field 473
  For: AllDays,            !- Field 474
  Until: 24:00,12.83,      !- Field 475
  Through: 04/30,          !- Field 477
  For: AllDays,            !- Field 478
  Until: 24:00,12.9222222222222,  !- Field 479
  Through: 05/01,          !- Field 481
  For: AllDays,            !- Field 482
  Until: 24:00,13.0144444444444,  !- Field 483
  Through: 05/02,          !- Field 485
  For: AllDays,            !- Field 486
  Until: 24:00,13.1072222222222,  !- Field 487
  Through: 05/03,          !- Field 489
  For: AllDays,            !- Field 490
  Until: 24:00,13.2,       !- Field 491
  Through: 05/04,          !- Field 493
  For: AllDays,            !- Field 494
  Until: 24:00,13.2933333333333,  !- Field 495
  Through: 05/05,          !- Field 497
  For: AllDays,            !- Field 498
  Until: 24:00,13.3872222222222,  !- Field 499
  Through: 05/06,          !- Field 501
  For: AllDays,            !- Field 502
  Until: 24:00,13.4805555555556,  !- Field 503
  Through: 05/07,          !- Field 505
  For: AllDays,            !- Field 506
  Until: 24:00,13.575,     !- Field 507
  Through: 05/08,          !- Field 509
  For: AllDays,            !- Field 510
  Until: 24:00,13.6688888888889,  !- Field 511
  Through: 05/09,          !- Field 513
  For: AllDays,            !- Field 514
  Until: 24:00,13.7633333333333,  !- Field 515
  Through: 05/10,          !- Field 517
  For: AllDays,            !- Field 518
  Until: 24:00,13.8577777777778,  !- Field 519
  Through: 05/11,          !- Field 521
  For: AllDays,            !- Field 522
  Until: 24:00,13.9527777777778,  !- Field 523
  Through: 05/12,          !- Field 525
  For: AllDays,            !- Field 526
  Until: 24:00,14.0472222222222,  !- Field 527
  Through: 05/13,          !- Field 529
  For: AllDays,            !- Field 530
  Until: 24:00,14.1422222222222,  !- Field 531
  Through: 05/14,          !- Field 533
  For: AllDays,            !- Field 534
  Until: 24:00,14.2366666666667,  !- Field 535
  Through: 05/15,          !- Field 537
  For: AllDays,            !- Field 538
  Until: 24:00,14.3316666666667,  !- Field 539
  Through: 05/16,          !- Field 541
  For: AllDays,            !- Field 542
  Until: 24:00,14.4266666666667,  !- Field 543
  Through: 05/17,          !- Field 545
  For: AllDays,            !- Field 546
  Until: 24:00,14.5211111111111,  !- Field 547
  Through: 05/18,          !- Field 549
  For: AllDays,            !- Field 550
  Until: 24:00,14.6155555555556,  !- Field 551
  Through: 05/19,          !- Field 553
  For: AllDays,            !- Field 554
  Until: 24:00,14.71,      !- Field 555
  Through: 05/20,          !- Field 557
  For: AllDays,            !- Field 558
  Until: 24:00,14.8044444444444,  !- Field 559
  Through: 05/21,          !- Field 561
  For: AllDays,            !- Field 562
  Until: 24:00,14.8983333333333,  !- Field 563
  Through: 05/22,          !- Field 565
  For: AllDays,            !- Field 566
  Until: 24:00,14.9922222222222,  !- Field 567
  Through: 05/23,          !- Field 569
  For: AllDays,            !- Field 570
  Until: 24:00,15.0861111111111,  !- Field 571
  Through: 05/24,          !- Field 573
  For: AllDays,            !- Field 574
  Until: 24:00,15.1794444444444,  !- Field 575
  Through: 05/25,          !- Field 577
  For: AllDays,            !- Field 578
  Until: 24:00,15.2727777777778,  !- Field 579
  Through: 05/26,          !- Field 581
  For: AllDays,            !- Field 582
  Until: 24:00,15.3655555555556,  !- Field 583
  Through: 05/27,          !- Field 585
  For: AllDays,            !- Field 586
  Until: 24:00,15.4577777777778,  !- Field 587
  Through: 05/28,          !- Field 589
  For: AllDays,            !- Field 590
  Until: 24:00,15.55,      !- Field 591
  Through: 05/29,          !- Field 593
  For: AllDays,            !- Field 594
  Until: 24:00,15.6416666666667,  !- Field 595
  Through: 05/30,          !- Field 597
  For: AllDays,            !- Field 598
  Until: 24:00,15.7333333333333,  !- Field 599
  Through: 05/31,          !- Field 601
  For: AllDays,            !- Field 602
  Until: 24:00,15.8238888888889,  !- Field 603
  Through: 06/01,          !- Field 605
  For: AllDays,            !- Field 606
  Until: 24:00,15.9144444444444,  !- Field 607
  Through: 06/02,          !- Field 609
  For: AllDays,            !- Field 610
  Until: 24:00,16.0044444444444,  !- Field 611
  Through: 06/03,          !- Field 613
  For: AllDays,            !- Field 614
  Until: 24:00,16.0933333333333,  !- Field 615
  Through: 06/04,          !- Field 617
  For: AllDays,            !- Field 618
  Until: 24:00,16.1822222222222,  !- Field 619
  Through: 06/05,          !- Field 621
  For: AllDays,            !- Field 622
  Until: 24:00,16.2705555555556,  !- Field 623
  Through: 06/06,          !- Field 625
  For: AllDays,            !- Field 626
  Until: 24:00,16.3583333333333,  !- Field 627
  Through: 06/07,          !- Field 629
  For: AllDays,            !- Field 630
  Until: 24:00,16.445,     !- Field 631
  Through: 06/08,          !- Field 633
  For: AllDays,            !- Field 634
  Until: 24:00,16.5311111111111,  !- Field 635
  Through: 06/09,          !- Field 637
  For: AllDays,            !- Field 638
  Until: 24:00,16.6166666666667,  !- Field 639
  Through: 06/10,          !- Field 641
  For: AllDays,            !- Field 642
  Until: 24:00,16.7016666666667,  !- Field 643
  Through: 06/11,          !- Field 645
  For: AllDays,            !- Field 646
  Until: 24:00,16.7861111111111,  !- Field 647
  Through: 06/12,          !- Field 649
  For: AllDays,            !- Field 650
  Until: 24:00,16.8694444444444,  !- Field 651
  Through: 06/13,          !- Field 653
  For: AllDays,            !- Field 654
  Until: 24:00,16.9516666666667,  !- Field 655
  Through: 06/14,          !- Field 657
  For: AllDays,            !- Field 658
  Until: 24:00,17.0338888888889,  !- Field 659
  Through: 06/15,          !- Field 661
  For: AllDays,            !- Field 662
  Until: 24:00,17.1144444444444,  !- Field 663
  Through: 06/16,          !- Field 665
  For: AllDays,            !- Field 666
  Until: 24:00,17.1944444444444,  !- Field 667
  Through: 06/17,          !- Field 669
  For: AllDays,            !- Field 670
  Until: 24:00,17.2738888888889,  !- Field 671
  Through: 06/18,          !- Field 673
  For: AllDays,            !- Field 674
  Until: 24:00,17.3522222222222,  !- Field 675
  Through: 06/19,          !- Field 677
  For: AllDays,            !- Field 678
  Until: 24:00,17.4294444444444,  !- Field 679
  Through: 06/20,          !- Field 681
  For: AllDays,            !- Field 682
  Until: 24:00,17.5061111111111,  !- Field 683
  Through: 06/21,          !- Field 685
  For: AllDays,            !- Field 686
  Until: 24:00,17.5811111111111,  !- Field 687
  Through: 06/22,          !- Field 689
  For: AllDays,            !- Field 690
  Until: 24:00,17.6555555555556,  !- Field 691
  Through: 06/23,          !- Field 693
  For: AllDays,            !- Field 694
  Until: 24:00,17.7288888888889,  !- Field 695
  Through: 06/24,          !- Field 697
  For: AllDays,            !- Field 698
  Until: 24:00,17.8016666666667,  !- Field 699
  Through: 06/25,          !- Field 701
  For: AllDays,            !- Field 702
  Until: 24:00,17.8727777777778,  !- Field 703
  Through: 06/26,          !- Field 705
  For: AllDays,            !- Field 706
  Until: 24:00,17.9427777777778,  !- Field 707
  Through: 06/27,          !- Field 709
  For: AllDays,            !- Field 710
  Until: 24:00,18.0122222222222,  !- Field 711
  Through: 06/28,          !- Field 713
  For: AllDays,            !- Field 714
  Until: 24:00,18.08,      !- Field 715
  Through: 06/29,          !- Field 717
  For: AllDays,            !- Field 718
  Until: 24:00,18.1466666666667,  !- Field 719
  Through: 06/30,          !- Field 721
  For: AllDays,            !- Field 722
  Until: 24:00,18.2127777777778,  !- Field 723
  Through: 07/01,          !- Field 725
  For: AllDays,            !- Field 726
  Until: 24:00,18.2772222222222,  !- Field 727
  Through: 07/02,          !- Field 729
  For: AllDays,            !- Field 730
  Until: 24:00,18.3405555555556,  !- Field 731
  Through: 07/03,          !- Field 733
  For: AllDays,            !- Field 734
  Until: 24:00,18.4022222222222,  !- Field 735
  Through: 07/04,          !- Field 737
  For: AllDays,            !- Field 738
  Until: 24:00,18.4633333333333,  !- Field 739
  Through: 07/05,          !- Field 741
  For: AllDays,            !- Field 742
  Until: 24:00,18.5227777777778,  !- Field 743
  Through: 07/06,          !- Field 745
  For: AllDays,            !- Field 746
  Until: 24:00,18.5811111111111,  !- Field 747
  Through: 07/07,          !- Field 749
  For: AllDays,            !- Field 750
  Until: 24:00,18.6377777777778,  !- Field 751
  Through: 07/08,          !- Field 753
  For: AllDays,            !- Field 754
  Until: 24:00,18.6938888888889,  !- Field 755
  Through: 07/09,          !- Field 757
  For: AllDays,            !- Field 758
  Until: 24:00,18.7477777777778,  !- Field 759
  Through: 07/10,          !- Field 761
  For: AllDays,            !- Field 762
  Until: 24:00,18.8011111111111,  !- Field 763
  Through: 07/11,          !- Field 765
  For: AllDays,            !- Field 766
  Until: 24:00,18.8527777777778,  !- Field 767
  Through: 07/12,          !- Field 769
  For: AllDays,            !- Field 770
  Until: 24:00,18.9027777777778,  !- Field 771
  Through: 07/13,          !- Field 773
  For: AllDays,            !- Field 774
  Until: 24:00,18.9516666666667,  !- Field 775
  Through: 07/14,          !- Field 777
  For: AllDays,            !- Field 778
  Until: 24:00,18.9994444444444,  !- Field 779
  Through: 07/15,          !- Field 781
  For: AllDays,            !- Field 782
  Until: 24:00,19.0455555555556,  !- Field 783
  Through: 07/16,          !- Field 785
  For: AllDays,            !- Field 786
  Until: 24:00,19.09,      !- Field 787
  Through: 07/17,          !- Field 789
  For: AllDays,            !- Field 790
  Until: 24:00,19.1333333333333,  !- Field 791
  Through: 07/18,          !- Field 793
  For: AllDays,            !- Field 794
  Until: 24:00,19.175,     !- Field 795
  Through: 07/19,          !- Field 797
  For: AllDays,            !- Field 798
  Until: 24:00,19.215,     !- Field 799
  Through: 07/20,          !- Field 801
  For: AllDays,            !- Field 802
  Until: 24:00,19.2538888888889,  !- Field 803
  Through: 07/21,          !- Field 805
  For: AllDays,            !- Field 806
  Until: 24:00,19.2911111111111,  !- Field 807
  Through: 07/22,          !- Field 809
  For: AllDays,            !- Field 810
  Until: 24:00,19.3266666666667,  !- Field 811
  Through: 07/23,          !- Field 813
  For: AllDays,            !- Field 814
  Until: 24:00,19.3611111111111,  !- Field 815
  Through: 07/24,          !- Field 817
  For: AllDays,            !- Field 818
  Until: 24:00,19.3938888888889,  !- Field 819
  Through: 07/25,          !- Field 821
  For: AllDays,            !- Field 822
  Until: 24:00,19.425,     !- Field 823
  Through: 07/26,          !- Field 825
  For: AllDays,            !- Field 826
  Until: 24:00,19.4544444444444,  !- Field 827
  Through: 07/27,          !- Field 829
  For: AllDays,            !- Field 830
  Until: 24:00,19.4827777777778,  !- Field 831
  Through: 07/28,          !- Field 833
  For: AllDays,            !- Field 834
  Until: 24:00,19.5094444444444,  !- Field 835
  Through: 07/29,          !- Field 837
  For: AllDays,            !- Field 838
  Until: 24:00,19.5338888888889,  !- Field 839
  Through: 07/30,          !- Field 841
  For: AllDays,            !- Field 842
  Until: 24:00,19.5577777777778,  !- Field 843
  Through: 07/31,          !- Field 845
  For: AllDays,            !- Field 846
  Until: 24:00,19.5794444444444,  !- Field 847
  Through: 08/01,          !- Field 849
  For: AllDays,            !- Field 850
  Until: 24:00,19.5994444444444,  !- Field 851
  Through: 08/02,          !- Field 853
  For: AllDays,            !- Field 854
  Until: 24:00,19.6183333333333,  !- Field 855
  Through: 08/03,          !- Field 857
  For: AllDays,            !- Field 858
  Until: 24:00,19.635,     !- Field 859
  Through: 08/04,          !- Field 861
  For: AllDays,            !- Field 862
  Until: 24:00,19.6505555555556,  !- Field 863
  Through: 08/05,          !- Field 865
  For: AllDays,            !- Field 866
  Until: 24:00,19.6644444444444,  !- Field 867
  Through: 08/06,          !- Field 869
  For: AllDays,            !- Field 870
  Until: 24:00,19.6766666666667,  !- Field 871
  Through: 08/07,          !- Field 873
  For: AllDays,            !- Field 874
  Until: 24:00,19.6872222222222,  !- Field 875
  Through: 08/08,          !- Field 877
  For: AllDays,            !- Field 878
  Until: 24:00,19.6961111111111,  !- Field 879
  Through: 08/09,          !- Field 881
  For: AllDays,            !- Field 882
  Until: 24:00,19.7033333333333,  !- Field 883
  Through: 08/10,          !- Field 885
  For: AllDays,            !- Field 886
  Until: 24:00,19.7088888888889,  !- Field 887
  Through: 08/11,          !- Field 889
  For: AllDays,            !- Field 890
  Until: 24:00,19.7127777777778,  !- Field 891
  Through: 08/12,          !- Field 893
  For: AllDays,            !- Field 894
  Until: 24:00,19.7155555555556,  !- Field 895
  Through: 08/13,          !- Field 897
  For: AllDays,            !- Field 898
  Until: 24:00,19.7161111111111,  !- Field 899
  Through: 08/14,          !- Field 901
  For: AllDays,            !- Field 902
  Until: 24:00,19.715,     !- Field 903
  Through: 08/15,          !- Field 905
  For: AllDays,            !- Field 906
  Until: 24:00,19.7127777777778,  !- Field 907
  Through: 08/16,          !- Field 909
  For: AllDays,            !- Field 910
  Until: 24:00,19.7088888888889,  !- Field 911
  Through: 08/17,          !- Field 913
  For: AllDays,            !- Field 914
  Until: 24:00,19.7027777777778,  !- Field 915
  Through: 08/18,          !- Field 917
  For: AllDays,            !- Field 918
  Until: 24:00,19.6955555555556,  !- Field 919
  Through: 08/19,          !- Field 921
  For: AllDays,            !- Field 922
  Until: 24:00,19.6866666666667,  !- Field 923
  Through: 08/20,          !- Field 925
  For: AllDays,            !- Field 926
  Until: 24:00,19.6761111111111,  !- Field 927
  Through: 08/21,          !- Field 929
  For: AllDays,            !- Field 930
  Until: 24:00,19.6638888888889,  !- Field 931
  Through: 08/22,          !- Field 933
  For: AllDays,            !- Field 934
  Until: 24:00,19.65,      !- Field 935
  Through: 08/23,          !- Field 937
  For: AllDays,            !- Field 938
  Until: 24:00,19.6344444444444,  !- Field 939
  Through: 08/24,          !- Field 941
  For: AllDays,            !- Field 942
  Until: 24:00,19.6172222222222,  !- Field 943
  Through: 08/25,          !- Field 945
  For: AllDays,            !- Field 946
  Until: 24:00,19.5988888888889,  !- Field 947
  Through: 08/26,          !- Field 949
  For: AllDays,            !- Field 950
  Until: 24:00,19.5783333333333,  !- Field 951
  Through: 08/27,          !- Field 953
  For: AllDays,            !- Field 954
  Until: 24:00,19.5566666666667,  !- Field 955
  Through: 08/28,          !- Field 957
  For: AllDays,            !- Field 958
  Until: 24:00,19.5333333333333,  !- Field 959
  Through: 08/29,          !- Field 961
  For: AllDays,            !- Field 962
  Until: 24:00,19.5083333333333,  !- Field 963
  Through: 08/30,          !- Field 965
  For: AllDays,            !- Field 966
  Until: 24:00,19.4816666666667,  !- Field 967
  Through: 08/31,          !- Field 969
  For: AllDays,            !- Field 970
  Until: 24:00,19.4533333333333,  !- Field 971
  Through: 09/01,          !- Field 973
  For: AllDays,            !- Field 974
  Until: 24:00,19.4238888888889,  !- Field 975
  Through: 09/02,          !- Field 977
  For: AllDays,            !- Field 978
  Until: 24:00,19.3922222222222,  !- Field 979
  Through: 09/03,          !- Field 981
  For: AllDays,            !- Field 982
  Until: 24:00,19.3594444444444,  !- Field 983
  Through: 09/04,          !- Field 985
  For: AllDays,            !- Field 986
  Until: 24:00,19.3255555555556,  !- Field 987
  Through: 09/05,          !- Field 989
  For: AllDays,            !- Field 990
  Until: 24:00,19.2894444444444,  !- Field 991
  Through: 09/06,          !- Field 993
  For: AllDays,            !- Field 994
  Until: 24:00,19.2522222222222,  !- Field 995
  Through: 09/07,          !- Field 997
  For: AllDays,            !- Field 998
  Until: 24:00,19.2133333333333,  !- Field 999
  Through: 09/08,          !- Field 1001
  For: AllDays,            !- Field 1002
  Until: 24:00,19.1733333333333,  !- Field 1003
  Through: 09/09,          !- Field 1005
  For: AllDays,            !- Field 1006
  Until: 24:00,19.1316666666667,  !- Field 1007
  Through: 09/10,          !- Field 1009
  For: AllDays,            !- Field 1010
  Until: 24:00,19.0883333333333,  !- Field 1011
  Through: 09/11,          !- Field 1013
  For: AllDays,            !- Field 1014
  Until: 24:00,19.0433333333333,  !- Field 1015
  Through: 09/12,          !- Field 1017
  For: AllDays,            !- Field 1018
  Until: 24:00,18.9972222222222,  !- Field 1019
  Through: 09/13,          !- Field 1021
  For: AllDays,            !- Field 1022
  Until: 24:00,18.95,      !- Field 1023
  Through: 09/14,          !- Field 1025
  For: AllDays,            !- Field 1026
  Until: 24:00,18.9011111111111,  !- Field 1027
  Through: 09/15,          !- Field 1029
  For: AllDays,            !- Field 1030
  Until: 24:00,18.8505555555556,  !- Field 1031
  Through: 09/16,          !- Field 1033
  For: AllDays,            !- Field 1034
  Until: 24:00,18.7988888888889,  !- Field 1035
  Through: 09/17,          !- Field 1037
  For: AllDays,            !- Field 1038
  Until: 24:00,18.7461111111111,  !- Field 1039
  Through: 09/18,          !- Field 1041
  For: AllDays,            !- Field 1042
  Until: 24:00,18.6916666666667,  !- Field 1043
  Through: 09/19,          !- Field 1045
  For: AllDays,            !- Field 1046
  Until: 24:00,18.6355555555556,  !- Field 1047
  Through: 09/20,          !- Field 1049
  For: AllDays,            !- Field 1050
  Until: 24:00,18.5788888888889,  !- Field 1051
  Through: 09/21,          !- Field 1053
  For: AllDays,            !- Field 1054
  Until: 24:00,18.5205555555556,  !- Field 1055
  Through: 09/22,          !- Field 1057
  For: AllDays,            !- Field 1058
  Until: 24:00,18.4605555555556,  !- Field 1059
  Through: 09/23,          !- Field 1061
  For: AllDays,            !- Field 1062
  Until: 24:00,18.4,       !- Field 1063
  Through: 09/24,          !- Field 1065
  For: AllDays,            !- Field 1066
  Until: 24:00,18.3377777777778,  !- Field 1067
  Through: 09/25,          !- Field 1069
  For: AllDays,            !- Field 1070
  Until: 24:00,18.2744444444444,  !- Field 1071
  Through: 09/26,          !- Field 1073
  For: AllDays,            !- Field 1074
  Until: 24:00,18.21,      !- Field 1075
  Through: 09/27,          !- Field 1077
  For: AllDays,            !- Field 1078
  Until: 24:00,18.1444444444444,  !- Field 1079
  Through: 09/28,          !- Field 1081
  For: AllDays,            !- Field 1082
  Until: 24:00,18.0772222222222,  !- Field 1083
  Through: 09/29,          !- Field 1085
  For: AllDays,            !- Field 1086
  Until: 24:00,18.0094444444444,  !- Field 1087
  Through: 09/30,          !- Field 1089
  For: AllDays,            !- Field 1090
  Until: 24:00,17.94,      !- Field 1091
  Through: 10/01,          !- Field 1093
  For: AllDays,            !- Field 1094
  Until: 24:00,17.87,      !- Field 1095
  Through: 10/02,          !- Field 1097
  For: AllDays,            !- Field 1098
  Until: 24:00,17.7988888888889,  !- Field 1099
  Through: 10/03,          !- Field 1101
  For: AllDays,            !- Field 1102
  Until: 24:00,17.7261111111111,  !- Field 1103
  Through: 10/04,          !- Field 1105
  For: AllDays,            !- Field 1106
  Until: 24:00,17.6527777777778,  !- Field 1107
  Through: 10/05,          !- Field 1109
  For: AllDays,            !- Field 1110
  Until: 24:00,17.5783333333333,  !- Field 1111
  Through: 10/06,          !- Field 1113
  For: AllDays,            !- Field 1114
  Until: 24:00,17.5027777777778,  !- Field 1115
  Through: 10/07,          !- Field 1117
  For: AllDays,            !- Field 1118
  Until: 24:00,17.4266666666667,  !- Field 1119
  Through: 10/08,          !- Field 1121
  For: AllDays,            !- Field 1122
  Until: 24:00,17.3488888888889,  !- Field 1123
  Through: 10/09,          !- Field 1125
  For: AllDays,            !- Field 1126
  Until: 24:00,17.2705555555556,  !- Field 1127
  Through: 10/10,          !- Field 1129
  For: AllDays,            !- Field 1130
  Until: 24:00,17.1916666666667,  !- Field 1131
  Through: 10/11,          !- Field 1133
  For: AllDays,            !- Field 1134
  Until: 24:00,17.1111111111111,  !- Field 1135
  Through: 10/12,          !- Field 1137
  For: AllDays,            !- Field 1138
  Until: 24:00,17.0305555555556,  !- Field 1139
  Through: 10/13,          !- Field 1141
  For: AllDays,            !- Field 1142
  Until: 24:00,16.9483333333333,  !- Field 1143
  Through: 10/14,          !- Field 1145
  For: AllDays,            !- Field 1146
  Until: 24:00,16.8661111111111,  !- Field 1147
  Through: 10/15,          !- Field 1149
  For: AllDays,            !- Field 1150
  Until: 24:00,16.7827777777778,  !- Field 1151
  Through: 10/16,          !- Field 1153
  For: AllDays,            !- Field 1154
  Until: 24:00,16.6983333333333,  !- Field 1155
  Through: 10/17,          !- Field 1157
  For: AllDays,            !- Field 1158
  Until: 24:00,16.6133333333333,  !- Field 1159
  Through: 10/18,          !- Field 1161
  For: AllDays,            !- Field 1162
  Until: 24:00,16.5277777777778,  !- Field 1163
  Through: 10/19,          !- Field 1165
  For: AllDays,            !- Field 1166
  Until: 24:00,16.4416666666667,  !- Field 1167
  Through: 10/20,          !- Field 1169
  For: AllDays,            !- Field 1170
  Until: 24:00,16.3544444444444,  !- Field 1171
  Through: 10/21,          !- Field 1173
  For: AllDays,            !- Field 1174
  Until: 24:00,16.2672222222222,  !- Field 1175
  Through: 10/22,          !- Field 1177
  For: AllDays,            !- Field 1178
  Until: 24:00,16.1788888888889,  !- Field 1179
  Through: 10/23,          !- Field 1181
  For: AllDays,            !- Field 1182
  Until: 24:00,16.09,      !- Field 1183
  Through: 10/24,          !- Field 1185
  For: AllDays,            !- Field 1186
  Until: 24:00,16.0005555555556,  !- Field 1187
  Through: 10/25,          !- Field 1189
  For: AllDays,            !- Field 1190
  Until: 24:00,15.9105555555556,  !- Field 1191
  Through: 10/26,          !- Field 1193
  For: AllDays,            !- Field 1194
  Until: 24:00,15.8205555555556,  !- Field 1195
  Through: 10/27,          !- Field 1197
  For: AllDays,            !- Field 1198
  Until: 24:00,15.7294444444444,  !- Field 1199
  Through: 10/28,          !- Field 1201
  For: AllDays,            !- Field 1202
  Until: 24:00,15.6383333333333,  !- Field 1203
  Through: 10/29,          !- Field 1205
  For: AllDays,            !- Field 1206
  Until: 24:00,15.5466666666667,  !- Field 1207
  Through: 10/30,          !- Field 1209
  For: AllDays,            !- Field 1210
  Until: 24:00,15.4544444444444,  !- Field 1211
  Through: 10/31,          !- Field 1213
  For: AllDays,            !- Field 1214
  Until: 24:00,15.3616666666667,  !- Field 1215
  Through: 11/01,          !- Field 1217
  For: AllDays,            !- Field 1218
  Until: 24:00,15.2688888888889,  !- Field 1219
  Through: 11/02,          !- Field 1221
  For: AllDays,            !- Field 1222
  Until: 24:00,15.1761111111111,  !- Field 1223
  Through: 11/03,          !- Field 1225
  For: AllDays,            !- Field 1226
  Until: 24:00,15.0822222222222,  !- Field 1227
  Through: 11/04,          !- Field 1229
  For: AllDays,            !- Field 1230
  Until: 24:00,14.9888888888889,  !- Field 1231
  Through: 11/05,          !- Field 1233
  For: AllDays,            !- Field 1234
  Until: 24:00,14.895,     !- Field 1235
  Through: 11/06,          !- Field 1237
  For: AllDays,            !- Field 1238
  Until: 24:00,14.8005555555556,  !- Field 1239
  Through: 11/07,          !- Field 1241
  For: AllDays,            !- Field 1242
  Until: 24:00,14.7061111111111,  !- Field 1243
  Through: 11/08,          !- Field 1245
  For: AllDays,            !- Field 1246
  Until: 24:00,14.6116666666667,  !- Field 1247
  Through: 11/09,          !- Field 1249
  For: AllDays,            !- Field 1250
  Until: 24:00,14.5172222222222,  !- Field 1251
  Through: 11/10,          !- Field 1253
  For: AllDays,            !- Field 1254
  Until: 24:00,14.4227777777778,  !- Field 1255
  Through: 11/11,          !- Field 1257
  For: AllDays,            !- Field 1258
  Until: 24:00,14.3277777777778,  !- Field 1259
  Through: 11/12,          !- Field 1261
  For: AllDays,            !- Field 1262
  Until: 24:00,14.2333333333333,  !- Field 1263
  Through: 11/13,          !- Field 1265
  For: AllDays,            !- Field 1266
  Until: 24:00,14.1383333333333,  !- Field 1267
  Through: 11/14,          !- Field 1269
  For: AllDays,            !- Field 1270
  Until: 24:00,14.0433333333333,  !- Field 1271
  Through: 11/15,          !- Field 1273
  For: AllDays,            !- Field 1274
  Until: 24:00,13.9488888888889,  !- Field 1275
  Through: 11/16,          !- Field 1277
  For: AllDays,            !- Field 1278
  Until: 24:00,13.8544444444444,  !- Field 1279
  Through: 11/17,          !- Field 1281
  For: AllDays,            !- Field 1282
  Until: 24:00,13.76,      !- Field 1283
  Through: 11/18,          !- Field 1285
  For: AllDays,            !- Field 1286
  Until: 24:00,13.6655555555556,  !- Field 1287
  Through: 11/19,          !- Field 1289
  For: AllDays,            !- Field 1290
  Until: 24:00,13.5711111111111,  !- Field 1291
  Through: 11/20,          !- Field 1293
  For: AllDays,            !- Field 1294
  Until: 24:00,13.4772222222222,  !- Field 1295
  Through: 11/21,          !- Field 1297
  For: AllDays,            !- Field 1298
  Until: 24:00,13.3833333333333,  !- Field 1299
  Through: 11/22,          !- Field 1301
  For: AllDays,            !- Field 1302
  Until: 24:00,13.2894444444444,  !- Field 1303
  Through: 11/23,          !- Field 1305
  For: AllDays,            !- Field 1306
  Until: 24:00,13.1961111111111,  !- Field 1307
  Through: 11/24,          !- Field 1309
  For: AllDays,            !- Field 1310
  Until: 24:00,13.1033333333333,  !- Field 1311
  Through: 11/25,          !- Field 1313
  For: AllDays,            !- Field 1314
  Until: 24:00,13.0105555555556,  !- Field 1315
  Through: 11/26,          !- Field 1317
  For: AllDays,            !- Field 1318
  Until: 24:00,12.9183333333333,  !- Field 1319
  Through: 11/27,          !- Field 1321
  For: AllDays,            !- Field 1322
  Until: 24:00,12.8266666666667,  !- Field 1323
  Through: 11/28,          !- Field 1325
  For: AllDays,            !- Field 1326
  Until: 24:00,12.735,     !- Field 1327
  Through: 11/29,          !- Field 1329
  For: AllDays,            !- Field 1330
  Until: 24:00,12.6438888888889,  !- Field 1331
  Through: 11/30,          !- Field 1333
  For: AllDays,            !- Field 1334
  Until: 24:00,12.5533333333333,  !- Field 1335
  Through: 12/01,          !- Field 1337
  For: AllDays,            !- Field 1338
  Until: 24:00,12.4627777777778,  !- Field 1339
  Through: 12/02,          !- Field 1341
  For: AllDays,            !- Field 1342
  Until: 24:00,12.3733333333333,  !- Field 1343
  Through: 12/03,          !- Field 1345
  For: AllDays,            !- Field 1346
  Until: 24:00,12.2844444444444,  !- Field 1347
  Through: 12/04,          !- Field 1349
  For: AllDays,            !- Field 1350
  Until: 24:00,12.1955555555556,  !- Field 1351
  Through: 12/05,          !- Field 1353
  For: AllDays,            !- Field 1354
  Until: 24:00,12.1077777777778,  !- Field 1355
  Through: 12/06,          !- Field 1357
  For: AllDays,            !- Field 1358
  Until: 24:00,12.0205555555556,  !- Field 1359
  Through: 12/07,          !- Field 1361
  For: AllDays,            !- Field 1362
  Until: 24:00,11.9338888888889,  !- Field 1363
  Through: 12/08,          !- Field 1365
  For: AllDays,            !- Field 1366
  Until: 24:00,11.8477777777778,  !- Field 1367
  Through: 12/09,          !- Field 1369
  For: AllDays,            !- Field 1370
  Until: 24:00,11.7627777777778,  !- Field 1371
  Through: 12/10,          !- Field 1373
  For: AllDays,            !- Field 1374
  Until: 24:00,11.6783333333333,  !- Field 1375
  Through: 12/11,          !- Field 1377
  For: AllDays,            !- Field 1378
  Until: 24:00,11.5944444444444,  !- Field 1379
  Through: 12/12,          !- Field 1381
  For: AllDays,            !- Field 1382
  Until: 24:00,11.5111111111111,  !- Field 1383
  Through: 12/13,          !- Field 1385
  For: AllDays,            !- Field 1386
  Until: 24:00,11.4288888888889,  !- Field 1387
  Through: 12/14,          !- Field 1389
  For: AllDays,            !- Field 1390
  Until: 24:00,11.3477777777778,  !- Field 1391
  Through: 12/15,          !- Field 1393
  For: AllDays,            !- Field 1394
  Until: 24:00,11.2672222222222,  !- Field 1395
  Through: 12/16,          !- Field 1397
  For: AllDays,            !- Field 1398
  Until: 24:00,11.1872222222222,  !- Field 1399
  Through: 12/17,          !- Field 1401
  For: AllDays,            !- Field 1402
  Until: 24:00,11.1088888888889,  !- Field 1403
  Through: 12/18,          !- Field 1405
  For: AllDays,            !- Field 1406
  Until: 24:00,11.0305555555556,  !- Field 1407
  Through: 12/19,          !- Field 1409
  For: AllDays,            !- Field 1410
  Until: 24:00,10.9538888888889,  !- Field 1411
  Through: 12/20,          !- Field 1413
  For: AllDays,            !- Field 1414
  Until: 24:00,10.8777777777778,  !- Field 1415
  Through: 12/21,          !- Field 1417
  For: AllDays,            !- Field 1418
  Until: 24:00,10.8027777777778,  !- Field 1419
  Through: 12/22,          !- Field 1421
  For: AllDays,            !- Field 1422
  Until: 24:00,10.7288888888889,  !- Field 1423
  Through: 12/23,          !- Field 1425
  For: AllDays,            !- Field 1426
  Until: 24:00,10.6561111111111,  !- Field 1427
  Through: 12/24,          !- Field 1429
  For: AllDays,            !- Field 1430
  Until: 24:00,10.5838888888889,  !- Field 1431
  Through: 12/25,          !- Field 1433
  For: AllDays,            !- Field 1434
  Until: 24:00,10.5133333333333,  !- Field 1435
  Through: 12/26,          !- Field 1437
  For: AllDays,            !- Field 1438
  Until: 24:00,10.4433333333333,  !- Field 1439
  Through: 12/27,          !- Field 1441
  For: AllDays,            !- Field 1442
  Until: 24:00,10.375,     !- Field 1443
  Through: 12/28,          !- Field 1445
  For: AllDays,            !- Field 1446
  Until: 24:00,10.3072222222222,  !- Field 1447
  Through: 12/29,          !- Field 1449
  For: AllDays,            !- Field 1450
  Until: 24:00,10.2411111111111,  !- Field 1451
  Through: 12/30,          !- Field 1453
  For: AllDays,            !- Field 1454
  Until: 24:00,10.1761111111111,  !- Field 1455
  Through: 12/31,          !- Field 1457
  For: AllDays,            !- Field 1458
  Until: 24:00,10.1122222222222;  !- Field 1459

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,occupants activity schedule,ActivityLevel,117.228428068889;

Schedule:Constant,fridge schedule,Fractional,0.0;

Schedule:Constant,mech vent house fan schedule,Fractional,1.0;

Schedule:Constant,mech vent house fan cfis schedule,Fractional,1.0;

Schedule:Constant,Always On Discrete,OnOff,1.0;

Schedule:Constant,boiler hydronic heat supply setpoint,Temperature,82.2222222222222;

Schedule:Constant,central ac auto fan schedule,OnOff,0.0;

Schedule:Constant,dhw temp,Temperature,52.6666666666667;

Schedule:Constant,mixed water temperature schedule,Temperature,40.5555555555556;

Schedule:Constant,Sequential Fraction Schedule,Fractional,0.0;

Schedule:Constant,Sequential Fraction Schedule 1,Fractional,1.0;

Schedule:Constant,Sequential Fraction Schedule 2,Fractional,1.0;

Schedule:Constant,Sequential Fraction Schedule 3,Fractional,0.0;

Schedule:Constant,water heater setpoint,Temperature,52.6666666666667;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  ceiling stud and cavity,  !- Name
  Rough,                   !- Roughness
  0.0889,                  !- Thickness {m}
  1.05180714082162,        !- Conductivity {W/m-K}
  20.9862,                 !- Density {kg/m3}
  1087.66114503817,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  door material,           !- Name
  Rough,                   !- Roughness
  0.04445,                 !- Thickness {m}
  0.0716541300028385,      !- Conductivity {W/m-K}
  512.64,                  !- Density {kg/m3}
  1214.23,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  floor covering,          !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  9.015625,                !- Conductivity {W/m-K}
  54.468,                  !- Density {kg/m3}
  1339.84,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  0.6;                     !- Visible Absorptance

Material,
  floor stud and cavity,   !- Name
  Rough,                   !- Roughness
  0.0889,                  !- Thickness {m}
  2.00347222222222,        !- Conductivity {W/m-K}
  50.32683,                !- Density {kg/m3}
  1063.80987585548,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  furniture material conditioned space 1,  !- Name
  Rough,                   !- Roughness
  0.1524,                  !- Thickness {m}
  0.1154577,               !- Conductivity {W/m-K}
  640.8,                   !- Density {kg/m3}
  1214.23,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  0.6;                     !- Visible Absorptance

Material,
  gypsum board,            !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  0.1602906,               !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  0.6;                     !- Visible Absorptance

Material,
  gypsum board 1,          !- Name
  Rough,                   !- Roughness
  0.00254,                 !- Thickness {m}
  0.1602906,               !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.6,                     !- Solar Absorptance
  0.6;                     !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,   !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  0.1154577,               !- Conductivity {W/m-K}
  512.64,                  !- Density {kg/m3}
  1214.23,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  osb sheathing 0.5 in. 1,  !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  0.1154577,               !- Conductivity {W/m-K}
  512.64,                  !- Density {kg/m3}
  1214.23,                 !- Specific Heat {J/kg-K}
  0.92,                    !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wall rigid ins,          !- Name
  Rough,                   !- Roughness
  0.051816,                !- Thickness {m}
  0.029427,                !- Conductivity {W/m-K}
  32.04,                   !- Density {kg/m3}
  1214.23,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wall rigid ins 1,        !- Name
  Rough,                   !- Roughness
  0.5129784,               !- Thickness {m}
  0.029427,                !- Conductivity {W/m-K}
  32.04,                   !- Density {kg/m3}
  1214.23,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wall stud and cavity,    !- Name
  Rough,                   !- Roughness
  0.1397,                  !- Thickness {m}
  0.0823011851264537,      !- Conductivity {W/m-K}
  139.0536,                !- Density {kg/m3}
  1170.23755760369,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wall stud and cavity 1,  !- Name
  Rough,                   !- Roughness
  0.1397,                  !- Thickness {m}
  0.506836069164873,       !- Conductivity {W/m-K}
  139.0536,                !- Density {kg/m3}
  1170.23755760369,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wall stud and cavity 2,  !- Name
  Rough,                   !- Roughness
  0.0889,                  !- Thickness {m}
  0.380278417457636,       !- Conductivity {W/m-K}
  52.34794524,             !- Density {kg/m3}
  1209.88641434781,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wall stud and cavity 3,  !- Name
  Rough,                   !- Roughness
  0.0889,                  !- Thickness {m}
  0.391763531157105,       !- Conductivity {W/m-K}
  83.034082224,            !- Density {kg/m3}
  1211.67419087611,        !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wood siding,             !- Name
  Rough,                   !- Roughness
  0.0254,                  !- Thickness {m}
  0.1024175,               !- Conductivity {W/m-K}
  544.68,                  !- Density {kg/m3}
  1172.36,                 !- Specific Heat {J/kg-K}
  0.92,                    !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wood siding 1,           !- Name
  Rough,                   !- Roughness
  0.0254,                  !- Thickness {m}
  0.1024175,               !- Conductivity {W/m-K}
  544.68,                  !- Density {kg/m3}
  1172.36,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  wood siding 2,           !- Name
  Rough,                   !- Roughness
  0.0254,                  !- Thickness {m}
  0.1024175,               !- Conductivity {W/m-K}
  544.68,                  !- Density {kg/m3}
  1172.36,                 !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,          !- Name
  1.87374,                 !- U-Factor {W/m2-K}
  0.45;                    !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  AdiabaticWallConstruction,  !- Name
  wood siding 1,           !- Outside Layer
  wall rigid ins 1,        !- Layer 2
  wall stud and cavity 2,  !- Layer 3
  gypsum board;            !- Layer 4

Construction,
  AdiabaticWallConstruction 1,  !- Name
  wood siding 2,           !- Outside Layer
  wall rigid ins 1,        !- Layer 2
  wall stud and cavity 2,  !- Layer 3
  gypsum board;            !- Layer 4

Construction,
  Door,                    !- Name
  door material;           !- Outside Layer

Construction,
  Floor1 construction,     !- Name
  floor stud and cavity,   !- Outside Layer
  floor covering;          !- Layer 2

Construction,
  Floor2 construction,     !- Name
  ceiling stud and cavity,  !- Outside Layer
  gypsum board 1;          !- Layer 2

Construction,
  furniture construction conditioned space 1,  !- Name
  furniture material conditioned space 1;  !- Outside Layer

Construction,
  PartitionWallConstruction,  !- Name
  gypsum board,            !- Outside Layer
  wall stud and cavity 3,  !- Layer 2
  gypsum board;            !- Layer 3

Construction,
  Wall1 construction,      !- Name
  wood siding,             !- Outside Layer
  wall rigid ins,          !- Layer 2
  osb sheathing 0.5 in.,   !- Layer 3
  wall stud and cavity,    !- Layer 4
  gypsum board;            !- Layer 5

Construction,
  Wall2 construction,      !- Name
  osb sheathing 0.5 in. 1,  !- Outside Layer
  wall stud and cavity 1,  !- Layer 2
  gypsum board;            !- Layer 3

Construction,
  WindowConstruction,      !- Name
  WindowMaterial;          !- Outside Layer

Construction,
  WindowConstruction 1,    !- Name
  WindowMaterial;          !- Outside Layer

Construction,
  WindowConstruction 2,    !- Name
  WindowMaterial;          !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative,                !- Daylighting Reference Point Coordinate System
  Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
  conditioned space 1,     !- Name
  conditioned space,       !- Zone Name
  ,                        !- Ceiling Height {m}
  203.8812954624,          !- Volume {m3}
  ,                        !- Floor Area {m2}
  ;                        !- Space Type

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  conditioned space,       !- Name
  ,                        !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  203.8812954624,          !- Volume {m3}
  ,                        !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Floor1,                  !- Name
  Floor,                   !- Surface Type
  Floor1 construction,     !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor2,                  !- Name
  Ceiling,                 !- Surface Type
  Floor2 construction,     !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  surface Door1,           !- Name
  Wall,                    !- Surface Type
  AdiabaticWallConstruction 1,  !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -10.0056597272463,-10.9204506,3.04715215573205,  !- X,Y,Z ==> Vertex 1 {m}
  -10.0056597272463,-10.9204506,5.08186384426795,  !- X,Y,Z ==> Vertex 2 {m}
  -10.921298444268,-10.9204506,5.08186384426795,  !- X,Y,Z ==> Vertex 3 {m}
  -10.921298444268,-10.9204506,3.04715215573205;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,         !- Name
  Wall,                    !- Surface Type
  AdiabaticWallConstruction,  !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  8.22995126918589,10.9204506,3.04736066918589,  !- X,Y,Z ==> Vertex 1 {m}
  8.22995126918589,10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 2 {m}
  10.9210899308141,10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 3 {m}
  10.9210899308141,10.9204506,3.04736066918589;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window2,         !- Name
  Wall,                    !- Surface Type
  AdiabaticWallConstruction,  !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -6.38697784070013,-10.9204506,3.04736066918589,  !- X,Y,Z ==> Vertex 1 {m}
  -6.38697784070013,-10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 2 {m}
  -9.07811650232835,-10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 3 {m}
  -9.07811650232835,-10.9204506,3.04736066918589;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window3,         !- Name
  Wall,                    !- Surface Type
  AdiabaticWallConstruction,  !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -10.9204506,6.88899451219333,3.04752391219333,  !- X,Y,Z ==> Vertex 1 {m}
  -10.9204506,6.88899451219333,4.26767608780667,  !- X,Y,Z ==> Vertex 2 {m}
  -10.9204506,10.9209266878067,4.26767608780667,  !- X,Y,Z ==> Vertex 3 {m}
  -10.9204506,10.9209266878067,3.04752391219333;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:0,                 !- Name
  Wall,                    !- Surface Type
  Wall1 construction,      !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  2.1352002,10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1352002,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
  7.3015602,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
  7.3015602,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:180,               !- Name
  Wall,                    !- Surface Type
  Wall1 construction,      !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -0.292226771514241,-10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.292226771514241,-10.9204506,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
  -5.45858677151424,-10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
  -5.45858677151424,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:270,               !- Name
  Wall,                    !- Surface Type
  Wall1 construction,      !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -10.9204506,0.794080199999999,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -10.9204506,0.794080199999999,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
  -10.9204506,5.9604402,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
  -10.9204506,5.9604402,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:90,                !- Name
  Wall,                    !- Surface Type
  Wall1 construction,      !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  10.9204506,-5.7540906,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  10.9204506,-5.7540906,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
  10.9204506,-10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
  10.9204506,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2,                   !- Name
  Wall,                    !- Surface Type
  Wall2 construction,      !- Construction Name
  conditioned space,       !- Zone Name
  conditioned space 1,     !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  ,                        !- View Factor to Ground
  ,                        !- Number of Vertices
  -9.9914202,10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -9.9914202,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
  1.2061698,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
  1.2061698,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Door1,                   !- Name
  Door,                    !- Surface Type
  Door,                    !- Construction Name
  surface Door1,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  ,                        !- Number of Vertices
  -10.0065075715142,-10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -10.0065075715142,-10.9204506,5.081016,  !- X,Y,Z ==> Vertex 2 {m}
  -10.9204506,-10.9204506,5.081016,  !- X,Y,Z ==> Vertex 3 {m}
  -10.9204506,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                 !- Name
  Window,                  !- Surface Type
  WindowConstruction,      !- Construction Name
  surface Window1,         !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  ,                        !- Number of Vertices
  8.2305906,10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  8.2305906,10.9204506,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
  10.9204506,10.9204506,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
  10.9204506,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                 !- Name
  Window,                  !- Surface Type
  WindowConstruction 1,    !- Construction Name
  surface Window2,         !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  ,                        !- Number of Vertices
  -6.38761717151424,-10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.38761717151424,-10.9204506,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
  -9.07747717151424,-10.9204506,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
  -9.07747717151424,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                 !- Name
  Window,                  !- Surface Type
  WindowConstruction 2,    !- Construction Name
  surface Window3,         !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  ,                        !- Number of Vertices
  -10.9204506,6.8894706,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -10.9204506,6.8894706,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
  -10.9204506,10.9204506,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
  -10.9204506,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  furniture mass conditioned space 1,  !- Name
  furniture construction conditioned space 1,  !- Construction Name
  conditioned space,       !- Zone or ZoneList Name
  conditioned space 1,     !- Space or SpaceList Name
  33.4450944;              !- Surface Area {m2}

InternalMass,
  partition wall mass,     !- Name
  PartitionWallConstruction,  !- Construction Name
  conditioned space,       !- Zone or ZoneList Name
  conditioned space 1,     !- Space or SpaceList Name
  83.612736;               !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:INCIDENTSOLARMULTIPLIER ===========

SurfaceProperty:IncidentSolarMultiplier,
  Window1,                 !- Surface Name
  1.0,                     !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
  Window2,                 !- Surface Name
  1.0,                     !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
  Window3,                 !- Surface Name
  1.0,                     !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  occupants,               !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  occupants schedule,      !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.314170909090909,       !- Fraction Radiant
  0.563030303030303,       !- Sensible Heat Fraction
  occupants activity schedule,  !- Activity Level Schedule Name
  0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  interior lighting,       !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  interior lighting schedule,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  214.762680488708,        !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  interior lighting;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  clothes dryer,           !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  98.3800120427115,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.015,                   !- Fraction Latent
  0.081,                   !- Fraction Radiant
  0.85,                    !- Fraction Lost
  clothes dryer;           !- End-Use Subcategory

ElectricEquipment,
  clothes washer,          !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  clothes washer schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  25.2249705337425,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.03,                    !- Fraction Latent
  0.162,                   !- Fraction Radiant
  0.7,                     !- Fraction Lost
  clothes washer;          !- End-Use Subcategory

ElectricEquipment,
  cooking range,           !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  164.471232876712,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0799999999999999,      !- Fraction Latent
  0.432,                   !- Fraction Radiant
  0.2,                     !- Fraction Lost
  cooking range;           !- End-Use Subcategory

ElectricEquipment,
  dishwasher,              !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  dishwasher schedule,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  28.4013402782189,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.3,                     !- Fraction Latent
  0.18,                    !- Fraction Radiant
  0.4,                     !- Fraction Lost
  dishwasher;              !- End-Use Subcategory

ElectricEquipment,
  fridge,                  !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,         !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  74.2009132420091,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.6,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  fridge;                  !- End-Use Subcategory

ElectricEquipment,
  mech vent house fan,     !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  1.0,                     !- Fraction Lost
  mech vent;               !- End-Use Subcategory

ElectricEquipment,
  mech vent house fan cfis,  !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  mech vent;               !- End-Use Subcategory

ElectricEquipment,
  misc plug loads,         !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  misc plug loads schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  114.435616438356,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.045,                   !- Fraction Latent
  0.513,                   !- Fraction Radiant
  0.1,                     !- Fraction Lost
  misc plug loads;         !- End-Use Subcategory

ElectricEquipment,
  misc tv,                 !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  misc tv schedule,        !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  224.219178082192,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.6,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  misc tv;                 !- End-Use Subcategory

ElectricEquipment,
  whole house fan,         !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  1.0,                     !- Fraction Lost
  whole house fan;         !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
  general water use latent,  !- Name
  None,                    !- Fuel Type
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  53.2715284252048,        !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  1.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use latent;  !- End-Use Subcategory

OtherEquipment,
  general water use sensible,  !- Name
  None,                    !- Fuel Type
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  -52.5013376527922,       !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.6,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use sensible;  !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load equip,  !- Name
  None,                    !- Fuel Type
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  1.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;     !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load equip,  !- Name
  None,                    !- Fuel Type
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;     !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,  !- Name
  Electricity,             !- Fuel Type
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.01,                    !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  1.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  infil flow,              !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,       !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,    !- Name
  conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,      !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  exterior lighting,       !- Name
  exterior lighting schedule,  !- Schedule Name
  13.9041095890411,        !- Design Level {W}
  ,                        !- Control Option
  exterior lighting;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.25,                    !- Heating Sizing Factor
  1.15;                    !- Cooling Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
  central ac airloop,      !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  16.7,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1.0,                     !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
  1.0,                     !- Fraction of Autosized Heating Design Capacity
  OnOff,                   !- Central Cooling Capacity Control Method
  Autosize;                !- Occupant Diversity

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  boiler hydronic heat loop,  !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.2222222222222,        !- Design Loop Exit Temperature {C}
  11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
  NonCoincident,           !- Sizing Option
  1,                       !- Zone Timesteps in Averaging Window
  None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
  dhw loop,                !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  52.6666666666667,        !- Design Loop Exit Temperature {C}
  5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
  NonCoincident,           !- Sizing Option
  1,                       !- Zone Timesteps in Averaging Window
  None;                    !- Coincident Sizing Factor Mode

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  conditioned space Thermostat,  !- Name
  conditioned space,       !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  0.0,                     !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  conditioned space temperature setpoint,  !- Control 1 Name
  ,                        !- Control 2 Object Type
  ,                        !- Control 2 Name
  ,                        !- Control 3 Object Type
  ,                        !- Control 3 Name
  ,                        !- Control 4 Object Type
  ;                        !- Control 4 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint,  !- Name
  heating setpoint,        !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;        !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:Convective:Water,
  boiler baseboard,        !- Name
  Always On Discrete,      !- Availability Schedule Name
  Node 23,                 !- Inlet Node Name
  Node 24,                 !- Outlet Node Name
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  2000.84966854304,        !- Heating Design Capacity {W}
  0.0,                     !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                     !- Fraction of Autosized Heating Design Capacity
  120.445176135099,        !- U-Factor Times Area Value {W/K}
  8.20630484939178e-05,    !- Maximum Water Flow Rate {m3/s}
  0.001;                   !- Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  central ac terminal,     !- Name
  Always On Discrete,      !- Availability Schedule Name
  Node 8,                  !- Air Inlet Node Name
  Node 6,                  !- Air Outlet Node Name
  0.1420561804032;         !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ADU central ac terminal,  !- Name
  Node 6,                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  central ac terminal;     !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ADU central ac terminal,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  Sequential Fraction Schedule 1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  Sequential Fraction Schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
  boiler baseboard,        !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  Sequential Fraction Schedule 3,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  Sequential Fraction Schedule 2;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  conditioned space,       !- Zone Name
  conditioned space Equipment List,  !- Zone Conditioning Equipment List Name
  conditioned space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Node 1,                  !- Zone Air Node Name
  conditioned space Return Node List;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
  central ac supply fan,   !- Name
  Always On Discrete,      !- Availability Schedule Name
  Node 2,                  !- Air Inlet Node Name
  central ac unitary system Fan - Cooling Coil Node,  !- Air Outlet Node Name
  0.1420561804032,         !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  0.2,                     !- Electric Power Minimum Flow Rate Fraction
  794.580001233493,        !- Design Pressure Rise {Pa}
  1.0,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  840.0,                   !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                 !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.75,                    !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  ,                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  0.0,                     !- Motor Loss Radiative Fraction
  supply fan,              !- End-Use Subcategory
  1,                       !- Number of Speeds
  1.0,                     !- Speed 1 Flow Fraction
  1.0;                     !- Speed 1 Electric Power Fraction

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
  central ac clg coil,     !- Name
  Always On Discrete,      !- Availability Schedule Name
  2716.67395224293,        !- Gross Rated Total Cooling Capacity {W}
  0.730031800184905,       !- Gross Rated Sensible Heat Ratio
  3.62214,                 !- Gross Rated Cooling COP {W/W}
  0.139794820631735,       !- Rated Air Flow Rate {m3/s}
  773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  central ac unitary system Fan - Cooling Coil Node,  !- Air Inlet Node Name
  Node 3,                  !- Air Outlet Node Name
  Cool-CAP-fT1,            !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-CAP-fFF1,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1,            !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1,           !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,          !- Part Load Fraction Correlation Curve Name
  -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
  50.0,                    !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  0.0,                     !- Basin Heater Capacity {W/K}
  2.0;                     !- Basin Heater Setpoint Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
  central ac unitary system,  !- Name
  Load,                    !- Control Type
  conditioned space,       !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  Always On Discrete,      !- Availability Schedule Name
  Node 2,                  !- Air Inlet Node Name
  Node 3,                  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  central ac supply fan,   !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  central ac auto fan schedule,  !- Supply Air Fan Operating Mode Schedule Name
  ,                        !- Heating Coil Object Type
  ,                        !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  central ac clg coil,     !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  0.1420561804032,         !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                    !- Heating Supply Air Flow Rate Method
  ,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,        !- Maximum Supply Air Temperature {C}
  21.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0.0,                     !- Ancillary On-Cycle Electric Power {W}
  0.0;                     !- Ancillary Off-Cycle Electric Power {W}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  central ac airloop,      !- Name
  ,                        !- Controller List Name
  central ac airloopAvailability Manager List,  !- Availability Manager List Name
  0.1420561804032,         !- Design Supply Air Flow Rate {m3/s}
  central ac airloop Supply Branches,  !- Branch List Name
  ,                        !- Connector List Name
  Node 2,                  !- Supply Side Inlet Node Name
  Node 5,                  !- Demand Side Outlet Node Name
  central ac airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  central ac airloop Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1.0;                     !- Design Return Air Flow Fraction of Supply Air Flow

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  central ac zone splitter,  !- Name
  Node 4,                  !- Inlet Node Name
  Node 8;                  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  central ac airloop Node 4 Supply Path,  !- Name
  Node 4,                  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  central ac zone splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  central ac zone mixer,   !- Name
  Node 5,                  !- Outlet Node Name
  Node 7;                  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  central ac airloop Return Path,  !- Name
  Node 5,                  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  central ac zone mixer;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  central ac airloop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
  central ac unitary system,  !- Component 1 Name
  Node 2,                  !- Component 1 Inlet Node Name
  Node 3;                  !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  boiler hydronic pump,    !- Component 1 Name
  Node 9,                  !- Component 1 Inlet Node Name
  Node 15;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Supply Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  boiler,                  !- Component 1 Name
  Node 11,                 !- Component 1 Inlet Node Name
  Node 16;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Supply Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 1,        !- Component 1 Name
  Node 17,                 !- Component 1 Inlet Node Name
  Node 18;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 2,        !- Component 1 Name
  Node 19,                 !- Component 1 Inlet Node Name
  Node 10;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 4,        !- Component 1 Name
  Node 12,                 !- Component 1 Inlet Node Name
  Node 21;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Demand Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 3,        !- Component 1 Name
  Node 14,                 !- Component 1 Inlet Node Name
  Node 20;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Demand Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
  boiler baseboard,        !- Component 1 Name
  Node 23,                 !- Component 1 Inlet Node Name
  Node 24;                 !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  boiler hydronic heat loop Demand Bypass Pipe,  !- Component 1 Name
  boiler hydronic heat loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  boiler hydronic heat loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  boiler hydronic heat loop Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 5,        !- Component 1 Name
  Node 22,                 !- Component 1 Inlet Node Name
  Node 13;                 !- Component 1 Outlet Node Name

Branch,
  dhw loop Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Pump Variable Speed 1,   !- Component 1 Name
  Node 25,                 !- Component 1 Inlet Node Name
  Node 33;                 !- Component 1 Outlet Node Name

Branch,
  dhw loop Supply Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 6,        !- Component 1 Name
  Node 27,                 !- Component 1 Inlet Node Name
  Node 31;                 !- Component 1 Outlet Node Name

Branch,
  dhw loop Supply Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  water heater,            !- Component 1 Name
  Node 34,                 !- Component 1 Inlet Node Name
  Node 35;                 !- Component 1 Outlet Node Name

Branch,
  dhw loop Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 7,        !- Component 1 Name
  Node 32,                 !- Component 1 Inlet Node Name
  Node 26;                 !- Component 1 Outlet Node Name

Branch,
  dhw loop Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  dhw loop Demand Inlet Pipe,  !- Component 1 Name
  Node 28,                 !- Component 1 Inlet Node Name
  dhw loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
  dhw loop Demand Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Water Use Connections 1,  !- Component 1 Name
  Node 30,                 !- Component 1 Inlet Node Name
  Node 36;                 !- Component 1 Outlet Node Name

Branch,
  dhw loop Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  dhw loop Demand Bypass Pipe,  !- Component 1 Name
  dhw loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  dhw loop Demand Outlet Pipe,  !- Component 1 Name
  dhw loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
  Node 29;                 !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  central ac airloop Supply Branches,  !- Name
  central ac airloop Main Branch;  !- Branch 1 Name

BranchList,
  boiler hydronic heat loop Supply Branches,  !- Name
  boiler hydronic heat loop Supply Inlet Branch,  !- Branch 1 Name
  boiler hydronic heat loop Supply Branch 1,  !- Branch 2 Name
  boiler hydronic heat loop Supply Branch 2,  !- Branch 3 Name
  boiler hydronic heat loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  boiler hydronic heat loop Demand Branches,  !- Name
  boiler hydronic heat loop Demand Inlet Branch,  !- Branch 1 Name
  boiler hydronic heat loop Demand Branch 1,  !- Branch 2 Name
  boiler hydronic heat loop Demand Branch 2,  !- Branch 3 Name
  boiler hydronic heat loop Demand Bypass Branch,  !- Branch 4 Name
  boiler hydronic heat loop Demand Outlet Branch;  !- Branch 5 Name

BranchList,
  dhw loop Supply Branches,  !- Name
  dhw loop Supply Inlet Branch,  !- Branch 1 Name
  dhw loop Supply Branch 1,  !- Branch 2 Name
  dhw loop Supply Branch 2,  !- Branch 3 Name
  dhw loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  dhw loop Demand Branches,  !- Name
  dhw loop Demand Inlet Branch,  !- Branch 1 Name
  dhw loop Demand Branch 1,  !- Branch 2 Name
  dhw loop Demand Bypass Branch,  !- Branch 3 Name
  dhw loop Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  boiler hydronic heat loop Supply Splitter,  !- Name
  boiler hydronic heat loop Supply Inlet Branch,  !- Inlet Branch Name
  boiler hydronic heat loop Supply Branch 1,  !- Outlet Branch 1 Name
  boiler hydronic heat loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
  boiler hydronic heat loop Demand Splitter,  !- Name
  boiler hydronic heat loop Demand Inlet Branch,  !- Inlet Branch Name
  boiler hydronic heat loop Demand Branch 1,  !- Outlet Branch 1 Name
  boiler hydronic heat loop Demand Branch 2,  !- Outlet Branch 2 Name
  boiler hydronic heat loop Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  dhw loop Supply Splitter,  !- Name
  dhw loop Supply Inlet Branch,  !- Inlet Branch Name
  dhw loop Supply Branch 1,  !- Outlet Branch 1 Name
  dhw loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
  dhw loop Demand Splitter,  !- Name
  dhw loop Demand Inlet Branch,  !- Inlet Branch Name
  dhw loop Demand Branch 1,  !- Outlet Branch 1 Name
  dhw loop Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  boiler hydronic heat loop Supply Mixer,  !- Name
  boiler hydronic heat loop Supply Outlet Branch,  !- Outlet Branch Name
  boiler hydronic heat loop Supply Branch 1,  !- Inlet Branch 1 Name
  boiler hydronic heat loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
  boiler hydronic heat loop Demand Mixer,  !- Name
  boiler hydronic heat loop Demand Outlet Branch,  !- Outlet Branch Name
  boiler hydronic heat loop Demand Branch 1,  !- Inlet Branch 1 Name
  boiler hydronic heat loop Demand Branch 2,  !- Inlet Branch 2 Name
  boiler hydronic heat loop Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  dhw loop Supply Mixer,   !- Name
  dhw loop Supply Outlet Branch,  !- Outlet Branch Name
  dhw loop Supply Branch 1,  !- Inlet Branch 1 Name
  dhw loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
  dhw loop Demand Mixer,   !- Name
  dhw loop Demand Outlet Branch,  !- Outlet Branch Name
  dhw loop Demand Branch 1,  !- Inlet Branch 1 Name
  dhw loop Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  boiler hydronic heat loop Supply Connector List,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  boiler hydronic heat loop Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  boiler hydronic heat loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
  boiler hydronic heat loop Demand Connector List,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  boiler hydronic heat loop Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  boiler hydronic heat loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
  dhw loop Supply Connector List,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  dhw loop Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  dhw loop Supply Mixer;   !- Connector 2 Name

ConnectorList,
  dhw loop Demand Connector List,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  dhw loop Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  dhw loop Demand Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  conditioned space Inlet Node List,  !- Name
  Node 6;                  !- Node 1 Name

NodeList,
  conditioned space Return Node List,  !- Name
  Node 7;                  !- Node 1 Name

NodeList,
  central ac airloop Supply Outlet Nodes,  !- Name
  Node 3;                  !- Node 1 Name

NodeList,
  central ac airloop Demand Inlet Nodes,  !- Name
  Node 4;                  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  Model Outdoor Air Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  Pipe Adiabatic 1,        !- Name
  Node 17,                 !- Inlet Node Name
  Node 18;                 !- Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 2,        !- Name
  Node 19,                 !- Inlet Node Name
  Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 4,        !- Name
  Node 12,                 !- Inlet Node Name
  Node 21;                 !- Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 3,        !- Name
  Node 14,                 !- Inlet Node Name
  Node 20;                 !- Outlet Node Name

Pipe:Adiabatic,
  boiler hydronic heat loop Demand Bypass Pipe,  !- Name
  boiler hydronic heat loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  boiler hydronic heat loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 5,        !- Name
  Node 22,                 !- Inlet Node Name
  Node 13;                 !- Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 6,        !- Name
  Node 27,                 !- Inlet Node Name
  Node 31;                 !- Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 7,        !- Name
  Node 32,                 !- Inlet Node Name
  Node 26;                 !- Outlet Node Name

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,  !- Name
  Node 28,                 !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,  !- Name
  dhw loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,  !- Name
  dhw loop Demand Outlet Pipe Node,  !- Inlet Node Name
  Node 29;                 !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
  boiler hydronic pump,    !- Name
  Node 9,                  !- Inlet Node Name
  Node 15,                 !- Outlet Node Name
  0.00375,                 !- Design Maximum Flow Rate {m3/s}
  20000.0,                 !- Design Pump Head {Pa}
  100.0,                   !- Design Power Consumption {W}
  0.85,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  ,                        !- Pump Flow Rate Schedule Name
  ,                        !- Pump Curve Name
  ,                        !- Impeller Diameter {m}
  ,                        !- VFD Control Type
  ,                        !- Pump RPM Schedule Name
  ,                        !- Minimum Pressure Schedule {Pa}
  ,                        !- Maximum Pressure Schedule {Pa}
  ,                        !- Minimum RPM Schedule {rev/min}
  ,                        !- Maximum RPM Schedule {rev/min}
  ,                        !- Zone Name
  0.5,                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,  !- Design Power Sizing Method
  348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0.0,                     !- Design Minimum Flow Rate Fraction
  General;                 !- End-Use Subcategory

Pump:VariableSpeed,
  Pump Variable Speed 1,   !- Name
  Node 25,                 !- Inlet Node Name
  Node 33,                 !- Outlet Node Name
  0.01,                    !- Design Maximum Flow Rate {m3/s}
  1.0,                     !- Design Pump Head {Pa}
  0.0,                     !- Design Power Consumption {W}
  1.0,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  ,                        !- Pump Flow Rate Schedule Name
  ,                        !- Pump Curve Name
  ,                        !- Impeller Diameter {m}
  ,                        !- VFD Control Type
  ,                        !- Pump RPM Schedule Name
  ,                        !- Minimum Pressure Schedule {Pa}
  ,                        !- Maximum Pressure Schedule {Pa}
  ,                        !- Minimum RPM Schedule {rev/min}
  ,                        !- Maximum RPM Schedule {rev/min}
  ,                        !- Zone Name
  0.5,                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,  !- Design Power Sizing Method
  348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0.0,                     !- Design Minimum Flow Rate Fraction
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
  boiler,                  !- Name
  NaturalGas,              !- Fuel Type
  2000.84966854304,        !- Nominal Capacity {W}
  0.92,                    !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  NonCondensingBoilerEff,  !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  Node 11,                 !- Boiler Water Inlet Node Name
  Node 16,                 !- Boiler Water Outlet Node Name
  99.9,                    !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,  !- Boiler Flow Mode
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  1.0,                     !- Sizing Factor
  General,                 !- End-Use Subcategory
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  water heater,            !- Name
  0.136274824222915,       !- Tank Volume {m3}
  water heater setpoint,   !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  99.0,                    !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  5500.06477392209,        !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  0.0,                     !- Heater Ignition Minimum Flow Rate {m3/s}
  0.0,                     !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  0.0,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  0.0,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  conditioned space,       !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  0.704227539803499,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- Off Cycle Loss Fraction to Zone
  0.704227539803499,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Node 34,                 !- Use Side Inlet Node Name
  Node 35,                 !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5,                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
  ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
  water heater,            !- WaterHeater Name
  PeakDraw,                !- Design Mode
  0.538503,                !- Time Storage Can Meet Peak Draw {hr}
  0.0,                     !- Time for Tank Recovery {hr}
  1.0;                     !- Nominal Tank Volume for Autosizing Plant Connections {m3}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  boiler hydronic heat loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  boiler hydronic heat loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
  Node 10,                 !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  0.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Node 9,                  !- Plant Side Inlet Node Name
  Node 10,                 !- Plant Side Outlet Node Name
  boiler hydronic heat loop Supply Branches,  !- Plant Side Branch List Name
  boiler hydronic heat loop Supply Connector List,  !- Plant Side Connector List Name
  Node 12,                 !- Demand Side Inlet Node Name
  Node 13,                 !- Demand Side Outlet Node Name
  boiler hydronic heat loop Demand Branches,  !- Demand Side Branch List Name
  boiler hydronic heat loop Demand Connector List,  !- Demand Side Connector List Name
  Optimal,                 !- Load Distribution Scheme
  ,                        !- Availability Manager List Name
  SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
  None;                    !- Common Pipe Simulation

PlantLoop,
  dhw loop,                !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  dhw loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
  Node 26,                 !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  0.0,                     !- Minimum Loop Temperature {C}
  0.01,                    !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  0.003,                   !- Plant Loop Volume {m3}
  Node 25,                 !- Plant Side Inlet Node Name
  Node 26,                 !- Plant Side Outlet Node Name
  dhw loop Supply Branches,  !- Plant Side Branch List Name
  dhw loop Supply Connector List,  !- Plant Side Connector List Name
  Node 28,                 !- Demand Side Inlet Node Name
  Node 29,                 !- Demand Side Outlet Node Name
  dhw loop Demand Branches,  !- Demand Side Branch List Name
  dhw loop Demand Connector List,  !- Demand Side Connector List Name
  Optimal,                 !- Load Distribution Scheme
  ,                        !- Availability Manager List Name
  SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
  None;                    !- Common Pipe Simulation

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  boiler hydronic heat loop Heating Equipment List,  !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  boiler;                  !- Equipment 1 Name

PlantEquipmentList,
  dhw loop Heating Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  water heater;            !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  boiler hydronic heat loop Heating Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000.0,            !- Load Range 1 Upper Limit {W}
  boiler hydronic heat loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000.0,            !- Load Range 1 Upper Limit {W}
  dhw loop Heating Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  boiler hydronic heat loop Operation Schemes,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  boiler hydronic heat loop Heating Operation Scheme,  !- Control Scheme 1 Name
  Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  dhw loop Heating Operation Scheme,  !- Control Scheme 1 Name
  Always On Discrete;      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  boiler_baseboard_s,      !- Name
  boiler baseboard,        !- Output:Variable or Output:Meter Index Key Name
  Baseboard Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  boiler_hydronic_pump_mfr_s,  !- Name
  boiler hydronic pump,    !- Output:Variable or Output:Meter Index Key Name
  Pump Mass Flow Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  boiler_hydronic_pump_s,  !- Name
  boiler hydronic pump,    !- Output:Variable or Output:Meter Index Key Name
  Pump Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  boiler_plr_s,            !- Name
  boiler,                  !- Output:Variable or Output:Meter Index Key Name
  Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_airloop_Fan_RTF_s,  !- Name
  central ac supply fan,   !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_clg_coil_s,   !- Name
  central ac clg coil,     !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_supply_fan_s,  !- Name
  central ac supply fan,   !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_cond,           !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                !- Name
  cooling setpoint,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,  !- Name
  clothes dryer exhaust 0 schedule,  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_clg_unmet_s,  !- Name
  conditioned space,       !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_htg_unmet_s,  !- Name
  conditioned space,       !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,             !- Name
  cooling season schedule,  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s,            !- Name
  conditioned space,       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,           !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                !- Name
  heating setpoint,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,          !- Name
  natural vent schedule,   !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,               !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                   !- Name
  conditioned space,       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                  !- Name
  conditioned space,       !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,     !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,  !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,  !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                   !- Name
  conditioned space,       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
  boiler_hydronic_pump_pressure_rise_act,  !- Name
  boiler hydronic pump,    !- Actuated Component Unique Name
  Pump,                    !- Actuated Component Type
  Pump Pressure Rise;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  fridge_schedule_act,     !- Name
  fridge schedule,         !- Actuated Component Unique Name
  Schedule:Constant,       !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,          !- Name
  infil flow,              !- Actuated Component Unique Name
  Zone Infiltration,       !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,  !- Name
  mech vent house fan cfis,  !- Actuated Component Unique Name
  ElectricEquipment,       !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_equip_act,  !- Name
  mech vent house fan latent load equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_equip_act,  !- Name
  mech vent house fan sensible load equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,   !- Name
  natural vent flow,       !- Actuated Component Unique Name
  Zone Infiltration,       !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,  !- Name
  water heater energy adjustment1,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,     !- Name
  whole house fan,         !- Actuated Component Unique Name
  ElectricEquipment,       !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,  !- Name
  whole house fan flow,    !- Actuated Component Unique Name
  Zone Infiltration,       !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  boiler hydronic pump disaggregate program calling manager,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  boiler_hydronic_pump_disaggregate_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  boiler hydronic pump power program calling manager,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  boiler_hydronic_pump_power_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  central ac supply fan disaggregate program calling manager,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  central_ac_supply_fan_disaggregate_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge schedule program calling manager,  !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program calling manager,  !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program calling manager,  !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_airflows_program calling manager,  !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  total_airflows_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program calling manager,  !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  total_loads_program;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program calling manager,  !- Name
  EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
  unmet_hours_program;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water heater EC_adj ProgramManager,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  water_heater_EC_adj;     !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  boiler_hydronic_pump_disaggregate_program,  !- Name
  Set boiler_hydronic_pump_primary_htg = boiler_hydronic_pump_s;  !- Program Line 1

EnergyManagementSystem:Program,
  boiler_hydronic_pump_power_program,  !- Name
  Set heating_plr = boiler_plr_s,  !- Program Line 1
  Set pump_total_eff = boiler_hydronic_pump_rated_mfr / 1000 * 20000.0 / 100.0,  !- Program Line 2
  Set pump_vfr = boiler_hydronic_pump_mfr_s / 1000,  !- Program Line 3
  If pump_vfr > 0,         !- Program Line 4
  Set boiler_hydronic_pump_pressure_rise_act = 100.0 * heating_plr * pump_total_eff / pump_vfr,  !- Program Line 5
  Else,                    !- Program Line 6
  Set boiler_hydronic_pump_pressure_rise_act = 0,  !- Program Line 7
  EndIf;                   !- Program Line 8

EnergyManagementSystem:Program,
  central_ac_supply_fan_disaggregate_program,  !- Name
  Set central_ac_supply_fan_clg = 0,  !- Program Line 1
  If central_ac_clg_coil_s > 0,  !- Program Line 2
  Set central_ac_supply_fan_clg = central_ac_supply_fan_s,  !- Program Line 3
  EndIf;                   !- Program Line 4

EnergyManagementSystem:Program,
  fridge_schedule_program,  !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,  !- Program Line 2
  If (Hour == 0),          !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin),  !- Program Line 4
  ElseIf (Hour == 1),      !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin),  !- Program Line 6
  ElseIf (Hour == 2),      !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin),  !- Program Line 8
  ElseIf (Hour == 3),      !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin),  !- Program Line 10
  ElseIf (Hour == 4),      !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin),  !- Program Line 12
  ElseIf (Hour == 5),      !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin),  !- Program Line 14
  ElseIf (Hour == 6),      !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin),  !- Program Line 16
  ElseIf (Hour == 7),      !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin),  !- Program Line 18
  ElseIf (Hour == 8),      !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin),  !- Program Line 20
  ElseIf (Hour == 9),      !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin),  !- Program Line 22
  ElseIf (Hour == 10),     !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin),  !- Program Line 24
  ElseIf (Hour == 11),     !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin),  !- Program Line 26
  ElseIf (Hour == 12),     !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin),  !- Program Line 28
  ElseIf (Hour == 13),     !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin),  !- Program Line 30
  ElseIf (Hour == 14),     !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin),  !- Program Line 32
  ElseIf (Hour == 15),     !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin),  !- Program Line 34
  ElseIf (Hour == 16),     !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin),  !- Program Line 36
  ElseIf (Hour == 17),     !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin),  !- Program Line 38
  ElseIf (Hour == 18),     !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin),  !- Program Line 40
  ElseIf (Hour == 19),     !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin),  !- Program Line 42
  ElseIf (Hour == 20),     !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin),  !- Program Line 44
  ElseIf (Hour == 21),     !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin),  !- Program Line 46
  ElseIf (Hour == 22),     !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin),  !- Program Line 48
  ElseIf (Hour == 23),     !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin),  !- Program Line 50
  EndIf;                   !- Program Line 51

EnergyManagementSystem:Program,
  infil_program,           !- Name
  Set p_m = 0.14,          !- Program Line 1
  Set p_s = 0.22,          !- Program Line 2
  Set s_m = 270,           !- Program Line 3
  Set s_s = 370,           !- Program Line 4
  Set z_m = 9.99744,       !- Program Line 5
  Set z_s = 5.486400000000001,  !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- Program Line 7
  Set Tdiff = tin_s-tout_s,  !- Program Line 8
  Set dT = @Abs Tdiff,     !- Program Line 9
  Set c = 0.0145,          !- Program Line 10
  Set Cs = 0.0504,         !- Program Line 11
  Set Cw = 0.1447,         !- Program Line 12
  Set n = 0.65,            !- Program Line 13
  Set sft = (f_t*0.3),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2,  !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- Program Line 16
  Set Qinf = (@Max Qinf 0),  !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0,  !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0,  !- Program Line 19
  Set OASupInPb = out_pb_s,  !- Program Line 20
  Set OASupInTemp = tout_s,  !- Program Line 21
  Set OASupInW = out_wt_s,  !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW),  !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),  !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW),  !- Program Line 25
  Set ZoneTemp = tin_s,    !- Program Line 26
  Set ZoneW = win_s,       !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),  !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW),  !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0,  !- Program Line 30
  Set QWHV_cfis_sup = 0.0,  !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,  !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,  !- Program Line 33
  Set Qrange = 0,          !- Program Line 34
  Set Qbath = 0,           !- Program Line 35
  Set Qdryer = 0,          !- Program Line 36
  Set Qdryer = Qdryer + 0.00573 * clothes_dryer_exhaust_0_sch_s,  !- Program Line 37
  Set QWHV_sup = 0.0,      !- Program Line 38
  Set QWHV_exh = 0.0,      !- Program Line 39
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup,  !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh,  !- Program Line 41
  Set Qfan = (@Max Qexhaust Qsupply),  !- Program Line 42
  Set Qducts = 0,          !- Program Line 43
  If Qducts < 0,           !- Program Line 44
  Set Qsupply = Qsupply - Qducts,  !- Program Line 45
  Else,                    !- Program Line 46
  Set Qexhaust = Qexhaust + Qducts,  !- Program Line 47
  EndIf,                   !- Program Line 48
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply),  !- Program Line 49
  Set Qimb = (@Abs (Qsupply - Qexhaust)),  !- Program Line 50
  If Qinf + Qimb > 0,      !- Program Line 51
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb),  !- Program Line 52
  Else,                    !- Program Line 53
  Set Qtot = Qfan_with_ducts,  !- Program Line 54
  EndIf,                   !- Program Line 55
  Set Qinf_adj = Qtot - Qfan,  !- Program Line 56
  Set infil_flow_act = Qinf_adj,  !- Program Line 57
  Set infil_program_Qinf = Qinf_adj,  !- Program Line 58
  Set infil_program_Qfan = Qfan,  !- Program Line 59
  Set Qload = Qfan,        !- Program Line 60
  Set Effectiveness_Sens = 0.0,  !- Program Line 61
  Set Effectiveness_Lat = 0.0,  !- Program Line 62
  Set Fan_MFR = Qload * OASupRho,  !- Program Line 63
  Set ZoneInEnth = OASupInEnth,  !- Program Line 64
  Set ZoneInTemp = OASupInTemp,  !- Program Line 65
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth),  !- Program Line 66
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp),  !- Program Line 67
  Set FanLatToCond = FanTotalToCond - FanSensToCond,  !- Program Line 68
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond,  !- Program Line 69
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond;  !- Program Line 70

EnergyManagementSystem:Program,
  natural_vent_program,    !- Name
  Set Tin = tin_s,         !- Program Line 1
  Set Tout = tout_s,       !- Program Line 2
  Set Wout = out_wt_s,     !- Program Line 3
  Set Pbar = out_pb_s,     !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar),  !- Program Line 5
  Set MaxHR = 0.0115,      !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,  !- Program Line 8
  Set ClgSsnAvail = cool_season,  !- Program Line 9
  Set Qnv = 0,             !- Program Line 10
  Set Qwhf = 0,            !- Program Line 11
  Set whole_house_fan_act = 0,  !- Program Line 12
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)),  !- Program Line 13
  Set WHF_Flow = 0,        !- Program Line 14
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),  !- Program Line 15
  Set Adj = (@Min Adj 1),  !- Program Line 16
  Set Adj = (@Max Adj 0),  !- Program Line 17
  If (WHF_Flow > 0),       !- Program Line 18
  Set Qwhf = WHF_Flow*Adj,  !- Program Line 19
  Set WHF_W = 0,           !- Program Line 20
  Set whole_house_fan_act = WHF_W*Adj,  !- Program Line 21
  ElseIf (NVavail > 0),    !- Program Line 22
  Set NVArea = 4612.357226880001,  !- Program Line 23
  Set Cs = 8.968567957270247e-05,  !- Program Line 24
  Set Cw = 2.2169590796800036e-05,  !- Program Line 25
  Set Tdiff = Tin-Tout,    !- Program Line 26
  Set dT = (@Abs Tdiff),   !- Program Line 27
  Set Vwind = site_vw_s,   !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000),  !- Program Line 29
  Set MaxNV = 1.1326738636800002,  !- Program Line 30
  Set Qnv = (@Min SGNV MaxNV),  !- Program Line 31
  EndIf,                   !- Program Line 32
  EndIf,                   !- Program Line 33
  Set natural_vent_flow_act = Qnv,  !- Program Line 34
  Set whole_house_fan_flow_act = Qwhf,  !- Program Line 35
  Set natural_vent_program_Qnv = Qnv,  !- Program Line 36
  Set natural_vent_program_Qwhf = Qwhf;  !- Program Line 37

EnergyManagementSystem:Program,
  total_airflows_program,  !- Name
  Set total_infil_flow_rate = 0,  !- Program Line 1
  Set total_mechvent_flow_rate = 0,  !- Program Line 2
  Set total_natvent_flow_rate = 0,  !- Program Line 3
  Set total_whf_flow_rate = 0,  !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1),  !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1),  !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1),  !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1);  !- Program Line 8

EnergyManagementSystem:Program,
  total_loads_program,     !- Name
  Set loads_htg_tot = 0,   !- Program Line 1
  Set loads_clg_tot = 0,   !- Program Line 2
  If htg_load_cond > 0,    !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0,  !- Program Line 4
  EndIf,                   !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0),  !- Program Line 6
  If clg_load_cond > 0,    !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0,  !- Program Line 8
  EndIf,                   !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0);  !- Program Line 10

EnergyManagementSystem:Program,
  unmet_hours_program,     !- Name
  Set htg_unmet_hours = 0,  !- Program Line 1
  Set clg_unmet_hours = 0,  !- Program Line 2
  Set unit_htg_unmet_hours = 0,  !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)),  !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s,  !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours,  !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours,  !- Program Line 7
  EndIf,                   !- Program Line 8
  EndIf,                   !- Program Line 9
  Set unit_clg_unmet_hours = 0,  !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)),  !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s,  !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours,  !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours,  !- Program Line 14
  EndIf,                   !- Program Line 15
  EndIf;                   !- Program Line 16

EnergyManagementSystem:Program,
  water_heater_EC_adj,     !- Name
  If WarmupFlag == 0,      !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic,  !- Program Line 2
  Set water_heater_ec_adj_act = -0.04285714285714293 * dhw_e_cons / 1,  !- Program Line 3
  EndIf;                   !- Program Line 4

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
  central_ac_airloop_Fan_RTF;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  infil_program_Qfan;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  infil_program_Qinf;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qnv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qwhf;  !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
  boiler hydronic pump disaggregate htg primary,  !- Name
  boiler_hydronic_pump_primary_htg,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  boiler_hydronic_pump_disaggregate_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  central ac supply fan disaggregate clg,  !- Name
  central_ac_supply_fan_clg,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  central_ac_supply_fan_disaggregate_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,  !- Name
  loads_htg_tot,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  total_loads_program,     !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,  !- Name
  loads_clg_tot,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  total_loads_program,     !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,  !- Name
  htg_unmet_hours,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  unmet_hours_program,     !- EMS Program or Subroutine Name
  hr;                      !- Units

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,  !- Name
  clg_unmet_hours,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  unmet_hours_program,     !- EMS Program or Subroutine Name
  hr;                      !- Units

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,  !- Name
  loads_htg_tot,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  total_loads_program,     !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,  !- Name
  loads_clg_tot,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  total_loads_program,     !- EMS Program or Subroutine Name
  J;                       !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
  boiler_hydronic_pump_rated_mfr,  !- Name
  boiler hydronic pump,    !- Internal Data Index Key Name
  Pump Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  central_ac_airloop_max_sup_fan_mfr,  !- Name
  central ac supply fan,   !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  central ac airloop Availability Manager,  !- Name
  Always On Discrete;      !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  central ac airloopAvailability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  central ac airloop Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  boiler hydronic heat loop setpoint manager,  !- Name
  Temperature,             !- Control Variable
  boiler hydronic heat supply setpoint,  !- Schedule Name
  Node 10;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,  !- Name
  Temperature,             !- Control Variable
  dhw temp,                !- Schedule Name
  Node 26;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  dhw fixtures,            !- Name
  dhw fixtures,            !- End-Use Subcategory
  3.95248303606191e-06,    !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;  !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,  !- Name
  dhw distribution waste,  !- End-Use Subcategory
  1.09443007913889e-06,    !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;  !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,          !- Name
  clothes washer,          !- End-Use Subcategory
  3.35639726712778e-07,    !- Peak Flow Rate {m3/s}
  clothes washer schedule;  !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
  dishwasher,              !- Name
  dishwasher,              !- End-Use Subcategory
  3.19132497219911e-07,    !- Peak Flow Rate {m3/s}
  dishwasher schedule;     !- Flow Rate Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  Water Use Connections 1,  !- Name
  Node 30,                 !- Inlet Node Name
  Node 36,                 !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  None,                    !- Drain Water Heat Exchanger Type
  Plant,                   !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,            !- Water Use Equipment 1 Name
  dhw distribution waste,  !- Water Use Equipment 2 Name
  clothes washer,          !- Water Use Equipment 3 Name
  dishwasher;              !- Water Use Equipment 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  Cool-CAP-fFF1,           !- Name
  0.718664047,             !- Coefficient1 Constant
  0.41797409,              !- Coefficient2 x
  -0.136638137,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  2.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0;                     !- Maximum Curve Output

Curve:Quadratic,
  Cool-EIR-fFF1,           !- Name
  1.143487507,             !- Coefficient1 Constant
  -0.13943972,             !- Coefficient2 x
  -0.004047787,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  2.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0;                     !- Maximum Curve Output

Curve:Quadratic,
  Cool-PLF-fPLR1,          !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.7,                     !- Minimum Curve Output
  1.0;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
  NonCondensingBoilerEff,  !- Name
  1.111720116,             !- Coefficient1 Constant
  0.078614078,             !- Coefficient2 x
  -0.400425756,            !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  -0.000156783,            !- Coefficient5 y**2
  0.009384599,             !- Coefficient6 x*y
  0.234257955,             !- Coefficient7 x**3
  1.32927e-06,             !- Coefficient8 y**3
  -0.004446701,            !- Coefficient9 x**2*y
  -1.22498e-05,            !- Coefficient10 x*y**2
  0.1,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  20.0,                    !- Minimum Value of y
  80.0;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  Cool-CAP-fT1,            !- Name
  1.557359706,             !- Coefficient1 Constant
  -0.0744481692,           !- Coefficient2 x
  0.00309859668,           !- Coefficient3 x**2
  0.0014595786,            !- Coefficient4 y
  -4.1148e-05,             !- Coefficient5 y**2
  -0.00042671448,          !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

Curve:Biquadratic,
  Cool-EIR-fT1,            !- Name
  -0.350447695,            !- Coefficient1 Constant
  0.116809893,             !- Coefficient2 x
  -0.00339950844,          !- Coefficient3 x**2
  -0.001226088,            !- Coefficient4 y
  0.0006008094,            !- Coefficient5 y**2
  -0.000466884,            !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  Peak Electricity Total,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 1,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 2,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Peak Heating Load,       !- Name
  2,                       !- Digits After Decimal
  loads_htg_tot_peakload_outvar,  !- Variable or Meter 1 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Peak Cooling Load,       !- Name
  2,                       !- Digits After Decimal
  loads_clg_tot_peakload_outvar,  !- Variable or Meter 1 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,EMS,boiler hydronic pump disaggregate htg primary,Hourly;

Output:Variable,CENTRAL AC CLG COIL,Cooling Coil Electricity Energy,Hourly;

Output:Variable,CENTRAL AC CLG COIL,Cooling Coil Crankcase Heater Electricity Energy,Hourly;

Output:Variable,EMS,central ac supply fan disaggregate clg,Hourly;

Output:Variable,WATER HEATER,Water Heater Electricity Energy,Hourly;

Output:Variable,WATER HEATER,Water Heater Off Cycle Parasitic Electricity Energy,Hourly;

Output:Variable,WATER HEATER,Water Heater On Cycle Parasitic Electricity Energy,Hourly;

Output:Variable,BOILER,Boiler NaturalGas Energy,Hourly;

Output:Variable,BOILER,Boiler Ancillary NaturalGas Energy,Hourly;

Output:Variable,BOILER,Boiler Inlet Temperature,Hourly;

Output:Variable,BOILER,Boiler Outlet Temperature,Hourly;

Output:Variable,CLOTHES WASHER,Water Use Equipment Hot Water Volume,Hourly;

Output:Variable,DISHWASHER,Water Use Equipment Hot Water Volume,Hourly;

Output:Variable,DHW FIXTURES,Water Use Equipment Hot Water Volume,Hourly;

Output:Variable,DHW DISTRIBUTION WASTE,Water Use Equipment Hot Water Volume,Hourly;

Output:Variable,*,htg_unmet_hours_annual_outvar,Hourly;

Output:Variable,*,clg_unmet_hours_annual_outvar,Hourly;

Output:Variable,*,loads_htg_tot_annual_outvar,Hourly;

Output:Variable,*,loads_clg_tot_annual_outvar,Hourly;

Output:Variable,WATER USE CONNECTIONS 1,Water Use Connections Plant Hot Water Energy,Hourly;

Output:Variable,WATER HEATER,Water Heater Heat Loss Energy,Hourly;

Output:Variable,*,Baseboard Total Heating Energy,Hourly;

Output:Variable,*,Baseboard Hot Water Energy,Hourly;

Output:Variable,*,Baseboard Total Heating Rate,Hourly;

Output:Variable,*,Baseboard Hot Water Mass Flow Rate,Hourly;

Output:Variable,*,Baseboard Air Mass Flow Rate,Hourly;

Output:Variable,*,Baseboard Air Inlet Temperature,Hourly;

Output:Variable,*,Baseboard Air Outlet Temperature,Hourly;

Output:Variable,*,Baseboard Water Inlet Temperature,Hourly;

Output:Variable,*,Baseboard Water Outlet Temperature,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Heating Setpoint Not Met Time,Hourly;

Output:Variable,*,Zone Cooling Setpoint Not Met Time,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,Electricity:Facility,Hourly;

Output:Meter,NaturalGas:Facility,Hourly;

Output:Meter,water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,interior lighting:InteriorLights:Electricity,Hourly;

Output:Meter,exterior lighting:ExteriorLights:Electricity,Hourly;

Output:Meter,mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,Hourly;

Output:Meter,Electricity:Facility,Monthly;

Output:Meter,NaturalGas:Facility,Monthly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========

Output:JSON,
  TimeSeriesAndTabular,    !- Option Type
  No,                      !- Output JSON
  No,                      !- Output CBOR
  Yes;                     !- Output MessagePack

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
  SimpleAndTabular;        !- Option Type
